id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
608990,2026-08-14T02:04:20.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,0.0,14.3,0.0,0.7,1.0,237.0,237.2,237.4,14.0,11.7,12.5,850.7,2.3,49.95,0.0,4.8,33.1,850.7,16.6,10.0,33.1,100.0,3279.0,3278.0,24.8,24.1,24.4,20000.0,856.4,0,0
609021,2026-08-14T02:04:36.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.0,9.5,0.0,1.4,1.0,235.1,234.9,234.6,14.8,14.4,14.2,861.3,7.5,49.92,0.0,6.8,72.0,862.3,-2.0,-1.6,72.0,100.0,3324.0,3323.0,25.5,24.1,24.4,20000.0,855.9,0,0
609052,2026-08-14T02:04:51.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,1.1,5.8,0.0,0.7,1.0,235.7,235.6,236.0,15.5,13.0,13.9,850.6,4.5,49.96,0.0,4.8,33.1,851.7,-1.3,-1.0,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
609083,2026-08-14T02:05:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.2,10.7,0.0,1.4,1.0,240.8,241.0,240.5,10.7,9.8,8.7,862.1,-1.5,49.99,0.0,-0.7,72.0,860.9,9.2,8.6,72.0,100.0,3318.0,3317.0,25.5,24.1,24.4,20000.0,855.9,0,0
609145,2026-08-14T02:05:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,3.7,0.0,1.4,1.0,243.2,243.6,243.1,10.7,9.8,8.6,862.0,-1.8,49.99,0.0,-0.8,72.0,861.9,1.9,1.8,72.0,100.0,3322.0,3321.0,25.5,24.1,24.4,20000.0,855.9,0,0
609176,2026-08-14T02:05:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.2,0.4,2.2,0.0,0.6,1.0,234.7,234.0,234.5,15.2,13.0,13.9,851.3,1.0,49.94,0.0,-0.8,33.1,851.7,-1.2,-1.2,33.1,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0
609207,2026-08-14T02:06:09.630542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.1,1.0,11.5,0.0,1.4,1.0,238.9,239.1,238.5,10.9,10.1,8.8,861.6,0.5,49.99,0.0,2.7,72.0,860.6,12.0,13.2,72.0,100.0,3321.0,3320.0,25.5,24.1,24.4,20000.0,855.9,0,0
609238,2026-08-14T02:06:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,8.5,0.0,0.7,1.0,237.3,236.8,237.1,15.7,13.4,14.2,850.5,7.4,49.93,0.0,4.0,33.1,851.7,-1.1,-0.9,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
609300,2026-08-14T02:06:55.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.9,8.5,0.0,0.6,2.0,240.2,240.2,240.5,12.0,10.3,10.8,851.3,2.0,49.99,0.0,-0.9,33.1,850.4,10.5,8.7,33.1,100.0,3279.0,3277.0,24.8,24.2,24.4,20000.0,856.4,0,0
609331,2026-08-14T02:07:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.5,1.0,7.6,0.0,1.5,1.0,228.2,228.3,227.9,17.8,17.3,17.3,860.9,8.3,49.91,0.0,6.9,72.0,861.9,0.7,0.5,72.0,100.0,3322.0,3321.0,25.6,24.1,24.4,20000.0,855.9,0,0
609362,2026-08-14T02:07:26.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.7,7.4,0.0,0.7,1.0,238.3,238.2,238.5,14.8,12.3,13.4,850.7,8.6,49.96,0.0,1.8,33.1,851.4,1.2,0.7,33.1,100.0,3280.0,3279.0,24.8,24.1,24.4,20000.0,856.4,0,0
609393,2026-08-14T02:07:42.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.5,1.9,0.0,1.5,1.0,240.4,240.7,240.2,10.8,9.8,8.9,862.1,-0.5,49.99,0.0,-0.8,72.0,862.6,-2.4,-2.2,72.0,100.0,3325.0,3324.0,25.6,24.1,24.4,20000.0,855.9,0,0
609455,2026-08-14T02:08:13.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.7,1.1,6.9,0.0,1.5,1.0,234.8,234.5,234.2,14.3,13.7,13.6,861.2,6.9,49.93,0.0,5.4,72.0,862.3,0.0,0.0,72.0,100.0,3323.0,3322.0,25.6,24.1,24.4,20000.0,855.9,0,0
609486,2026-08-14T02:08:28.629429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,0.1,3.4,0.0,0.6,1.0,235.6,235.3,235.6,15.2,12.9,13.8,850.9,3.2,49.97,0.0,3.8,33.1,851.0,6.6,7.2,33.1,100.0,3274.0,3273.0,24.8,24.2,24.4,20000.0,856.4,0,0
609517,2026-08-14T02:08:44.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.1,2.0,0.0,1.5,1.0,239.9,240.0,239.5,11.0,10.1,8.9,862.2,0.2,49.99,0.0,-1.0,72.0,862.3,-1.8,-2.3,72.0,100.0,3324.0,3323.0,25.6,24.1,24.4,20000.0,855.9,0,0
609548,2026-08-14T02:08:59.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,1.2,3.9,0.0,0.6,1.0,233.7,233.4,233.9,16.6,14.3,15.0,850.8,2.7,49.93,0.0,6.0,33.1,852.0,-1.2,-1.3,33.1,100.0,3280.0,3279.0,24.8,24.2,24.4,20000.0,856.4,0,0
609610,2026-08-14T02:09:30.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,0.6,2.0,0.0,0.6,2.0,235.1,234.9,235.2,15.8,13.3,14.2,850.8,4.9,49.95,0.0,4.4,33.1,851.4,2.9,1.9,33.1,100.0,3277.0,3275.0,24.8,24.2,24.4,20000.0,856.4,0,0
609641,2026-08-14T02:09:46.629684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,4.4,0.0,1.5,2.0,241.0,241.1,240.6,10.9,10.0,8.8,862.2,0.4,49.99,0.0,-1.0,72.0,861.9,4.8,3.2,72.0,100.0,3322.0,3320.0,25.6,24.1,24.4,20000.0,855.9,0,0
609672,2026-08-14T02:10:01.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.0,5.9,0.0,0.6,1.0,237.7,237.8,237.9,14.1,11.7,12.6,851.0,4.2,49.97,0.0,1.1,33.1,852.0,-1.7,-1.3,33.1,100.0,3281.0,3280.0,24.8,24.2,24.4,20000.0,856.4,0,0
609703,2026-08-14T02:10:17.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.3,11.3,0.0,1.5,1.0,239.8,240.2,239.7,10.9,9.8,8.8,862.2,-2.4,49.99,0.0,-1.0,72.0,861.9,8.9,5.3,72.0,100.0,3319.0,3318.0,25.6,24.1,24.5,20000.0,855.9,0,0
609765,2026-08-14T02:10:48.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,1.3,1.0,5.9,0.0,1.5,1.0,241.9,237.4,236.9,12.8,12.0,11.5,861.6,3.4,49.96,0.0,3.7,72.0,862.6,-2.5,-2.4,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0
609827,2026-08-14T02:11:19.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,0.8,4.0,0.0,1.5,1.0,228.1,227.9,227.8,16.4,16.2,16.2,861.1,5.8,49.95,0.0,6.0,72.0,861.9,1.8,0.8,72.0,100.0,3323.0,3322.0,25.6,24.1,24.5,20000.0,855.9,0,0
609858,2026-08-14T02:11:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.3,0.5,3.5,0.0,0.7,2.0,241.5,241.5,241.6,13.0,10.7,11.5,851.2,2.9,49.96,0.0,-0.1,33.1,851.7,-0.6,0.0,33.1,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
609920,2026-08-14T02:12:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.8,12.2,0.0,0.7,1.0,239.7,239.6,239.8,12.1,10.4,10.9,851.5,-2.2,49.99,0.0,-1.3,33.1,850.7,10.0,8.2,33.1,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
609951,2026-08-14T02:12:21.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,1.6,17.9,0.0,1.5,1.0,231.5,231.5,231.5,28.5,28.8,28.6,861.0,15.4,49.92,0.0,12.9,72.0,862.6,-2.5,-2.4,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0
609982,2026-08-14T02:12:36.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.2,1.7,0.0,0.7,1.0,242.0,242.1,242.3,12.0,10.4,10.9,851.5,0.0,49.99,0.0,-1.4,33.1,851.7,-1.7,-1.8,33.1,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610013,2026-08-14T02:12:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.7,7.5,0.0,1.5,1.0,241.1,241.2,240.8,11.0,10.0,8.8,862.3,0.9,49.99,0.0,-1.3,72.0,861.6,8.4,8.3,72.0,100.0,3321.0,3320.0,25.6,24.1,24.5,20000.0,855.9,0,0
610075,2026-08-14T02:13:23.619484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,0.1,1.8,0.0,1.5,0.0,241.5,241.9,241.2,11.4,10.5,9.7,862.0,2.3,49.96,0.0,0.4,72.0,861.9,4.1,3.1,72.0,100.0,3323.0,3323.0,25.6,24.1,24.5,20000.0,855.9,0,0
610106,2026-08-14T02:13:38.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,0.5,5.3,0.0,0.7,2.0,237.3,237.2,237.4,14.5,12.1,13.1,851.2,4.4,49.94,0.0,1.1,33.1,851.7,-0.9,-1.2,33.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610137,2026-08-14T02:13:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.2,3.5,0.0,1.5,1.0,239.5,239.7,239.1,11.2,10.3,9.0,862.4,1.5,50.0,0.0,-1.5,72.0,862.6,-2.0,-2.6,72.0,100.0,3325.0,3324.0,25.6,24.1,24.5,20000.0,855.9,0,0
610168,2026-08-14T02:14:09.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.6,11.3,0.0,0.7,2.0,232.1,232.1,232.4,19.6,17.5,17.9,849.8,13.2,49.91,0.0,6.0,33.1,851.4,1.9,2.2,33.1,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610230,2026-08-14T02:14:40.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.6,2.2,0.0,0.7,1.0,237.4,237.0,237.2,16.1,13.9,14.8,850.8,7.0,49.93,0.0,3.9,32.8,851.4,4.8,2.3,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
610261,2026-08-14T02:14:56.631861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.0,0.9,10.0,0.0,1.4,1.0,235.3,235.4,235.0,14.2,13.7,13.2,861.7,7.7,49.96,0.0,2.0,72.0,862.6,-2.3,-2.8,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
610292,2026-08-14T02:15:11.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.2,11.6,0.0,0.7,2.0,240.1,240.2,240.4,12.2,10.6,11.1,851.6,-1.4,49.99,0.0,-1.7,32.8,850.4,10.2,11.7,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
610385,2026-08-14T02:15:58.630003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.2,4.9,0.0,1.4,1.0,241.4,241.5,241.0,11.1,10.1,8.9,862.4,2.3,49.97,0.0,-1.6,72.0,862.6,-2.6,-2.9,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0
610416,2026-08-14T02:16:13.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.4,9.3,0.0,0.7,1.0,236.0,236.3,236.6,14.9,12.5,13.4,851.1,2.2,49.99,0.0,3.1,32.8,850.7,11.5,8.3,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
610447,2026-08-14T02:16:29.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.5,1.5,9.3,0.0,1.4,1.0,235.9,235.8,235.6,15.9,15.4,15.6,861.1,6.3,49.93,0.0,4.9,72.0,862.6,-3.0,-3.0,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0
610478,2026-08-14T02:16:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.8,4.9,0.0,0.7,1.0,235.7,235.6,235.9,14.2,11.8,12.8,851.2,2.8,49.97,0.0,4.1,32.8,852.0,-2.1,-2.0,32.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610540,2026-08-14T02:17:15.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.1,5.8,0.0,0.7,2.0,228.5,228.1,228.6,19.7,17.5,17.8,850.6,5.8,49.91,0.0,13.7,32.8,851.7,0.0,-0.6,32.8,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
610571,2026-08-14T02:17:31.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.1,0.6,0.0,1.4,1.0,243.6,243.9,243.2,10.8,10.0,8.8,862.5,-1.7,49.99,0.0,-1.8,72.0,862.6,-1.1,-1.4,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
610602,2026-08-14T02:17:46.619106+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,2.6,0.0,0.7,1.0,241.2,241.2,241.4,12.4,10.9,11.3,851.7,-0.3,49.98,0.0,-1.9,32.8,852.0,-2.9,-2.4,32.8,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
610633,2026-08-14T02:18:02.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.1,4.8,0.0,1.4,1.0,234.9,235.1,234.4,11.5,10.5,9.9,862.0,1.1,50.0,0.0,0.2,72.0,861.9,5.9,3.8,72.0,100.0,3321.0,3320.0,25.6,24.2,24.5,20000.0,855.9,0,0
610695,2026-08-14T02:18:33.619671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.3,8.3,0.0,1.4,1.0,240.9,241.1,240.5,11.3,10.4,9.1,862.2,-0.7,49.97,0.0,2.6,72.0,861.9,7.6,4.7,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0
610726,2026-08-14T02:18:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.6,0.5,0.0,0.7,2.0,240.6,240.6,240.9,12.3,10.8,11.3,851.8,-2.7,50.0,0.0,-1.9,32.8,852.4,-2.2,-2.4,32.8,100.0,3282.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610757,2026-08-14T02:19:04.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.5,1.9,12.6,0.0,1.4,1.0,227.2,226.8,226.6,16.5,16.0,16.3,861.0,9.0,49.91,0.0,12.8,72.0,862.9,-3.6,-3.4,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
610788,2026-08-14T02:19:19.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.2,0.2,0.0,0.7,1.0,238.9,239.1,239.3,14.8,12.4,13.5,851.2,6.6,49.95,0.0,1.5,32.8,851.4,6.8,5.0,32.8,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
610881,2026-08-14T02:20:06.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.6,1.3,16.6,0.0,1.4,1.0,233.3,232.9,232.6,15.3,14.9,14.7,861.6,13.1,49.94,0.0,4.5,72.0,862.9,-3.5,-3.7,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0
610912,2026-08-14T02:20:21.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,7.8,0.0,0.7,1.0,238.9,239.3,239.4,12.5,11.0,11.6,851.8,1.9,50.0,0.0,-2.4,32.8,851.0,9.7,10.2,32.8,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
610943,2026-08-14T02:20:37.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.0,6.6,0.0,1.4,1.0,240.9,241.3,240.6,11.6,10.5,10.0,861.9,2.7,49.96,0.0,0.8,72.0,862.9,-3.9,-3.8,72.0,100.0,3326.0,3325.0,25.6,24.2,24.5,20000.0,855.9,0,0
611005,2026-08-14T02:21:08.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.6,0.9,7.2,0.0,1.4,2.0,239.7,239.9,239.4,12.0,10.7,9.4,862.8,-0.5,50.0,0.0,-2.7,72.0,861.9,6.7,4.6,72.0,100.0,3325.0,3323.0,25.6,24.2,24.5,20000.0,855.9,0,0
611036,2026-08-14T02:21:23.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,0.9,5.1,0.0,0.7,2.0,229.2,228.4,228.9,18.2,16.2,16.8,850.8,7.2,49.92,0.0,7.1,32.8,851.7,2.1,1.8,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
611067,2026-08-14T02:21:39.618696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.1,7.4,0.0,1.4,1.0,242.0,242.2,241.6,11.1,9.9,9.1,862.5,6.3,49.98,0.0,-1.3,72.0,862.6,-1.1,-1.0,72.0,100.0,3325.0,3324.0,25.6,24.2,24.5,20000.0,855.9,0,0
611098,2026-08-14T02:21:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.8,6.3,0.0,0.7,1.0,238.2,238.4,238.5,13.7,11.6,12.5,851.6,2.1,49.99,0.0,-1.4,32.8,852.4,-4.2,-3.7,32.8,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
611160,2026-08-14T02:22:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,1.8,17.9,0.0,0.7,1.0,234.2,233.7,234.0,19.9,17.8,18.7,850.6,14.3,49.93,0.0,3.9,32.8,852.4,-3.6,-3.6,32.8,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
611191,2026-08-14T02:22:41.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.4,5.7,0.0,1.4,1.0,242.2,242.3,241.8,12.2,11.1,9.5,862.9,1.1,50.01,0.0,-3.2,72.0,863.3,-4.6,-4.9,72.0,100.0,3328.0,3327.0,25.6,24.2,24.5,20000.0,855.9,0,0
611222,2026-08-14T02:22:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,5.7,0.0,0.7,2.0,240.6,240.6,240.9,13.1,12.4,12.7,852.1,-0.5,50.01,0.0,-3.3,32.8,851.4,5.2,4.9,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
611253,2026-08-14T02:23:12.619323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.9,1.0,8.9,0.0,1.5,1.0,229.6,228.9,228.8,15.8,15.2,14.9,861.9,6.4,49.94,0.0,6.0,72.0,862.9,-2.5,-2.6,72.0,100.0,3326.0,3325.0,25.7,24.2,24.5,20000.0,855.9,0,0
611315,2026-08-14T02:23:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.6,8.3,0.0,1.5,1.0,237.6,238.0,237.3,11.6,10.6,9.7,862.7,2.8,49.97,0.0,-1.3,72.0,863.3,-5.5,-5.5,72.0,100.0,3328.0,3327.0,25.7,24.2,24.5,20000.0,855.9,0,0
611346,2026-08-14T02:23:58.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,6.6,0.0,0.7,1.0,240.0,240.2,240.4,13.8,12.9,13.0,852.3,-2.6,50.01,0.0,-4.1,32.8,851.7,4.0,4.2,32.8,100.0,3280.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
611408,2026-08-14T02:24:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.4,0.0,0.7,2.0,243.5,243.7,244.0,14.2,12.9,13.5,852.3,1.6,50.01,0.0,-4.3,32.8,851.7,6.0,5.1,32.8,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
611470,2026-08-14T02:25:00.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,10.7,0.0,0.7,1.0,238.8,238.9,239.5,15.2,13.3,14.2,852.0,5.1,50.02,0.0,-1.1,32.8,853.0,-5.6,-5.5,32.8,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
611501,2026-08-14T02:25:16.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.1,8.3,0.0,1.5,1.0,236.5,236.5,235.9,14.2,13.6,13.2,862.2,6.8,49.95,0.0,2.2,72.0,863.3,-1.5,-1.3,72.0,100.0,3327.0,3326.0,25.7,24.2,24.5,20000.0,855.9,0,0
611532,2026-08-14T02:25:31.619916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,8.9,0.0,0.7,1.0,242.2,242.4,242.7,14.6,13.7,13.8,852.6,-3.0,50.0,0.0,-1.2,32.8,851.7,5.9,5.3,32.8,100.0,3280.0,3279.0,24.9,24.2,24.5,20000.0,856.4,0,0
611563,2026-08-14T02:25:47.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.7,5.2,0.0,1.5,1.0,241.5,241.5,241.0,13.3,12.3,11.1,863.6,-6.3,50.03,0.0,-5.2,72.0,862.9,-1.1,-0.7,72.0,100.0,3329.0,3328.0,25.7,24.2,24.6,20000.0,855.9,0,0
611625,2026-08-14T02:26:18.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,1.0,7.1,0.0,1.5,1.0,244.2,244.0,243.6,13.4,12.2,11.1,863.6,-1.1,50.03,0.0,-5.5,72.0,862.6,6.0,3.5,72.0,100.0,3327.0,3326.0,25.7,24.2,24.6,20000.0,855.9,0,0
611656,2026-08-14T02:26:33.629191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,10.1,0.0,0.7,2.0,229.5,229.1,229.6,19.0,17.0,17.8,851.3,5.7,49.94,0.0,5.0,32.8,852.7,-4.4,-2.1,32.8,100.0,3283.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
611687,2026-08-14T02:26:49.618730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.4,0.5,0.0,1.5,1.0,243.1,243.3,242.8,13.9,13.0,11.7,863.7,-1.5,50.03,0.0,-5.6,72.0,863.3,-1.0,-0.5,72.0,100.0,3326.0,3325.0,25.7,24.2,24.6,20000.0,855.9,0,0
611718,2026-08-14T02:27:04.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,6.6,0.0,0.7,2.0,241.6,241.4,241.6,15.2,14.6,14.6,852.9,-0.4,50.03,0.0,-5.7,32.8,853.4,-7.0,-6.9,32.8,100.0,3286.0,3284.0,24.9,24.2,24.5,20000.0,856.4,0,0
611780,2026-08-14T02:27:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,13.6,0.0,0.7,1.0,235.6,235.7,235.8,16.3,14.5,15.6,852.1,6.1,49.98,0.0,-1.1,32.8,853.4,-7.5,-7.3,32.8,100.0,3286.0,3285.0,24.9,24.2,24.5,20000.0,856.4,0,0
611811,2026-08-14T02:27:51.628751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.6,12.7,0.0,1.5,1.0,235.4,235.6,235.1,12.4,11.0,10.3,863.3,4.2,50.0,0.0,-0.9,72.0,863.9,-8.5,-8.4,72.0,100.0,3331.0,3330.0,25.7,24.2,24.6,20000.0,855.9,0,0
611842,2026-08-14T02:28:06.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.7,8.3,0.0,0.7,1.0,241.1,241.1,241.4,15.8,15.5,15.2,853.1,-6.3,50.03,0.0,-6.7,32.8,852.4,2.0,2.4,32.8,100.0,3285.0,3284.0,24.9,24.2,24.5,20000.0,856.4,0,0
611873,2026-08-14T02:28:22.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.3,1.3,11.6,0.0,1.5,1.0,229.5,229.5,229.3,14.6,13.6,13.3,862.6,3.0,49.95,0.0,3.6,72.0,863.9,-8.6,-8.6,72.0,100.0,3330.0,3329.0,25.7,24.2,24.6,20000.0,855.9,0,0
611935,2026-08-14T02:28:53.629552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,1.3,0.0,1.4,1.0,242.1,242.5,241.8,15.3,14.3,13.2,864.3,-7.6,50.04,0.0,-6.9,72.0,864.2,-8.9,-9.0,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0
611966,2026-08-14T02:29:08.629110+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.1,3.8,0.0,0.6,1.0,233.7,234.0,234.2,15.6,15.3,15.5,852.8,-2.5,50.0,0.0,-2.0,32.8,852.7,1.3,2.6,32.8,100.0,3285.0,3282.0,24.9,24.3,24.5,20000.0,856.4,0,0
611997,2026-08-14T02:29:24.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.3,1.3,18.5,0.0,1.4,1.0,230.3,230.3,230.0,14.4,13.4,13.1,862.9,9.4,49.96,0.0,2.2,72.0,864.2,-9.1,-9.3,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0
612028,2026-08-14T02:29:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.3,1.3,0.0,0.7,1.0,243.6,243.2,243.6,16.5,16.1,15.9,853.4,-7.5,50.04,0.0,-7.2,32.8,853.7,-8.8,-8.8,32.8,100.0,3289.0,3288.0,24.9,24.2,24.5,20000.0,856.4,0,0
612090,2026-08-14T02:30:10.629558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.3,3.7,0.0,0.6,1.0,232.3,232.7,233.1,16.8,15.3,16.2,852.7,3.7,49.99,0.0,0.0,32.8,853.0,0.0,0.6,32.8,100.0,3284.0,3283.0,24.9,24.3,24.5,20000.0,856.4,0,0
612121,2026-08-14T02:30:26.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,2.0,0.0,1.4,1.0,242.5,242.9,242.3,13.6,12.5,11.3,864.3,-5.7,50.01,0.0,-6.5,72.0,863.9,-3.7,-3.0,72.0,100.0,3331.0,3330.0,25.7,24.3,24.6,20000.0,855.9,0,0
612152,2026-08-14T02:30:41.619755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,0.2,0.0,0.6,1.0,234.3,234.4,234.6,16.8,15.4,16.3,852.8,-5.5,50.01,0.0,-2.2,32.8,853.7,-5.3,-2.5,32.8,100.0,3289.0,3288.0,24.9,24.3,24.5,20000.0,856.4,0,0
612183,2026-08-14T02:30:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,4.3,0.0,1.4,1.0,241.1,241.2,240.7,16.0,15.2,14.0,864.6,-4.3,50.05,0.0,-8.0,72.0,864.5,-8.6,-8.8,72.0,100.0,3332.0,3331.0,25.7,24.3,24.6,20000.0,855.9,0,0
612245,2026-08-14T02:31:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,1.0,12.4,0.0,1.4,1.0,242.6,242.5,241.9,16.5,15.6,14.4,864.6,-10.4,50.05,0.0,-8.0,72.0,863.6,2.0,1.4,72.0,100.0,3330.0,3329.0,25.7,24.3,24.6,20000.0,855.9,0,0
612276,2026-08-14T02:31:43.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,2.4,0.0,0.7,2.0,242.0,242.2,242.2,16.9,16.6,16.3,853.8,-7.2,50.04,0.0,-7.9,32.8,854.4,-9.6,-9.3,32.8,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
612307,2026-08-14T02:31:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,13.2,0.0,1.4,1.0,229.2,229.5,229.0,12.2,11.0,10.1,863.9,3.3,49.99,0.0,1.2,72.0,864.8,-9.9,-10.3,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
612338,2026-08-14T02:32:14.629870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,7.3,0.0,0.7,2.0,241.9,241.9,242.1,17.3,17.0,16.8,853.9,-8.7,50.05,0.0,-8.4,32.8,853.4,-1.4,1.6,32.8,100.0,3290.0,3288.0,25.0,24.3,24.5,20000.0,856.4,0,0
612400,2026-08-14T02:32:45.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,3.0,0.0,0.7,1.0,243.4,243.2,243.7,17.5,16.8,16.8,853.7,-7.1,50.02,0.0,-6.9,32.8,853.7,-4.1,-1.0,32.8,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
612462,2026-08-14T02:33:16.619306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,9.2,0.0,0.7,2.0,239.8,239.7,240.0,17.6,17.2,17.2,854.1,-7.2,50.05,0.0,-9.1,32.8,853.4,2.0,3.0,32.8,100.0,3285.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
612493,2026-08-14T02:33:32.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,1.3,9.8,0.0,1.4,1.0,234.1,234.3,233.9,12.9,11.5,11.1,863.9,-1.4,49.98,0.0,-1.3,72.0,865.2,-11.2,-11.0,72.0,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
612555,2026-08-14T02:34:03.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.9,1.3,0.0,1.4,1.0,241.5,241.0,241.0,17.5,15.4,15.7,865.1,-0.5,50.05,0.0,-8.5,72.0,864.2,-1.8,-1.8,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
612586,2026-08-14T02:34:18.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.8,8.5,0.0,0.7,1.0,229.6,229.3,230.2,18.5,15.2,17.5,853.2,1.7,49.99,0.0,1.0,32.8,854.0,-6.8,-5.3,32.8,100.0,3290.0,3289.0,25.0,24.3,24.5,20000.0,856.4,0,0
612617,2026-08-14T02:34:34.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.3,0.7,1.6,0.0,1.4,1.0,243.6,242.6,243.2,15.8,13.5,13.8,865.2,-3.1,50.05,0.0,-8.9,72.0,864.5,-4.7,-5.0,72.0,100.0,3333.0,3332.0,25.7,24.3,24.6,20000.0,855.9,0,0
612648,2026-08-14T02:34:49.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.4,1.3,4.4,0.0,0.7,1.0,234.5,233.0,234.7,18.9,13.5,18.6,853.4,-6.1,50.01,0.0,-4.4,32.8,854.7,-10.5,-9.9,32.8,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0
612710,2026-08-14T02:35:20.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.2,1.7,7.4,0.0,0.7,2.0,231.2,227.8,231.0,18.6,15.4,17.9,853.0,-1.8,49.97,0.0,0.8,32.8,854.7,-9.2,-9.1,32.8,100.0,3289.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
612741,2026-08-14T02:35:36.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,3.0,0.1,5.1,0.0,1.4,1.0,237.3,235.3,237.3,15.2,12.2,12.9,865.3,-5.6,50.05,0.0,-5.9,72.0,865.2,-10.7,-10.9,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
612772,2026-08-14T02:35:51.618626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.3,7.5,0.0,0.7,1.0,242.3,240.7,242.8,19.6,15.3,18.9,854.4,-2.3,50.05,0.0,-9.0,32.8,854.7,-9.8,-10.3,32.8,100.0,3291.0,3290.0,25.0,24.3,24.5,20000.0,856.4,0,0
612803,2026-08-14T02:36:07.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,1.6,1.4,14.9,0.0,1.4,2.0,229.5,226.7,229.1,14.2,12.7,12.6,864.1,4.0,49.97,0.0,1.7,72.0,865.5,-10.9,-11.2,72.0,100.0,3336.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
612865,2026-08-14T02:36:38.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,3.2,0.1,5.3,0.0,1.4,1.0,240.6,238.7,240.4,16.6,13.4,14.9,865.4,-5.7,50.02,0.0,-8.4,72.0,865.5,-11.0,-10.8,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
612896,2026-08-14T02:36:53.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.2,2.9,0.0,0.7,1.0,240.1,238.5,240.5,20.1,15.9,19.5,854.6,-7.4,50.06,0.0,-9.8,32.8,854.4,-4.5,-1.4,32.8,100.0,3294.0,3293.0,25.0,24.3,24.5,20000.0,856.4,0,0
612927,2026-08-14T02:37:09.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,3.3,1.4,11.9,0.0,1.4,2.0,234.2,232.8,233.8,14.0,10.7,11.0,864.4,-0.5,49.99,0.0,-2.7,72.0,865.8,-12.4,-12.3,72.0,100.0,3338.0,3336.0,25.7,24.3,24.6,20000.0,855.9,0,0
613020,2026-08-14T02:37:55.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.1,1.0,9.8,0.0,0.7,1.0,237.6,235.8,237.6,20.9,15.8,20.5,854.4,-2.2,50.07,0.0,-5.7,32.8,855.4,-12.0,-12.8,32.8,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0
613051,2026-08-14T02:38:11.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.5,0.5,4.0,0.0,1.4,1.0,241.2,240.3,240.8,20.8,16.3,18.9,866.0,-14.6,50.07,0.0,-11.3,72.0,865.5,-10.6,-11.1,72.0,100.0,3339.0,3338.0,25.7,24.3,24.6,20000.0,855.9,0,0
613082,2026-08-14T02:38:26.619427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.5,1.2,12.8,0.0,0.7,1.0,228.0,226.6,228.3,21.2,15.7,20.9,853.8,5.9,49.99,0.0,-1.1,32.8,855.0,-6.9,-4.8,32.8,100.0,3292.0,3291.0,25.0,24.3,24.5,20000.0,856.4,0,0
613113,2026-08-14T02:38:42.630038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,4.8,0.7,2.6,0.0,1.4,2.0,242.3,241.5,241.9,23.2,18.4,21.3,866.2,-11.7,50.08,0.0,-12.0,72.0,865.5,-9.1,-8.7,72.0,100.0,3338.0,3336.0,25.7,24.3,24.6,20000.0,855.9,0,0
613175,2026-08-14T02:39:13.628882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,2.3,0.1,0.5,0.0,1.4,1.0,233.8,232.2,233.3,15.8,13.5,14.0,865.3,-2.6,50.06,0.0,-4.7,72.0,865.2,-2.1,-1.9,72.0,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
613206,2026-08-14T02:39:28.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.9,1.5,16.8,0.0,0.7,1.0,235.8,234.5,236.1,22.6,16.7,22.2,854.2,3.6,50.0,0.0,-5.1,32.8,855.7,-13.2,-13.8,32.8,100.0,3296.0,3295.0,25.0,24.3,24.5,20000.0,856.4,0,0
613237,2026-08-14T02:39:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.8,0.1,7.3,0.0,1.4,1.0,242.0,241.1,241.6,22.7,17.9,21.2,866.4,-7.4,50.08,0.0,-10.9,72.0,866.5,-14.7,-14.2,72.0,100.0,3338.0,3337.0,25.7,24.3,24.6,20000.0,855.9,0,0
613268,2026-08-14T02:39:59.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.6,0.1,8.2,0.0,0.7,1.0,240.3,239.3,240.6,20.8,18.2,20.5,855.5,-16.3,50.07,0.0,-11.5,33.2,855.4,-8.1,-2.9,33.2,100.0,3293.0,3292.0,25.0,24.3,24.5,20000.0,856.4,0,0
613330,2026-08-14T02:40:30.628738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.9,0.0,4.3,0.0,0.8,2.0,243.6,242.5,244.0,20.0,17.1,19.1,855.4,-11.8,50.07,0.0,-11.8,33.2,855.4,-7.5,-3.5,33.2,100.0,3291.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0
613361,2026-08-14T02:40:46.618749+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,4.6,0.0,4.4,0.0,1.4,1.0,236.3,241.3,241.8,21.9,17.3,20.4,866.5,-8.9,50.07,0.0,-11.6,72.4,866.5,-13.3,-13.7,72.4,100.0,3339.0,3338.0,25.7,24.3,24.6,20000.0,855.9,0,0
613392,2026-08-14T02:41:01.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.2,0.1,1.9,0.0,0.7,2.0,238.5,237.2,239.0,20.2,15.0,19.6,855.5,-5.5,50.07,0.0,-6.8,33.2,855.4,-7.4,-4.9,33.2,100.0,3292.0,3290.0,25.0,24.3,24.5,20000.0,856.4,0,0
613423,2026-08-14T02:41:17.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,1.8,1.5,12.9,0.0,1.4,2.0,230.5,229.1,230.1,13.7,12.1,11.9,865.0,0.0,49.99,0.0,-1.3,72.4,866.5,-12.9,-13.2,72.4,100.0,3341.0,3339.0,25.7,24.3,24.6,20000.0,855.9,0,0
613516,2026-08-14T02:42:03.618570+00:00,external_ems_2,bess_2,good,0.0356,normal,PCS phase current imbalance high: 9.5,4.3,9.5,1.1,1.1,0.0,0.8,1.0,222.1,222.4,226.4,12.1,18.1,21.6,854.9,-10.6,50.03,0.0,-6.5,33.2,856.0,-11.7,-12.0,33.2,100.0,3297.0,3296.0,25.0,24.2,24.5,20000.0,856.4,0,0
613547,2026-08-14T02:42:19.630143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,3.4,0.1,3.9,0.0,1.4,1.0,238.2,237.2,237.6,22.2,18.8,20.8,866.6,-8.9,50.07,0.0,-9.9,72.4,866.5,-12.8,-13.2,72.4,100.0,3341.0,3340.0,25.7,24.3,24.6,20000.0,855.9,0,0
613578,2026-08-14T02:42:34.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.6,2.3,0.0,0.8,1.0,239.1,238.3,239.2,21.8,21.4,21.6,855.8,-10.3,50.06,0.0,-8.3,33.2,856.4,-12.6,-13.1,33.2,100.0,3297.0,3296.0,25.0,24.2,24.5,20000.0,856.4,0,0
613640,2026-08-14T02:43:05.630193+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,1.7,0.0,0.8,1.0,237.9,238.0,238.2,21.8,22.5,21.8,855.7,-12.9,50.06,0.0,-11.9,33.2,856.0,-11.2,-11.3,33.2,100.0,3296.0,3295.0,25.0,24.2,24.5,20000.0,856.4,0,0
613671,2026-08-14T02:43:21.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,0.1,1.7,0.0,1.4,1.0,238.8,238.8,238.5,22.3,21.2,20.8,867.0,-10.5,50.07,0.0,-11.5,72.4,866.9,-12.2,-12.4,72.4,100.0,3341.0,3340.0,25.7,24.3,24.6,20000.0,855.9,0,0
613702,2026-08-14T02:43:36.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,0.7,0.0,0.8,1.0,239.0,238.9,239.5,21.6,22.2,21.9,856.0,-10.4,50.06,0.0,-10.0,33.2,856.4,-11.1,-12.5,33.2,100.0,3296.0,3295.0,25.0,24.2,24.4,20000.0,856.4,0,0
613733,2026-08-14T02:43:52.628865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.4,0.2,4.0,0.0,1.4,1.0,238.0,238.0,237.8,17.4,16.0,15.0,866.7,-7.8,50.06,0.0,-11.0,72.4,866.9,-11.8,-12.1,72.4,100.0,3342.0,3341.0,25.7,24.3,24.6,20000.0,855.9,0,0
613795,2026-08-14T02:44:23.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,0.5,4.1,0.0,1.4,2.0,239.0,239.0,238.8,19.1,18.0,17.5,866.7,-8.0,50.06,0.0,-10.4,72.4,867.2,-12.1,-12.2,72.4,100.0,3343.0,3341.0,25.7,24.3,24.6,20000.0,855.9,0,0
613826,2026-08-14T02:44:38.618948+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,1.4,0.0,0.7,1.0,238.5,238.5,238.9,18.7,18.8,18.4,855.8,-9.5,50.05,0.0,-8.0,33.2,856.4,-10.9,-10.6,33.2,100.0,3298.0,3297.0,24.9,24.2,24.4,20000.0,856.4,0,0
613857,2026-08-14T02:44:54.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.0,6.2,0.0,1.5,1.0,238.3,238.2,237.8,18.3,17.3,16.6,866.9,-4.6,50.06,0.0,-8.4,72.4,866.9,-10.8,-11.4,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0
613888,2026-08-14T02:45:09.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,0.5,1.2,0.0,0.7,1.0,238.6,238.4,239.0,18.2,18.3,18.2,855.9,-11.6,50.05,0.0,-8.1,33.2,856.4,-10.4,-10.1,33.2,100.0,3298.0,3297.0,24.9,24.2,24.4,20000.0,856.4,0,0
613950,2026-08-14T02:45:40.619466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.5,5.5,0.0,0.8,1.0,237.8,237.5,238.0,17.6,17.3,17.3,855.9,-4.6,50.05,0.0,-8.4,33.2,856.4,-10.1,-9.9,33.2,100.0,3298.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
613981,2026-08-14T02:45:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,10.9,0.0,1.5,1.0,237.8,238.0,237.6,17.4,16.4,15.5,866.8,0.4,50.05,0.0,-8.5,72.4,866.9,-10.5,-10.5,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0
614043,2026-08-14T02:46:27.619331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.9,0.0,0.7,0.0,1.5,1.0,239.1,239.2,238.9,16.4,15.3,14.5,866.9,-10.8,50.05,0.0,-8.2,72.4,866.9,-10.1,-10.2,72.4,100.0,3341.0,3340.0,25.7,24.2,24.6,20000.0,855.9,0,0
614105,2026-08-14T02:46:58.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.1,8.1,0.0,1.5,1.0,238.1,238.3,237.8,16.0,15.2,14.0,866.8,-1.7,50.04,0.0,-7.6,72.8,866.9,-9.8,-9.8,72.8,100.0,3342.0,3341.0,25.7,24.2,24.5,20000.0,855.9,0,0
614136,2026-08-14T02:47:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.1,1.3,0.0,0.8,1.0,237.7,237.8,238.1,16.7,16.4,16.2,855.9,-6.5,50.04,0.0,-7.4,33.6,856.0,-7.8,-7.8,33.6,100.0,3297.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
614167,2026-08-14T02:47:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,0.9,5.0,0.0,1.5,1.0,237.6,237.7,237.1,12.5,10.6,9.7,866.0,-3.5,50.0,0.0,-3.0,72.8,866.9,-8.5,-8.8,72.8,100.0,3341.0,3340.0,25.7,24.2,24.5,20000.0,855.9,0,0
614198,2026-08-14T02:47:44.619620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,0.5,0.0,0.8,2.0,244.4,244.5,244.7,16.3,15.7,15.7,855.5,-2.4,50.04,0.0,-7.2,33.6,855.4,-1.9,-0.2,33.6,100.0,3294.0,3292.0,24.9,24.1,24.4,20000.0,856.4,0,0
614260,2026-08-14T02:48:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,11.2,0.0,0.8,2.0,240.4,240.4,240.7,16.1,15.7,15.4,855.2,-6.8,50.01,0.0,-2.0,33.6,854.7,4.4,4.2,33.6,100.0,3290.0,3288.0,24.9,24.1,24.4,20000.0,856.4,0,0
614291,2026-08-14T02:48:31.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.7,0.2,8.0,0.0,1.6,1.0,240.0,240.2,239.5,12.4,11.2,9.7,866.0,3.0,50.02,0.0,-4.7,72.8,866.2,-5.0,-5.1,72.8,100.0,3340.0,3339.0,25.7,24.1,24.5,20000.0,855.9,0,0
614322,2026-08-14T02:48:46.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,1.1,11.8,0.0,0.8,1.0,235.5,235.8,236.2,15.7,14.1,15.0,854.9,3.5,50.03,0.0,-1.8,33.6,856.0,-8.3,-7.7,33.6,100.0,3296.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0
614353,2026-08-14T02:49:02.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.2,12.3,0.0,1.5,2.0,240.7,240.9,240.4,14.5,13.6,12.4,866.4,-7.5,50.04,0.0,-6.3,72.8,865.2,4.8,3.1,72.8,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
614415,2026-08-14T02:49:33.628988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.2,0.3,0.0,1.5,1.0,243.0,243.3,242.7,14.4,13.7,12.4,866.4,-7.6,50.03,0.0,-6.3,72.8,866.2,-7.9,-8.1,72.8,100.0,3339.0,3338.0,25.6,24.1,24.5,20000.0,855.9,0,0
614446,2026-08-14T02:49:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.7,4.8,0.0,0.7,1.0,241.1,241.2,241.4,15.5,14.9,14.7,855.3,-2.4,50.03,0.0,-6.2,33.6,856.0,-7.2,-6.9,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
614477,2026-08-14T02:50:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,1.3,7.9,0.0,1.5,1.0,230.8,231.1,230.4,13.1,12.0,11.5,865.2,0.2,49.96,0.0,2.8,72.8,866.5,-7.7,-7.9,72.8,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
614508,2026-08-14T02:50:19.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,0.5,0.0,0.7,1.0,235.7,236.0,236.2,15.5,14.2,14.9,855.0,-2.9,50.0,0.0,-4.6,33.6,855.4,-2.4,-0.6,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
614570,2026-08-14T02:50:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.3,1.8,0.0,0.7,2.0,240.3,240.4,240.7,15.1,14.5,14.3,855.3,-3.9,50.03,0.0,-5.8,33.6,855.0,-2.1,0.0,33.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
614601,2026-08-14T02:51:06.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.0,1.5,14.8,0.0,1.5,1.0,228.3,227.7,227.5,15.6,14.9,14.6,864.7,7.3,49.95,0.0,4.7,72.8,866.2,-7.5,-7.5,72.8,100.0,3340.0,3339.0,25.6,24.1,24.5,20000.0,855.9,0,0
614632,2026-08-14T02:51:21.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,8.9,0.0,0.7,1.0,242.2,242.3,242.6,15.1,14.4,14.4,855.2,-3.7,50.02,0.0,-5.5,33.6,854.4,5.2,4.7,33.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0
614663,2026-08-14T02:51:37.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.2,0.0,5.7,0.0,1.5,1.0,242.0,242.3,241.7,13.7,12.7,11.5,866.2,-1.8,50.03,0.0,-5.6,72.8,866.2,-7.5,-7.3,72.8,100.0,3340.0,3339.0,25.6,24.1,24.5,20000.0,855.9,0,0
614725,2026-08-14T02:52:08.635336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.4,1.0,1.6,0.0,1.5,1.0,241.5,241.5,241.1,13.8,12.7,11.4,866.2,-1.6,50.03,0.0,-5.5,72.8,865.2,0.0,0.4,72.8,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
614756,2026-08-14T02:52:23.619768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,0.7,0.0,0.7,2.0,232.3,232.6,232.8,15.3,14.2,14.4,853.9,2.8,49.99,0.0,5.3,33.6,854.7,3.5,3.6,33.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
614787,2026-08-14T02:52:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.2,0.6,1.4,0.0,1.5,1.0,244.5,244.8,244.4,13.5,12.5,11.3,866.1,-0.3,50.01,0.0,-5.5,72.8,865.5,-1.7,-1.8,72.8,100.0,3339.0,3336.0,25.6,24.1,24.4,20000.0,855.9,0,0
614818,2026-08-14T02:52:54.629473+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,7.3,0.0,0.7,1.0,238.1,238.5,238.7,14.9,13.3,14.0,854.9,1.3,50.01,0.0,-5.4,33.6,855.7,-6.0,-5.8,33.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
614880,2026-08-14T02:53:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,1.5,16.8,0.0,0.7,1.0,234.6,234.7,235.0,16.5,14.4,15.4,854.2,10.7,49.96,0.0,1.8,33.6,855.7,-6.1,-6.3,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
614911,2026-08-14T02:53:41.629464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,0.1,1.9,0.0,1.5,1.0,242.4,242.4,241.9,13.6,12.7,11.4,866.1,-5.1,50.01,0.0,-1.2,72.8,866.2,-7.0,-7.2,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0
614942,2026-08-14T02:53:56.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,1.2,0.0,0.7,1.0,240.3,240.4,240.8,14.9,14.1,14.1,855.2,0.6,50.02,0.0,-5.4,33.6,854.7,1.8,3.2,33.6,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0
614973,2026-08-14T02:54:12.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.1,1.2,10.5,0.0,1.5,1.0,228.9,228.2,228.1,15.4,14.7,14.3,864.6,5.7,49.95,0.0,5.7,72.8,865.8,-4.8,-4.9,72.8,100.0,3337.0,3336.0,25.6,24.1,24.4,20000.0,855.9,0,0
615035,2026-08-14T02:54:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.8,2.9,0.0,1.5,1.0,240.6,240.7,240.2,13.2,12.1,10.9,865.4,-4.6,50.0,0.0,-5.5,72.8,866.2,-7.5,-7.3,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0
615097,2026-08-14T02:55:14.619399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.1,0.7,7.2,0.0,1.5,1.0,232.7,232.5,232.0,14.1,13.4,13.0,864.8,6.0,49.96,0.0,1.6,72.8,865.5,-1.2,-1.3,72.8,100.0,3339.0,3338.0,25.6,24.1,24.4,20000.0,855.9,0,0
615128,2026-08-14T02:55:29.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,7.1,0.0,0.7,2.0,237.8,237.7,238.0,15.1,14.0,14.6,855.2,-2.2,50.02,0.0,-2.7,33.6,854.4,4.9,5.2,33.6,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
615190,2026-08-14T02:56:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.7,10.2,0.0,0.7,1.0,228.2,228.1,228.4,18.1,16.0,16.9,854.0,3.0,49.94,0.0,5.1,33.6,855.7,-7.2,-6.1,33.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
615221,2026-08-14T02:56:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.9,5.8,0.0,1.4,1.0,244.0,243.8,243.6,13.5,12.5,11.4,866.1,-1.7,50.02,0.0,-5.7,72.8,865.2,4.1,3.1,72.8,100.0,3337.0,3336.0,25.5,24.1,24.4,20000.0,855.9,0,0
615252,2026-08-14T02:56:31.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.0,2.0,7.1,0.0,0.7,1.0,228.5,227.8,228.3,19.4,17.4,18.3,853.7,-0.2,49.94,0.0,4.4,33.6,855.7,-7.3,-6.5,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
615283,2026-08-14T02:56:47.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,2.6,0.0,1.4,1.0,243.1,243.2,242.9,14.1,13.2,11.9,866.1,0.4,50.03,0.0,-6.0,72.8,865.5,-2.2,-1.9,72.8,100.0,3337.0,3336.0,25.5,24.1,24.4,20000.0,855.9,0,0
615345,2026-08-14T02:57:18.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.3,0.4,0.9,0.0,1.4,1.0,234.0,234.6,234.0,12.2,11.2,9.9,865.6,4.1,50.0,0.0,-0.7,72.8,865.2,3.2,2.1,72.8,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
615376,2026-08-14T02:57:33.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,6.5,0.0,0.7,2.0,238.2,238.4,238.5,15.7,14.1,15.0,854.4,-0.8,49.97,0.0,-1.2,33.6,855.7,-7.3,-6.6,33.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
615407,2026-08-14T02:57:49.629302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.8,12.5,0.0,1.4,1.0,236.8,237.0,236.4,12.2,10.5,9.5,865.4,4.4,49.99,0.0,-1.0,72.8,866.2,-8.1,-8.0,72.8,100.0,3340.0,3339.0,25.5,24.1,24.4,20000.0,855.9,0,0
615438,2026-08-14T02:58:04.619295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,0.5,0.0,0.7,2.0,240.7,240.5,240.8,15.5,14.9,14.8,855.4,0.5,50.03,0.0,-6.2,33.6,855.0,0.0,1.5,33.6,100.0,3293.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
615500,2026-08-14T02:58:35.619254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,0.1,0.0,0.7,1.0,243.6,243.8,244.0,15.7,15.1,15.0,855.4,-1.4,50.03,0.0,-6.4,33.6,855.0,-1.3,0.5,33.6,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
615531,2026-08-14T02:58:51.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.1,0.1,3.7,0.0,1.4,1.0,242.8,243.1,242.4,14.8,14.0,12.7,866.3,-4.6,50.04,0.0,-6.6,72.8,866.2,-8.3,-8.6,72.8,100.0,3340.0,3339.0,25.5,24.1,24.4,20000.0,855.9,0,0
615562,2026-08-14T02:59:06.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,10.6,0.0,0.7,1.0,232.9,233.0,233.3,15.9,15.5,15.2,855.4,-7.2,50.01,0.0,-1.1,33.6,854.7,3.4,4.2,33.6,100.0,3292.0,3291.0,24.8,24.1,24.3,20000.0,856.4,0,0
615655,2026-08-14T02:59:53.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.2,1.3,4.7,0.0,1.5,1.0,240.3,240.6,240.1,15.7,14.8,13.5,866.5,-2.6,50.04,0.0,-7.1,72.8,865.2,2.1,2.1,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0
615686,2026-08-14T03:00:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.2,17.7,0.0,0.7,1.0,228.2,228.0,228.5,18.9,16.9,18.2,854.2,9.5,49.95,0.0,2.7,33.6,856.4,-8.2,-8.7,33.6,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
615717,2026-08-14T03:00:24.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.9,1.1,3.5,0.0,1.5,1.0,244.5,244.8,244.0,15.6,14.9,13.7,866.6,-1.7,50.04,0.0,-7.6,72.8,865.5,1.8,1.6,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0
615748,2026-08-14T03:00:39.628829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.5,6.7,0.0,0.7,1.0,240.8,240.9,241.1,16.5,15.7,16.0,855.5,-2.5,50.04,0.0,-7.5,33.6,856.0,-9.2,-9.0,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
615810,2026-08-14T03:01:10.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,4.0,0.0,0.7,1.0,242.5,242.2,242.5,17.0,16.7,16.4,855.8,-10.8,50.04,0.0,-8.0,33.6,855.7,-6.8,-4.5,33.6,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
615841,2026-08-14T03:01:26.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.7,0.1,11.6,0.0,1.5,1.0,234.2,234.6,234.1,12.9,11.2,10.2,866.4,5.5,50.02,0.0,-2.1,72.8,866.5,-6.1,-6.6,72.8,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,855.9,0,0
615872,2026-08-14T03:01:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,7.5,0.0,0.7,2.0,239.2,239.0,239.3,17.7,16.5,16.9,855.3,4.3,50.02,0.0,-5.9,33.6,855.7,-3.2,-0.4,33.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
615903,2026-08-14T03:01:57.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.8,7.8,0.0,1.5,1.0,235.1,235.1,234.7,12.7,11.5,10.2,866.1,-3.0,50.01,0.0,-3.8,72.8,866.9,-10.8,-10.5,72.8,100.0,3342.0,3341.0,25.5,24.0,24.4,20000.0,855.9,0,0
615965,2026-08-14T03:02:28.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.5,13.8,0.0,1.5,1.0,231.1,230.8,230.5,14.0,12.8,12.6,865.4,3.3,49.97,0.0,0.4,72.8,866.9,-10.5,-11.0,72.8,100.0,3341.0,3340.0,25.5,24.0,24.4,20000.0,855.9,0,0
615996,2026-08-14T03:02:43.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,1.2,0.0,0.7,1.0,243.5,243.5,243.8,18.3,18.1,17.7,855.9,-8.9,50.05,0.0,-8.6,33.6,856.4,-10.1,-10.7,33.6,100.0,3298.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0
616027,2026-08-14T03:02:59.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.7,5.7,0.0,1.5,1.0,241.9,241.9,241.5,17.8,17.0,15.8,866.9,-7.8,50.06,0.0,-8.3,72.8,866.2,-2.1,-2.5,72.8,100.0,3341.0,3340.0,25.5,24.0,24.4,20000.0,855.9,0,0
616058,2026-08-14T03:03:14.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,0.1,0.0,0.7,2.0,232.9,232.7,233.0,18.6,17.5,18.0,855.1,-4.4,49.99,0.0,-1.9,33.6,856.0,-4.3,-1.2,33.6,100.0,3295.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0
616151,2026-08-14T03:04:01.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.8,7.4,0.0,1.5,2.0,240.9,241.2,240.6,19.5,18.8,17.8,867.0,-8.7,50.06,0.0,-9.6,73.1,866.2,-1.3,-0.2,73.1,100.0,3341.0,3339.0,25.5,24.0,24.4,20000.0,855.9,0,0
616182,2026-08-14T03:04:16.619117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.8,16.1,0.0,0.7,2.0,230.7,230.7,230.9,18.8,16.9,17.9,854.9,4.1,49.97,0.0,1.1,33.6,856.7,-12.0,-11.9,33.6,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0
616213,2026-08-14T03:04:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.6,0.2,7.5,0.0,1.4,1.0,241.9,242.1,241.4,20.3,20.1,18.7,867.1,-15.6,50.06,0.0,-7.9,73.1,866.9,-8.1,-8.3,73.1,100.0,3341.0,3340.0,25.5,24.1,24.4,20000.0,855.9,0,0
616275,2026-08-14T03:05:03.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.8,9.4,0.0,1.5,2.0,230.2,230.6,229.9,13.2,11.8,11.3,866.4,-3.5,50.01,0.0,-0.9,73.1,867.2,-12.9,-12.5,73.1,100.0,3344.0,3342.0,25.5,24.0,24.4,20000.0,855.9,0,0
616306,2026-08-14T03:05:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,10.2,0.0,0.7,1.0,239.5,239.3,239.6,19.1,18.0,18.5,855.5,-2.9,50.01,0.0,-6.1,33.6,856.7,-13.1,-11.8,33.6,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0
616337,2026-08-14T03:05:34.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.0,2.1,0.0,1.4,1.0,234.9,235.0,234.5,13.5,12.3,11.2,866.5,-6.0,50.02,0.0,-4.3,73.1,866.5,-3.9,-3.9,73.1,100.0,3341.0,3340.0,25.5,24.1,24.4,20000.0,855.9,0,0
