id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
616368,2026-08-14T03:05:49.628805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,0.4,0.0,0.7,2.0,241.4,241.4,241.8,21.0,21.7,20.9,856.5,-6.7,50.06,0.0,-9.2,33.9,856.4,-6.3,-2.2,33.9,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0
616430,2026-08-14T03:06:20.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,9.7,0.0,0.7,2.0,241.2,241.2,241.5,17.7,18.3,17.3,856.4,-10.2,50.06,0.0,-8.5,33.9,855.7,-0.5,2.9,33.9,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
616461,2026-08-14T03:06:36.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.2,16.0,0.0,1.5,1.0,232.6,232.9,232.3,13.2,11.8,11.3,866.3,3.8,49.98,0.0,-2.0,73.1,867.5,-12.2,-12.8,73.1,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
616492,2026-08-14T03:06:51.619070+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,2.9,0.0,0.7,1.0,241.9,241.5,241.9,20.4,20.7,20.5,856.8,-8.7,50.06,0.0,-12.3,33.9,857.1,-11.6,-12.2,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0
616523,2026-08-14T03:07:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.7,0.4,3.6,0.0,1.4,2.0,241.4,241.5,241.0,20.7,20.3,19.0,867.3,-8.9,50.06,0.0,-12.0,73.1,866.9,-5.3,-5.6,73.1,100.0,3343.0,3341.0,25.5,24.1,24.4,20000.0,855.9,0,0
616585,2026-08-14T03:07:38.619597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.1,0.9,0.6,0.0,1.5,1.0,242.0,242.0,241.7,16.0,14.9,13.9,867.4,-3.9,50.06,0.0,-10.1,73.1,866.5,-4.5,-4.2,73.1,100.0,3342.0,3341.0,25.6,24.1,24.4,20000.0,855.9,0,0
616616,2026-08-14T03:07:53.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.2,5.7,0.0,0.7,1.0,234.3,234.3,234.5,19.3,18.4,18.7,855.9,-5.9,50.02,0.0,-7.2,33.9,857.1,-11.6,-11.0,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0
616678,2026-08-14T03:08:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.7,18.8,0.0,0.7,1.0,231.6,231.9,232.1,18.8,17.3,18.2,855.4,6.0,49.97,0.0,-0.9,33.9,857.1,-12.8,-11.7,33.9,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0
616740,2026-08-14T03:08:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,3.0,0.0,0.7,2.0,240.3,240.2,240.8,20.5,20.9,20.2,856.7,-7.3,50.06,0.0,-9.7,33.9,857.1,-10.3,-11.8,33.9,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0
616771,2026-08-14T03:09:11.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.4,16.1,0.0,1.5,1.0,229.4,229.5,229.1,14.0,12.8,12.3,866.1,5.4,49.98,0.0,0.5,73.1,867.5,-10.7,-11.4,73.1,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
616802,2026-08-14T03:09:26.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,6.7,0.0,0.7,1.0,243.6,243.7,243.9,18.2,17.6,17.8,856.8,-5.5,50.06,0.0,-11.5,33.9,855.7,1.2,2.8,33.9,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
616833,2026-08-14T03:09:42.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.0,0.4,6.0,0.0,1.5,1.0,242.3,242.2,241.6,20.7,19.9,18.7,867.5,-5.6,50.06,0.0,-9.0,73.1,867.9,-11.6,-12.0,73.1,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
616895,2026-08-14T03:10:13.629176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.3,0.3,5.9,0.0,1.5,1.0,237.9,237.9,237.4,13.4,12.3,11.1,866.9,-0.3,50.03,0.0,-6.1,73.1,867.2,-6.2,-6.2,73.1,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0
616926,2026-08-14T03:10:28.618788+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.0,10.1,0.0,0.7,1.0,228.7,228.9,229.1,18.7,17.2,18.0,855.4,6.6,49.98,0.0,1.1,33.9,856.4,-3.5,-0.3,33.9,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
616957,2026-08-14T03:10:44.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.1,4.8,0.0,1.5,1.0,242.2,242.3,241.9,16.6,15.7,14.7,867.3,-10.7,50.05,0.0,-10.8,73.1,867.2,-5.9,-6.2,73.1,100.0,3343.0,3342.0,25.6,24.1,24.4,20000.0,855.9,0,0
616988,2026-08-14T03:10:59.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,8.9,0.0,0.7,1.0,238.1,238.2,238.5,18.9,17.9,18.2,856.4,-2.4,50.01,0.0,-8.5,33.9,857.4,-11.3,-11.3,33.9,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0
617050,2026-08-14T03:11:30.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.9,14.6,0.0,0.7,1.0,233.9,234.0,234.2,18.8,17.3,18.0,855.5,3.6,49.98,0.0,-1.9,33.9,857.4,-11.0,-12.2,33.9,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0
617081,2026-08-14T03:11:46.629611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.5,0.1,3.6,0.0,1.5,1.0,242.6,242.7,242.3,21.4,20.7,19.9,867.8,-15.6,50.06,0.0,-12.1,73.1,867.9,-12.0,-12.6,73.1,100.0,3346.0,3345.0,25.6,24.1,24.4,20000.0,855.9,0,0
617112,2026-08-14T03:12:01.629894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,4.7,0.0,0.7,1.0,241.4,241.3,241.6,18.1,18.7,17.7,856.7,-3.9,50.06,0.0,-9.9,33.9,857.1,-8.6,-8.3,33.9,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0
617143,2026-08-14T03:12:17.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.6,5.5,0.0,1.5,1.0,228.8,229.1,228.5,13.6,12.2,11.6,866.6,0.5,49.99,0.0,0.0,73.1,867.2,-5.0,-4.6,73.1,100.0,3341.0,3340.0,25.6,24.1,24.4,20000.0,855.9,0,0
617205,2026-08-14T03:12:48.629721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.5,7.7,0.0,1.5,1.0,238.7,238.8,238.4,15.3,14.3,13.3,867.7,-5.4,50.02,0.0,-8.5,73.5,868.2,-13.1,-13.2,73.5,100.0,3344.0,3343.0,25.6,24.1,24.4,20000.0,855.9,0,0
617236,2026-08-14T03:13:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,6.7,0.0,0.7,1.0,240.6,240.6,240.9,21.0,21.5,21.5,857.4,-8.7,50.07,0.0,-13.4,33.9,856.4,-2.0,1.6,33.9,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
617267,2026-08-14T03:13:19.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,1.3,14.6,0.0,1.5,1.0,233.8,233.9,233.4,13.0,11.5,10.9,866.6,1.9,49.99,0.0,-2.5,73.5,867.9,-12.7,-13.8,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
617298,2026-08-14T03:13:34.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,10.4,0.0,0.7,2.0,241.5,241.5,241.8,21.7,22.0,22.2,857.5,-11.7,50.07,0.0,-12.6,33.9,856.4,-1.3,2.1,33.9,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
617360,2026-08-14T03:14:05.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.3,11.1,0.0,0.7,1.0,228.3,228.6,228.8,20.4,19.0,19.9,856.4,-2.2,50.0,0.0,-1.9,33.9,857.7,-13.3,-13.6,33.9,100.0,3301.0,3300.0,24.8,24.1,24.3,20000.0,856.4,0,0
617391,2026-08-14T03:14:21.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,1.0,5.1,0.0,1.5,1.0,243.1,243.3,243.0,18.6,17.8,16.8,868.2,-9.9,50.05,0.0,-10.5,73.5,867.2,-4.8,-3.2,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
617422,2026-08-14T03:14:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,3.5,0.0,0.7,1.0,234.7,234.3,234.7,21.8,21.2,21.2,856.7,-3.8,50.04,0.0,-8.3,33.9,857.1,-7.3,-4.8,33.9,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0
617453,2026-08-14T03:14:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.5,0.4,1.1,0.0,1.5,1.0,240.0,240.4,239.8,19.0,17.7,16.5,868.3,-12.3,50.08,0.0,-15.5,73.5,867.9,-11.2,-12.1,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
617515,2026-08-14T03:15:23.629728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,1.4,1.2,0.0,1.5,1.0,234.4,234.5,234.1,16.9,16.0,15.0,868.9,-7.3,50.09,0.0,-8.2,73.5,867.5,-6.1,-5.2,73.5,100.0,3345.0,3344.0,25.6,24.1,24.4,20000.0,855.9,0,0
617546,2026-08-14T03:15:38.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.4,16.6,0.0,0.7,1.0,234.0,234.3,234.6,22.7,21.8,22.2,856.7,2.1,50.03,0.0,-6.7,34.3,858.1,-14.5,-14.0,34.3,100.0,3304.0,3303.0,24.8,24.1,24.3,20000.0,856.4,0,0
617577,2026-08-14T03:15:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,0.4,6.7,0.0,1.5,1.0,239.9,240.2,239.8,18.6,17.6,16.9,868.1,-9.6,50.05,0.0,-9.3,73.5,868.5,-16.3,-15.6,73.5,100.0,3351.0,3350.0,25.6,24.1,24.4,20000.0,855.9,0,0
617608,2026-08-14T03:16:09.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,5.8,0.0,0.7,1.0,241.0,240.9,241.2,26.4,27.5,26.3,857.4,-16.0,50.09,0.0,-16.3,34.3,857.7,-10.2,-7.1,34.3,100.0,3301.0,3300.0,24.8,24.1,24.4,20000.0,856.4,0,0
617670,2026-08-14T03:16:40.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,0.9,0.0,0.7,2.0,242.8,242.9,243.2,24.4,24.8,24.7,858.1,-8.5,50.09,0.0,-17.0,34.3,857.7,-9.4,-3.8,34.3,100.0,3304.0,3302.0,24.8,24.1,24.4,20000.0,856.4,0,0
617732,2026-08-14T03:17:11.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,3.4,0.0,0.7,1.0,239.5,239.6,239.9,27.4,28.0,27.8,857.9,-8.6,50.1,0.0,-11.7,34.3,857.4,-5.2,-1.2,34.3,100.0,3301.0,3300.0,24.8,24.1,24.4,20000.0,856.4,0,0
617763,2026-08-14T03:17:27.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.9,1.3,8.2,0.0,1.5,1.0,235.4,235.7,235.1,17.2,16.4,15.3,867.9,-11.1,50.03,0.0,-7.6,73.5,869.2,-19.3,-19.1,73.5,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,855.9,0,0
617825,2026-08-14T03:17:58.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.4,0.8,0.0,1.5,2.0,240.9,241.0,240.6,27.8,26.1,25.8,869.3,-12.9,50.11,0.0,-16.4,73.5,868.9,-13.7,-13.1,73.5,100.0,3349.0,3347.0,25.6,24.1,24.5,20000.0,855.9,0,0
617856,2026-08-14T03:18:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,5.7,0.0,0.6,2.0,229.1,229.3,229.7,24.6,23.8,24.0,857.0,-3.4,50.03,0.0,-4.8,34.3,858.1,-9.1,-3.6,34.3,100.0,3307.0,3305.0,24.8,24.2,24.4,20000.0,856.4,0,0
617887,2026-08-14T03:18:29.629574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.9,0.4,6.9,0.0,1.5,1.0,242.4,243.1,242.4,24.3,23.4,22.4,868.9,-18.7,50.11,0.0,-20.0,73.5,868.5,-11.8,-12.3,73.5,100.0,3350.0,3349.0,25.6,24.1,24.5,20000.0,855.9,0,0
617918,2026-08-14T03:18:44.619751+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.7,6.8,0.0,0.6,1.0,236.7,236.6,237.3,23.2,23.1,23.1,858.0,-8.4,50.09,0.0,-13.8,34.3,858.7,-15.2,-15.9,34.3,100.0,3307.0,3306.0,24.8,24.2,24.4,20000.0,856.4,0,0
617980,2026-08-14T03:19:15.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,7.8,0.0,0.7,2.0,234.2,234.3,234.4,25.4,24.6,24.8,857.5,-8.8,50.03,0.0,-8.3,34.3,859.4,-16.6,-20.1,34.3,100.0,3308.0,3306.0,24.9,24.2,24.4,20000.0,856.4,0,0
618011,2026-08-14T03:19:31.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.5,1.0,11.0,0.0,1.5,2.0,240.4,240.4,239.9,23.8,21.9,21.3,869.2,-20.0,50.09,0.0,-12.7,73.9,868.2,-9.0,-9.1,73.9,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,855.9,0,0
618042,2026-08-14T03:19:46.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,1.3,0.0,0.7,1.0,239.8,240.1,240.3,27.9,26.3,27.4,858.9,-21.4,50.12,0.0,-16.3,34.3,859.4,-20.1,-20.8,34.3,100.0,3306.0,3305.0,24.9,24.2,24.4,20000.0,856.4,0,0
618073,2026-08-14T03:20:02.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,1.5,12.4,0.0,1.6,1.0,229.5,229.2,228.9,16.7,15.7,15.0,868.4,-9.7,50.04,0.0,-7.6,73.9,869.9,-22.1,-22.0,73.9,100.0,3353.0,3352.0,25.7,24.1,24.5,20000.0,855.9,0,0
618135,2026-08-14T03:20:33.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.8,0.5,3.8,0.0,1.5,1.0,238.0,238.5,238.1,25.2,24.5,23.4,869.4,-17.0,50.09,0.0,-13.2,73.9,869.9,-20.8,-21.6,73.9,100.0,3350.0,3349.0,25.7,24.2,24.5,20000.0,855.9,0,0
618166,2026-08-14T03:20:48.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.3,3.9,0.0,0.7,1.0,241.9,242.1,242.3,32.3,34.1,32.6,859.4,-22.8,50.12,0.0,-18.9,34.8,859.1,-18.9,-16.7,34.8,100.0,3308.0,3307.0,24.9,24.2,24.4,20000.0,856.4,0,0
618197,2026-08-14T03:21:04.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.6,0.2,0.0,1.5,2.0,237.5,237.9,237.7,25.0,24.5,23.4,869.3,-21.5,50.08,0.0,-14.8,73.9,869.9,-21.7,-20.8,73.9,100.0,3353.0,3354.0,25.7,24.2,24.5,20000.0,855.9,0,0
618290,2026-08-14T03:21:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.1,7.4,0.0,0.7,1.0,239.2,239.2,239.6,27.7,28.2,27.5,859.0,-15.9,50.1,0.0,-14.9,34.8,860.1,-23.3,-23.5,34.8,100.0,3309.0,3308.0,24.9,24.2,24.4,20000.0,856.4,0,0
618321,2026-08-14T03:22:06.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.6,1.8,16.7,0.0,1.5,1.0,240.1,240.7,239.9,39.8,40.6,39.0,871.0,-28.7,50.15,0.0,-14.1,73.9,869.2,-12.0,-12.3,73.9,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0
618352,2026-08-14T03:22:21.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,0.9,1.2,10.6,0.0,0.7,2.0,232.6,229.6,230.0,28.0,27.1,27.1,858.2,-4.5,50.05,0.0,-9.5,34.8,859.4,-15.1,-16.4,34.8,100.0,3312.0,3310.0,24.9,24.2,24.4,20000.0,856.4,0,0
618383,2026-08-14T03:22:37.619743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,1.7,0.0,5.2,0.0,1.5,1.0,241.1,241.9,241.2,30.6,29.7,28.9,869.9,-22.3,50.12,0.0,-17.0,73.9,869.9,-17.1,-17.4,73.9,100.0,3353.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0
618445,2026-08-14T03:23:08.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.0,1.5,15.5,0.0,1.5,1.0,240.6,240.9,240.3,40.9,40.3,39.9,871.0,-27.4,50.16,0.0,-16.5,74.3,869.5,-11.9,-12.5,74.3,100.0,3353.0,3352.0,25.7,24.2,24.5,20000.0,855.9,0,0
618476,2026-08-14T03:23:23.619035+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.6,13.4,0.0,0.7,2.0,235.2,235.1,235.6,26.9,26.2,26.2,858.8,-8.8,50.09,0.0,-13.9,34.8,860.4,-22.2,-23.8,34.8,100.0,3313.0,3311.0,24.9,24.2,24.5,20000.0,856.4,0,0
618507,2026-08-14T03:23:39.628991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.2,0.5,3.9,0.0,1.5,2.0,239.4,240.4,239.6,29.8,27.0,24.6,870.0,-18.9,50.15,0.0,-22.9,74.3,870.5,-22.8,-25.1,74.3,100.0,3353.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0
618538,2026-08-14T03:23:54.629414+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.3,5.5,0.0,0.7,1.0,239.0,239.5,239.6,31.5,31.0,32.0,859.8,-16.1,50.13,0.0,-18.2,34.8,860.1,-21.6,-21.9,34.8,100.0,3311.0,3310.0,24.9,24.2,24.5,20000.0,856.4,0,0
618600,2026-08-14T03:24:25.630568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,4.7,0.4,0.6,1.0,242.2,242.3,242.6,30.0,31.2,30.4,859.5,-14.2,50.12,0.0,-13.9,35.2,858.7,-9.5,-3.3,34.8,100.0,3308.0,3307.0,24.9,24.3,24.5,20000.0,856.4,0,0
618631,2026-08-14T03:24:41.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.5,10.9,0.0,1.5,1.0,234.7,234.8,234.4,21.6,20.7,19.8,869.7,-8.1,50.08,0.0,-12.8,74.3,870.2,-19.0,-19.0,74.3,100.0,3352.0,3351.0,25.7,24.2,24.5,20000.0,855.9,0,0
618662,2026-08-14T03:24:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,0.8,0.0,0.6,2.0,238.9,239.3,239.5,23.4,24.1,22.9,858.9,-12.6,50.11,0.0,-19.4,35.2,859.1,-11.8,-12.0,35.2,100.0,3310.0,3308.0,24.9,24.3,24.5,20000.0,856.4,0,0
618693,2026-08-14T03:25:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,1.7,1.3,18.8,0.0,1.5,1.0,233.2,233.1,232.5,16.3,15.4,14.6,868.9,-0.6,50.03,0.0,-7.6,74.3,870.2,-19.4,-20.2,74.3,100.0,3354.0,3353.0,25.7,24.2,24.6,20000.0,855.9,0,0
618786,2026-08-14T03:25:58.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,0.8,12.2,0.0,0.7,2.0,236.1,236.1,236.6,23.6,23.3,23.4,858.9,-8.1,50.07,0.0,-10.6,35.2,859.7,-20.3,-19.5,35.2,100.0,3314.0,3312.0,25.0,24.3,24.5,20000.0,856.4,0,0
618817,2026-08-14T03:26:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,3.7,0.7,9.0,0.0,1.5,2.0,240.4,241.0,240.5,26.1,24.3,22.4,869.6,-15.9,50.12,0.0,-20.6,74.3,868.9,-6.9,-6.4,74.3,100.0,3351.0,3349.0,25.7,24.2,24.6,20000.0,855.9,0,0
618848,2026-08-14T03:26:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,8.3,0.0,0.7,2.0,230.8,230.8,231.2,25.8,25.0,25.0,858.2,-2.0,50.06,0.0,-7.4,35.2,858.7,-10.3,-4.5,35.2,100.0,3310.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0
618910,2026-08-14T03:27:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,1.1,10.7,0.0,0.7,1.0,236.9,236.9,237.4,23.1,23.1,23.1,858.6,-7.4,50.06,0.0,-12.3,35.2,859.7,-18.1,-18.1,35.2,100.0,3314.0,3313.0,25.0,24.3,24.5,20000.0,856.4,0,0
618941,2026-08-14T03:27:16.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.4,1.3,16.2,0.0,1.5,1.0,239.8,240.1,239.5,32.5,31.9,31.1,870.2,-21.2,50.11,0.0,-19.3,74.3,868.9,-5.0,-5.0,74.3,100.0,3350.0,3349.0,25.7,24.2,24.6,20000.0,855.9,0,0
618972,2026-08-14T03:27:31.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.8,8.6,0.0,0.7,1.0,231.2,231.2,231.3,24.8,24.0,24.4,857.9,-9.1,50.02,0.0,-6.2,35.2,859.7,-17.7,-18.2,35.2,100.0,3312.0,3311.0,25.0,24.3,24.5,20000.0,856.4,0,0
619003,2026-08-14T03:27:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.0,8.4,0.0,1.5,1.0,242.0,241.8,241.5,27.4,25.7,25.3,870.2,-9.5,50.11,0.0,-12.4,74.7,870.2,-17.9,-17.3,74.7,100.0,3355.0,3354.0,25.7,24.2,24.6,20000.0,855.9,0,0
619065,2026-08-14T03:28:18.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.1,0.4,3.0,0.0,1.5,1.0,229.2,229.2,228.7,14.5,12.9,12.4,868.8,-6.5,50.03,0.0,-3.8,74.7,869.2,-9.5,-9.6,74.7,100.0,3351.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0
619096,2026-08-14T03:28:33.628815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.7,9.8,0.0,0.7,2.0,238.6,238.5,238.9,22.9,22.4,22.4,858.7,-4.5,50.07,0.0,-12.8,35.2,859.4,-14.3,-13.8,35.2,100.0,3308.0,3306.0,25.0,24.3,24.5,20000.0,856.4,0,0
619127,2026-08-14T03:28:49.628954+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.3,14.4,0.0,1.5,2.0,237.2,237.1,236.9,20.8,20.1,19.0,869.6,-4.5,50.09,0.0,-13.1,74.7,869.9,-18.9,-17.6,74.7,100.0,3355.0,3353.0,25.7,24.2,24.6,20000.0,855.9,0,0
619158,2026-08-14T03:29:04.629279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,10.5,0.0,0.7,1.0,240.2,240.2,240.6,28.3,29.6,29.3,859.8,-15.4,50.1,0.0,-14.8,35.2,858.4,-4.9,0.1,35.2,100.0,3310.0,3309.0,25.0,24.3,24.5,20000.0,856.4,0,0
619220,2026-08-14T03:29:35.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,7.6,0.0,0.7,3.0,241.2,240.8,241.2,27.7,29.1,27.7,859.1,-13.4,50.1,0.0,-15.2,35.5,858.7,-5.8,0.5,35.5,100.0,3304.0,3301.0,25.0,24.3,24.5,20000.0,856.4,0,0
619251,2026-08-14T03:29:51.619114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.4,0.6,8.7,0.0,1.5,2.0,240.6,241.1,240.6,22.4,20.2,19.0,869.6,-10.4,50.11,0.0,-12.2,74.7,870.2,-19.1,-19.5,74.7,100.0,3357.0,3355.0,25.7,24.2,24.6,20000.0,855.9,0,0
619313,2026-08-14T03:30:22.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.6,5.8,0.0,1.5,1.0,241.9,242.3,241.9,24.1,22.5,22.3,869.8,-5.6,50.1,0.0,-16.5,74.7,869.2,-11.4,-10.8,74.7,100.0,3352.0,3351.0,25.7,24.2,24.6,20000.0,855.9,0,0
619375,2026-08-14T03:30:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,0.6,3.8,0.0,1.5,1.0,240.0,239.6,239.7,23.1,20.3,21.3,870.1,-7.6,50.11,0.0,-16.1,74.7,869.5,-11.4,-12.0,74.7,100.0,3351.0,3350.0,25.7,24.2,24.6,20000.0,855.9,0,0
619406,2026-08-14T03:31:08.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.4,0.7,6.8,0.0,0.7,1.0,230.5,229.9,231.1,24.8,20.4,24.7,859.0,-10.2,50.01,0.0,-13.4,35.5,859.7,-17.0,-15.9,35.5,100.0,3309.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0
619437,2026-08-14T03:31:24.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,2.8,0.4,3.3,0.0,1.5,1.0,235.0,234.2,234.8,18.9,16.1,17.6,869.3,-10.7,50.1,0.0,-9.2,74.7,868.9,-7.4,-7.7,74.7,100.0,3348.0,3347.0,25.7,24.2,24.6,20000.0,855.9,0,0
619468,2026-08-14T03:31:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.8,1.7,15.7,0.0,0.7,1.0,235.1,234.0,235.2,25.1,21.3,24.7,858.0,-1.9,50.02,0.0,-7.4,35.5,859.7,-17.6,-17.3,35.5,100.0,3311.0,3310.0,25.0,24.3,24.6,20000.0,856.4,0,0
619530,2026-08-14T03:32:10.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.3,4.6,0.0,0.7,2.0,240.5,239.9,240.9,29.2,28.4,29.8,859.4,-12.2,50.1,0.0,-13.9,35.5,859.1,-7.6,-6.5,35.5,100.0,3311.0,3309.0,25.0,24.3,24.6,20000.0,856.4,0,0
619561,2026-08-14T03:32:26.619209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.1,0.0,9.3,0.0,1.4,1.0,230.8,229.9,230.7,15.2,13.3,13.1,869.2,-1.3,50.07,0.0,-7.5,74.7,869.2,-10.6,-10.9,74.7,100.0,3350.0,3349.0,25.7,24.3,24.6,20000.0,855.9,0,0
619592,2026-08-14T03:32:41.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,0.2,1.6,0.0,0.7,2.0,241.9,241.1,242.4,22.9,21.6,22.4,859.3,-7.8,50.07,0.0,-15.2,35.5,859.1,-9.4,-6.6,35.5,100.0,3313.0,3311.0,25.0,24.3,24.6,20000.0,856.4,0,0
619623,2026-08-14T03:32:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.9,0.5,7.5,0.0,1.4,1.0,240.7,240.5,240.6,23.3,19.4,21.5,869.7,-9.6,50.1,0.0,-14.1,75.1,870.2,-17.1,-17.6,75.1,100.0,3353.0,3352.0,25.7,24.3,24.6,20000.0,855.9,0,0
619685,2026-08-14T03:33:28.629696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.8,0.8,10.0,0.0,1.4,1.0,236.1,235.7,235.8,16.0,14.2,14.2,869.1,-9.7,50.05,0.0,-8.9,75.1,869.9,-19.7,-17.8,75.1,100.0,3351.0,3350.0,25.7,24.3,24.6,20000.0,855.9,0,0
619716,2026-08-14T03:33:43.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,0.2,7.9,0.0,0.6,2.0,240.7,240.7,241.4,24.3,21.8,23.6,859.6,-7.4,50.1,0.0,-17.3,35.5,859.4,-15.3,-14.4,35.5,100.0,3313.0,3311.0,25.0,24.4,24.6,20000.0,856.4,0,0
619747,2026-08-14T03:33:59.629451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.4,0.7,8.4,0.0,1.5,1.0,239.3,239.5,239.3,22.3,18.9,19.1,869.9,-16.5,50.1,0.0,-18.6,75.1,869.2,-8.1,-8.1,75.1,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0
619778,2026-08-14T03:34:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.5,0.7,3.7,0.0,0.8,2.0,230.4,229.5,230.4,24.6,22.1,24.2,858.4,-9.3,50.03,0.0,-4.9,35.5,859.1,-5.6,-1.8,35.5,100.0,3308.0,3306.0,25.1,24.3,24.6,20000.0,856.4,0,0
619840,2026-08-14T03:34:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.6,6.8,0.0,0.8,1.0,235.9,235.1,236.2,23.6,22.1,23.1,858.8,-4.8,50.06,0.0,-10.3,35.5,859.4,-11.6,-12.3,35.5,100.0,3306.0,3305.0,25.1,24.3,24.6,20000.0,856.4,0,0
619871,2026-08-14T03:35:01.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.4,0.2,12.4,0.0,1.4,2.0,239.4,239.2,239.1,29.4,27.0,28.5,869.7,-5.2,50.1,0.0,-17.7,75.1,869.9,-17.6,-17.3,75.1,100.0,3356.0,3354.0,25.7,24.3,24.6,20000.0,855.9,0,0
619902,2026-08-14T03:35:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,2.0,3.2,0.0,0.8,1.0,232.3,231.6,232.6,24.8,21.5,24.6,858.1,-13.3,50.01,0.0,-6.0,36.0,860.1,-16.5,-18.0,36.0,100.0,3309.0,3308.0,25.1,24.3,24.6,20000.0,856.4,0,0
619933,2026-08-14T03:35:32.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.4,0.7,2.4,0.0,1.5,1.0,236.3,235.6,235.9,18.1,15.7,16.2,869.6,-7.9,50.08,0.0,-10.1,75.1,868.9,-5.5,-4.6,75.1,100.0,3350.0,3349.0,25.8,24.3,24.6,20000.0,855.9,0,0
619995,2026-08-14T03:36:03.628771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.2,12.5,0.0,1.5,2.0,228.0,227.6,228.0,14.5,12.7,12.5,868.7,-5.1,50.02,0.0,-4.4,75.1,869.9,-17.6,-17.6,75.1,100.0,3353.0,3351.0,25.8,24.3,24.6,20000.0,855.9,0,0
620026,2026-08-14T03:36:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.7,5.1,0.0,0.8,2.0,241.0,240.5,241.2,26.0,25.3,26.6,859.8,-14.5,50.1,0.0,-14.4,36.0,859.1,-9.4,-3.3,36.0,100.0,3306.0,3304.0,25.1,24.3,24.6,20000.0,856.4,0,0
620057,2026-08-14T03:36:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,0.9,16.3,0.0,1.5,2.0,230.9,230.2,230.4,14.4,12.1,12.3,868.6,2.5,50.02,0.0,-4.1,75.1,869.5,-13.8,-13.5,75.1,100.0,3352.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0
620088,2026-08-14T03:36:49.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,2.6,0.0,0.8,1.0,242.6,242.3,242.9,22.4,20.7,21.5,859.5,-8.4,50.09,0.0,-15.8,36.0,859.4,-11.0,-11.7,36.0,100.0,3308.0,3307.0,25.1,24.3,24.6,20000.0,856.4,0,0
620150,2026-08-14T03:37:20.619185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.8,1.1,2.3,0.0,0.8,1.0,237.3,237.0,238.4,28.4,28.4,29.2,859.8,-9.8,50.1,0.0,-11.8,36.0,858.7,-7.5,-2.2,36.0,100.0,3304.0,3303.0,25.1,24.3,24.6,20000.0,856.4,0,0
620181,2026-08-14T03:37:36.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.1,0.6,5.2,0.0,1.5,2.0,239.9,239.9,240.1,22.0,18.9,20.1,869.3,-11.9,50.06,0.0,-12.0,75.1,869.9,-17.1,-16.6,75.1,100.0,3356.0,3354.0,25.8,24.3,24.6,20000.0,855.9,0,0
620212,2026-08-14T03:37:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.1,0.0,0.8,1.0,240.6,240.3,241.0,29.8,29.6,30.6,859.8,-14.9,50.07,0.0,-10.8,36.0,860.1,-20.0,-17.2,36.0,100.0,3310.0,3309.0,25.1,24.3,24.5,20000.0,856.4,0,0
620243,2026-08-14T03:38:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.9,1.2,6.0,0.0,1.5,1.0,240.6,240.0,240.1,23.0,20.1,21.0,870.1,-11.5,50.11,0.0,-16.6,75.5,868.9,-5.5,-4.2,75.5,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0
620305,2026-08-14T03:38:38.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,2.6,0.4,2.4,0.0,1.5,1.0,241.5,241.6,241.4,26.5,24.0,23.9,869.8,-20.6,50.11,0.0,-12.4,75.5,870.2,-18.2,-18.7,75.5,100.0,3352.0,3351.0,25.8,24.3,24.6,20000.0,855.9,0,0
620367,2026-08-14T03:39:09.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.8,1.1,0.0,1.5,1.0,233.1,233.1,232.9,20.3,18.4,18.6,869.7,-8.5,50.07,0.0,-9.2,75.5,868.9,-7.4,-7.3,75.5,100.0,3351.0,3350.0,25.8,24.3,24.6,20000.0,855.9,0,0
620398,2026-08-14T03:39:24.619410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.0,1.8,14.7,0.0,0.8,2.0,233.1,232.5,233.3,25.3,23.3,25.0,858.6,-4.8,50.04,0.0,-8.4,36.0,860.4,-19.5,-19.1,36.0,100.0,3314.0,3312.0,25.1,24.3,24.5,20000.0,856.4,0,0
620460,2026-08-14T03:39:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,0.0,6.1,0.0,0.9,1.0,240.6,239.8,240.7,30.4,29.9,30.6,859.7,-17.9,50.11,0.0,-13.4,36.0,859.7,-11.8,-13.5,36.0,100.0,3311.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
620491,2026-08-14T03:40:11.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.0,1.2,13.1,0.0,1.5,1.0,230.8,229.8,230.3,16.3,14.3,14.6,869.3,-6.5,50.06,0.0,-7.2,75.5,870.5,-19.6,-18.6,75.5,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0
620522,2026-08-14T03:40:26.629290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,0.5,5.9,0.0,0.9,2.0,241.3,240.9,241.8,24.9,23.6,24.4,859.6,-12.1,50.1,0.0,-13.4,36.0,859.1,-6.2,0.0,36.0,100.0,3308.0,3306.0,25.1,24.2,24.5,20000.0,856.4,0,0
620553,2026-08-14T03:40:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,2.7,0.7,9.5,0.0,1.5,1.0,235.4,234.5,235.2,19.0,16.3,17.6,869.5,-8.8,50.07,0.0,-11.5,75.5,870.2,-18.3,-18.0,75.5,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,855.9,0,0
620615,2026-08-14T03:41:13.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,0.4,4.5,0.0,1.5,1.0,231.6,231.1,231.4,15.9,13.9,14.0,869.1,-7.8,50.03,0.0,-7.1,75.5,869.5,-12.3,-11.7,75.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0
620646,2026-08-14T03:41:28.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,0.2,0.9,0.0,0.9,2.0,235.2,234.4,235.9,23.4,21.9,23.1,859.3,-8.5,50.06,0.0,-10.1,36.3,859.1,-7.6,-0.1,36.3,100.0,3306.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0
620677,2026-08-14T03:41:44.618838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,2.3,1.0,9.1,0.0,1.5,2.0,236.8,236.1,236.6,17.5,15.2,16.0,869.5,-10.1,50.06,0.0,-9.1,75.5,870.5,-19.2,-18.9,75.5,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,855.9,0,0
620708,2026-08-14T03:41:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.1,1.2,12.1,0.0,0.9,2.0,235.1,234.2,235.4,24.0,21.9,23.3,859.2,-6.3,50.08,0.0,-10.7,36.3,860.4,-18.4,-18.6,36.3,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
620770,2026-08-14T03:42:30.618694+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.0,3.2,1.6,20.2,0.0,0.9,1.0,229.0,228.4,229.4,25.7,22.5,25.2,858.5,3.6,50.02,0.0,-5.2,36.3,860.1,-16.6,-16.9,36.3,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
620801,2026-08-14T03:42:46.629533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.3,0.2,8.9,0.0,1.5,2.0,241.9,241.7,241.5,24.3,21.0,21.5,870.0,-8.5,50.12,0.0,-13.3,75.5,870.2,-17.4,-17.1,75.5,100.0,3353.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0
620832,2026-08-14T03:43:01.628771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,0.8,0.0,0.8,1.0,240.1,239.7,240.4,31.3,31.0,31.8,860.3,-20.0,50.11,0.0,-16.2,36.3,860.7,-19.2,-18.4,36.3,100.0,3313.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0
620925,2026-08-14T03:43:48.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.8,5.9,0.0,1.5,1.0,239.2,238.9,239.0,22.5,19.8,21.1,869.7,-14.8,50.07,0.0,-13.7,75.9,870.5,-20.7,-20.4,75.9,100.0,3355.0,3354.0,25.8,24.3,24.7,20000.0,855.9,0,0
620956,2026-08-14T03:44:03.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.0,3.3,0.0,0.8,1.0,240.1,239.6,240.4,23.8,23.5,23.2,860.1,-17.7,50.11,0.0,-20.6,36.3,860.1,-14.4,-14.5,36.3,100.0,3309.0,3308.0,25.0,24.2,24.5,20000.0,856.4,0,0
620987,2026-08-14T03:44:19.619474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.7,1.6,19.4,0.0,1.5,2.0,231.5,231.1,231.4,15.5,13.8,14.0,869.3,0.7,50.04,0.0,-7.3,75.9,870.9,-18.7,-20.4,75.9,100.0,3355.0,3353.0,25.8,24.3,24.7,20000.0,855.9,0,0
621018,2026-08-14T03:44:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.1,6.8,0.0,0.8,2.0,240.0,239.6,240.3,31.6,31.0,31.6,859.6,-15.6,50.09,0.0,-12.9,36.3,859.7,-8.8,-3.1,36.3,100.0,3307.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0
621080,2026-08-14T03:45:05.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,1.6,13.9,0.0,0.8,1.0,236.4,235.9,237.0,24.8,23.4,24.3,859.5,-4.8,50.07,0.0,-11.0,36.3,861.1,-18.7,-19.5,36.3,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0
621111,2026-08-14T03:45:21.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.7,0.8,4.2,0.0,1.5,1.0,240.2,239.9,240.1,23.4,20.7,21.9,870.3,-13.9,50.1,0.0,-17.1,75.9,869.5,-9.7,-9.8,75.9,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0
621142,2026-08-14T03:45:36.629174+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.8,19.7,0.0,0.8,1.0,230.3,229.6,230.5,26.7,23.9,26.0,858.9,-0.7,50.03,0.0,-6.9,36.3,860.7,-20.4,-20.1,36.3,100.0,3311.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0
621173,2026-08-14T03:45:52.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,3.7,0.2,3.2,0.0,1.5,2.0,241.0,241.2,240.8,26.7,23.0,23.2,870.4,-11.8,50.12,0.0,-18.2,75.9,870.2,-15.0,-14.9,75.9,100.0,3354.0,3352.0,25.8,24.3,24.7,20000.0,855.9,0,0
621235,2026-08-14T03:46:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.9,0.2,4.3,0.0,1.5,1.0,240.0,240.0,239.8,32.7,30.8,31.0,869.7,-4.8,50.1,0.0,-13.1,75.9,869.5,-9.1,-9.2,75.9,100.0,3352.0,3351.0,25.8,24.3,24.7,20000.0,855.9,0,0
621266,2026-08-14T03:46:38.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.7,2.9,0.0,0.8,1.0,238.1,237.3,238.4,25.2,24.1,24.8,859.7,-13.3,50.07,0.0,-13.1,36.7,860.4,-16.2,-16.0,36.7,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0
621297,2026-08-14T03:46:54.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.6,0.1,14.6,0.0,1.5,1.0,236.5,236.5,236.9,24.7,22.1,23.1,870.8,-7.1,50.13,0.0,-13.6,75.9,870.9,-21.7,-22.0,75.9,100.0,3358.0,3357.0,25.8,24.3,24.7,20000.0,855.9,0,0
621328,2026-08-14T03:47:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,8.4,0.0,0.8,1.0,239.3,239.0,239.8,29.6,30.7,30.0,860.5,-17.5,50.13,0.0,-15.9,36.7,859.7,-9.1,-1.8,36.7,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0
621421,2026-08-14T03:47:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,4.0,0.6,7.0,0.0,1.5,2.0,239.1,238.9,238.8,28.1,24.1,25.4,870.9,-19.8,50.17,0.0,-18.3,76.3,871.5,-26.8,-26.5,76.3,100.0,3359.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0
621452,2026-08-14T03:48:11.629880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.6,5.9,0.0,0.8,1.0,236.0,235.9,236.4,31.4,31.5,31.4,860.5,-14.4,50.16,0.0,-18.4,36.7,861.1,-20.3,-19.6,36.7,100.0,3310.0,3309.0,25.0,24.2,24.5,20000.0,856.4,0,0
621483,2026-08-14T03:48:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,2.2,0.6,4.6,0.0,1.5,1.0,237.6,237.8,237.5,33.2,31.0,31.1,871.5,-25.0,50.14,0.0,-20.6,76.3,870.9,-20.4,-20.9,76.3,100.0,3358.0,3357.0,25.8,24.3,24.6,20000.0,855.9,0,0
621545,2026-08-14T03:48:58.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.0,0.7,4.3,0.0,1.5,2.0,238.8,238.8,238.2,49.7,47.7,49.7,870.8,-26.3,50.19,0.0,-19.5,76.3,871.5,-22.0,-22.5,76.3,100.0,3360.0,3358.0,25.8,24.3,24.6,20000.0,855.9,0,0
621576,2026-08-14T03:49:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.5,3.6,0.0,0.8,2.0,235.5,235.8,236.2,34.2,34.2,34.1,860.9,-25.0,50.12,0.0,-20.6,36.7,862.4,-28.6,-31.3,36.7,100.0,3319.0,3317.0,25.0,24.2,24.5,20000.0,856.4,0,0
621607,2026-08-14T03:49:29.629934+00:00,external_ems_1,bess_1,good,0.0736,normal,PCS phase current imbalance high: 11.1,0.3,11.1,2.6,3.4,0.0,1.5,1.0,238.9,238.9,238.6,43.7,37.3,48.4,874.5,-29.6,50.26,0.0,-54.5,76.3,871.9,-26.2,-25.9,76.3,100.0,3362.0,3361.0,25.8,24.3,24.6,20000.0,855.9,0,0
621638,2026-08-14T03:49:44.618643+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.2,8.8,0.7,0.2,0.0,0.8,2.0,236.7,236.9,236.9,46.9,39.3,48.1,862.7,-34.8,50.21,0.0,-16.7,37.1,863.4,-35.0,-41.9,37.1,100.0,3334.0,3332.0,25.0,24.2,24.5,20000.0,856.4,0,0
621700,2026-08-14T03:50:15.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,4.7,1.0,12.4,0.0,0.8,2.0,237.4,237.5,237.9,32.6,35.7,31.0,863.1,-12.2,50.2,0.0,-39.6,37.1,862.1,-24.6,-23.2,37.1,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0
621731,2026-08-14T03:50:31.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,0.8,8.9,0.0,1.5,1.0,228.7,228.7,228.3,17.6,16.7,15.6,870.4,-11.7,50.05,0.0,-7.4,76.7,871.2,-20.6,-20.0,76.7,100.0,3359.0,3358.0,25.8,24.3,24.7,20000.0,855.9,0,0
621762,2026-08-14T03:50:46.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,0.2,6.8,0.0,0.8,2.0,241.6,241.9,242.3,27.1,29.4,27.3,860.5,-19.7,50.13,0.0,-12.8,37.1,860.7,-12.9,-14.7,37.1,100.0,3316.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0
621793,2026-08-14T03:51:02.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,1.9,0.3,4.8,0.0,1.5,1.0,240.7,241.2,240.7,30.3,29.3,28.4,871.5,-17.6,50.13,0.0,-20.3,76.7,871.2,-22.4,-20.4,76.7,100.0,3360.0,3359.0,25.8,24.3,24.6,20000.0,855.9,0,0
621855,2026-08-14T03:51:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,0.6,8.0,0.0,1.5,2.0,236.3,236.3,235.9,20.4,19.6,18.8,870.3,-9.9,50.08,0.0,-11.4,76.7,870.9,-17.9,-17.9,76.7,100.0,3355.0,3353.0,25.8,24.3,24.6,20000.0,855.9,0,0
621886,2026-08-14T03:51:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.3,1.0,10.1,0.0,0.8,2.0,239.1,239.4,240.0,24.8,25.1,24.9,860.1,-12.4,50.08,0.0,-13.4,37.1,861.1,-22.5,-20.7,37.1,100.0,3314.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0
621948,2026-08-14T03:52:19.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,13.2,0.0,0.8,1.0,229.1,228.9,229.1,27.1,26.6,26.7,859.2,-6.0,50.04,0.0,-7.2,37.1,861.1,-19.2,-18.1,37.1,100.0,3312.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0
622010,2026-08-14T03:52:50.619590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,7.5,0.0,0.8,1.0,240.2,240.3,240.6,29.6,31.1,30.0,860.6,-16.7,50.14,0.0,-21.7,37.5,861.4,-24.2,-22.4,37.5,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0
622041,2026-08-14T03:53:06.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.7,0.4,8.3,0.0,1.6,2.0,237.6,238.0,237.4,30.3,29.2,28.6,870.8,-16.5,50.11,0.0,-14.4,76.7,871.2,-24.8,-23.9,76.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
622072,2026-08-14T03:53:21.629506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,0.8,6.0,0.0,0.8,1.0,235.3,235.5,236.1,27.2,26.6,26.7,860.3,-12.6,50.1,0.0,-14.8,37.5,861.1,-18.6,-19.9,37.5,100.0,3315.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0
622103,2026-08-14T03:53:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.0,2.8,0.0,1.6,2.0,238.7,239.0,238.7,29.2,27.8,27.4,871.2,-19.3,50.13,0.0,-18.2,76.7,871.2,-22.1,-21.9,76.7,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
622165,2026-08-14T03:54:08.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.3,1.6,17.3,0.0,1.6,2.0,232.1,232.3,231.9,22.9,22.4,21.6,870.6,-9.3,50.08,0.0,-12.4,77.1,872.2,-26.6,-27.4,77.1,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,855.9,0,0
622196,2026-08-14T03:54:23.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.7,1.0,9.9,0.0,0.8,2.0,237.6,237.7,237.9,43.9,42.3,46.0,862.1,-25.4,50.17,0.0,-14.9,37.5,861.1,-15.5,-15.4,37.5,100.0,3313.0,3311.0,25.0,24.2,24.5,20000.0,856.4,0,0
622227,2026-08-14T03:54:39.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,1.4,1.2,8.1,0.0,1.6,1.0,234.1,234.0,234.0,26.6,26.3,25.2,871.0,-18.7,50.11,0.0,-16.4,77.1,872.2,-26.8,-29.3,77.1,100.0,3360.0,3359.0,25.8,24.2,24.6,20000.0,855.9,0,0
622258,2026-08-14T03:54:54.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.7,0.2,3.0,0.0,0.7,1.0,238.1,238.4,238.4,43.4,37.1,44.8,862.5,-37.6,50.22,0.0,-39.2,37.5,862.7,-40.6,-33.8,37.5,100.0,3320.0,3319.0,25.0,24.3,24.5,20000.0,856.4,0,0
622320,2026-08-14T03:55:25.618920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,0.0,4.4,0.0,0.8,2.0,236.2,236.2,236.7,40.2,40.2,40.3,862.7,-27.8,50.2,0.0,-23.3,37.5,862.7,-32.2,-29.8,37.5,100.0,3317.0,3315.0,25.1,24.3,24.5,20000.0,856.4,0,0
622351,2026-08-14T03:55:41.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,5.4,0.1,6.3,0.0,1.6,2.0,237.8,237.5,237.4,35.5,30.1,30.2,873.3,-27.4,50.2,0.0,-30.3,77.1,873.2,-33.7,-34.8,77.1,100.0,3369.0,3367.0,25.8,24.2,24.6,20000.0,855.9,0,0
622382,2026-08-14T03:55:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.7,7.0,0.0,0.8,2.0,238.3,238.3,238.8,35.2,35.4,35.1,861.7,-21.3,50.16,0.0,-24.0,37.9,863.4,-28.3,-32.0,37.9,100.0,3316.0,3314.0,25.1,24.3,24.6,20000.0,856.4,0,0
622413,2026-08-14T03:56:12.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,1.1,0.5,10.3,0.0,1.6,2.0,237.6,238.6,237.7,59.8,60.9,60.5,871.4,-31.6,50.21,0.0,-32.1,77.1,871.9,-21.3,-21.4,77.1,100.0,3359.0,3357.0,25.8,24.2,24.6,20000.0,855.9,0,0
622475,2026-08-14T03:56:43.629669+00:00,external_ems_1,bess_1,good,0.0238,normal,PCS phase current imbalance high: 9.0,0.6,9.0,2.0,8.6,0.0,1.6,2.0,238.7,238.2,238.1,70.1,75.2,66.2,871.9,-33.2,50.26,0.0,-50.1,77.5,873.9,-41.8,-36.8,77.5,100.0,3372.0,3370.0,25.8,24.2,24.6,20000.0,855.9,0,0
622506,2026-08-14T03:56:58.619226+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,0.7,8.3,2.2,3.4,0.0,0.8,3.0,237.8,237.4,238.1,68.4,75.0,66.7,861.2,-30.5,50.24,0.0,-29.6,37.9,863.4,-33.9,-35.5,37.9,100.0,3321.0,3318.0,25.1,24.3,24.6,20000.0,856.4,0,0
622537,2026-08-14T03:57:14.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,0.2,8.0,0.0,1.6,2.0,237.9,238.1,237.7,36.1,34.0,34.4,872.0,-16.8,50.16,0.0,-19.6,77.5,872.2,-24.8,-24.2,77.5,100.0,3362.0,3360.0,25.8,24.2,24.6,20000.0,855.9,0,0
622568,2026-08-14T03:57:29.628936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.9,9.5,0.0,0.7,1.0,238.6,238.8,239.3,33.7,34.6,34.0,861.5,-15.8,50.13,0.0,-21.5,37.9,862.4,-25.3,-24.6,37.9,100.0,3322.0,3321.0,25.1,24.4,24.6,20000.0,856.4,0,0
622630,2026-08-14T03:58:00.629667+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.8,4.7,1.3,25.5,0.0,0.7,1.0,237.7,237.4,238.2,62.5,62.1,66.8,864.0,-52.9,50.22,0.0,-25.2,37.9,862.7,-27.4,-28.0,37.9,100.0,3322.0,3321.0,25.1,24.4,24.6,20000.0,856.4,0,0
622661,2026-08-14T03:58:16.619145+00:00,external_ems_1,bess_1,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,1.3,0.9,25.0,0.0,1.6,2.0,234.2,234.5,234.3,32.9,32.5,31.6,872.0,-16.2,50.15,0.0,-21.4,77.5,872.9,-41.2,-36.2,77.5,100.0,3366.0,3364.0,25.8,24.2,24.6,20000.0,855.9,0,0
622692,2026-08-14T03:58:31.619419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,7.0,1.1,13.1,0.0,0.7,2.0,238.0,237.8,238.5,61.4,66.8,59.8,861.3,-39.1,50.23,0.0,-24.2,38.4,862.4,-26.0,-24.2,38.4,100.0,3326.0,3324.0,25.1,24.4,24.6,20000.0,856.4,0,0
622723,2026-08-14T03:58:47.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,3.5,1.4,16.2,0.0,1.6,2.0,238.8,239.5,238.8,64.1,61.9,65.4,872.1,-43.0,50.23,0.0,-33.1,77.5,873.5,-26.8,-35.7,77.5,100.0,3360.0,3358.0,25.8,24.2,24.6,20000.0,855.9,0,0
622785,2026-08-14T03:59:18.618596+00:00,external_ems_1,bess_1,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.7,9.4,1.3,1.1,0.0,1.6,2.0,236.1,236.3,235.6,50.0,53.9,44.5,872.2,-30.7,50.2,0.0,-42.1,77.9,873.5,-31.8,-36.8,77.9,100.0,3368.0,3366.0,25.8,24.2,24.6,20000.0,855.9,0,0
622816,2026-08-14T03:59:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.1,3.9,0.0,0.8,2.0,234.6,234.7,235.0,36.0,36.0,35.8,862.3,-20.8,50.16,0.0,-20.8,38.4,862.4,-24.7,-24.3,38.4,100.0,3320.0,3318.0,25.2,24.4,24.6,20000.0,856.4,0,0
622847,2026-08-14T03:59:49.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.0,0.5,1.2,0.0,1.6,2.0,240.2,239.9,239.7,33.0,28.0,32.9,872.7,-26.4,50.18,0.0,-36.0,77.9,872.2,-25.2,-25.3,77.9,100.0,3361.0,3359.0,25.8,24.2,24.6,20000.0,855.9,0,0
622878,2026-08-14T04:00:04.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.7,11.1,0.0,0.8,2.0,238.9,238.8,239.3,39.8,41.0,40.7,862.0,-28.7,50.18,0.0,-21.8,38.4,863.7,-39.8,-37.3,38.4,100.0,3320.0,3318.0,25.2,24.4,24.7,20000.0,856.4,0,0
622948,2026-08-14T04:00:39.618563+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.5,3.5,1.9,27.7,0.0,0.8,2.0,238.5,238.0,238.0,25.1,25.0,21.6,866.0,-24.3,50.28,0.0,-30.0,38.7,864.1,-52.0,-42.1,38.7,100.0,3338.0,3336.0,25.2,24.4,24.7,20000.0,856.4,0,0
623010,2026-08-14T04:01:10.629854+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.3,0.3,9.3,0.0,0.8,2.0,237.9,238.2,238.4,35.4,36.5,34.2,863.8,-32.0,50.2,0.0,-30.5,38.7,864.1,-41.3,-40.0,38.7,100.0,3322.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0
623041,2026-08-14T04:01:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.9,0.3,4.3,0.0,1.5,1.0,237.2,237.0,236.6,39.9,35.0,39.5,873.5,-29.9,50.21,0.0,-37.9,78.3,873.2,-34.2,-31.7,78.3,100.0,3364.0,3363.0,25.8,24.3,24.6,20000.0,855.9,0,0
623103,2026-08-14T04:01:57.619510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.0,0.3,5.5,0.0,1.5,1.0,236.9,236.7,236.5,69.6,65.9,71.9,874.6,-51.5,50.23,0.0,-20.3,78.3,874.9,-46.0,-48.4,78.3,100.0,3363.0,3362.0,25.8,24.3,24.6,20000.0,855.9,0,0
623136,2026-08-14T04:02:13.618580+00:00,external_ems_2,bess_2,good,0.2304,normal,PCS phase current imbalance high: 17.7,0.8,17.7,0.3,17.7,0.0,0.8,2.0,237.3,236.8,237.6,52.4,62.1,44.4,863.8,-23.5,50.29,0.0,-12.1,38.7,864.1,-41.2,-35.7,38.7,100.0,3337.0,3335.0,25.3,24.5,24.7,20000.0,856.4,0,0
623168,2026-08-14T04:02:29.628777+00:00,external_ems_2,bess_2,good,0.0499,normal,PCS phase current imbalance high: 10.1,0.7,10.1,2.8,19.8,0.0,0.8,2.0,238.1,237.4,237.9,71.7,81.2,71.1,862.9,-31.8,50.32,0.0,-11.6,39.1,865.7,-51.6,-48.4,39.1,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0
623204,2026-08-14T04:02:47.629053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.5,10.2,0.0,0.8,2.0,238.1,237.8,238.3,29.5,30.1,28.0,864.9,-23.2,50.26,0.0,-31.0,39.1,864.4,-33.4,-37.5,39.1,100.0,3334.0,3332.0,25.3,24.5,24.8,20000.0,856.4,0,0
623288,2026-08-14T04:03:29.619829+00:00,external_ems_2,bess_2,good,0.0266,normal,PCS phase current imbalance high: 8.6; PCS DC current and BMS current mismatch: 21.6,0.9,8.6,1.6,21.6,0.0,0.8,2.0,237.8,237.9,238.7,78.1,75.8,84.4,862.5,-65.9,50.26,0.0,-57.6,39.1,864.1,-44.3,-39.0,39.1,100.0,3330.0,3328.0,25.3,24.5,24.8,20000.0,856.4,0,0
623326,2026-08-14T04:03:48.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.6,2.1,0.9,0.0,0.7,3.0,237.5,236.9,238.0,67.4,72.0,67.7,863.6,-46.7,50.23,0.0,-31.4,39.1,865.7,-45.8,-47.1,39.1,100.0,3340.0,3337.0,25.3,24.6,24.8,20000.0,856.4,0,0
623358,2026-08-14T04:04:04.630137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.9,1.9,2.7,0.0,0.7,1.0,237.1,236.5,237.6,71.5,76.4,73.8,863.2,-49.5,50.23,0.0,-46.5,39.1,865.1,-46.8,-45.8,39.1,100.0,3318.0,3317.0,25.3,24.6,24.8,20000.0,856.4,0,0
623394,2026-08-14T04:04:22.618582+00:00,external_ems_2,bess_2,good,0.2827,normal,PCS phase current imbalance high: 19.9,1.0,19.9,0.8,4.6,0.0,0.7,2.0,239.4,238.9,239.9,53.7,61.7,41.8,864.3,-54.4,50.31,0.0,-34.5,39.6,865.1,-59.0,-47.2,39.6,100.0,3335.0,3333.0,25.3,24.6,24.9,20000.0,856.4,0,0
623463,2026-08-14T04:04:57.618575+00:00,external_ems_1,bess_1,good,0.1571,normal,PCS phase current imbalance high: 13.2; PCS DC current and BMS current mismatch: 29.3,0.9,13.2,0.8,29.3,0.0,1.5,2.0,239.4,238.5,239.2,35.7,22.9,36.1,876.3,-27.5,50.28,0.0,-60.7,79.0,875.5,-56.8,-47.4,79.0,100.0,3369.0,3367.0,25.9,24.4,24.7,20000.0,855.9,0,0
623494,2026-08-14T04:05:12.629998+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,1.3,4.6,2.2,32.1,0.0,0.8,2.0,239.7,238.4,239.1,25.4,24.3,20.8,866.9,-16.4,50.31,0.0,-63.2,39.6,864.7,-48.5,-41.2,39.6,100.0,3322.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0
623525,2026-08-14T04:05:28.618688+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.2,8.5,0.7,9.3,0.0,1.6,3.0,235.5,235.3,235.4,51.7,54.2,45.7,874.5,-23.3,50.23,0.0,-21.9,79.0,875.2,-32.6,-42.2,79.0,100.0,3379.0,3376.0,26.0,24.4,24.7,20000.0,855.9,0,0
623620,2026-08-14T04:06:15.618639+00:00,external_ems_2,bess_2,good,0.0784,normal,PCS phase current imbalance high: 11.3,1.1,11.3,2.0,12.2,0.0,0.7,2.0,234.2,233.5,234.6,62.5,53.4,64.7,864.1,-35.1,50.26,0.0,-40.5,40.0,866.1,-47.3,-47.5,40.0,100.0,3343.0,3341.0,25.4,24.7,24.9,20000.0,856.4,0,0
623651,2026-08-14T04:06:31.618585+00:00,external_ems_1,bess_1,good,0.114,normal,PCS phase current imbalance high: 12.8,1.0,12.8,1.9,9.5,0.0,1.6,2.0,237.3,236.5,237.5,35.8,23.0,35.3,876.8,-30.5,50.27,0.0,-21.0,79.5,874.9,-40.0,-48.1,79.5,100.0,3363.0,3361.0,26.0,24.4,24.8,20000.0,855.9,0,0
