id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
623689,2026-08-14T04:06:50.629652+00:00,external_ems_1,bess_1,good,0.226,normal,PCS phase current imbalance high: 17.5; PCS DC current and BMS current mismatch: 20.3,0.7,17.5,2.3,20.3,0.0,1.6,1.0,238.6,238.1,238.8,36.4,18.9,33.3,877.8,-31.7,50.33,0.0,-54.0,79.5,875.5,-52.0,-48.4,79.5,100.0,3361.0,3360.0,26.0,24.4,24.8,20000.0,855.9,0,0
623720,2026-08-14T04:07:05.629682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.7,2.7,17.1,0.0,0.8,1.0,234.7,233.7,235.5,66.4,69.1,67.1,863.4,-33.0,50.23,0.0,-18.3,40.0,866.1,-50.1,-48.3,40.0,100.0,3322.0,3321.0,25.5,24.7,25.0,20000.0,856.4,0,0
623789,2026-08-14T04:07:40.619259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,5.8,1.4,9.4,0.0,1.6,2.0,237.8,237.6,237.7,41.3,35.9,41.7,873.5,-26.9,50.26,0.0,-25.8,79.5,874.9,-36.3,-41.5,79.5,100.0,3373.0,3371.0,26.0,24.4,24.8,20000.0,855.9,0,0
623820,2026-08-14T04:07:55.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.6,11.0,0.0,0.7,1.0,236.1,235.8,236.9,32.2,31.3,32.3,861.8,-14.0,50.13,0.0,-21.0,40.4,863.4,-25.0,-27.5,40.4,100.0,3320.0,3319.0,25.5,24.8,25.0,20000.0,856.4,0,0
623851,2026-08-14T04:08:11.629187+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,4.5,0.0,10.7,0.3,1.7,2.0,239.3,239.1,238.7,52.7,48.2,52.3,871.9,-29.6,50.16,0.0,-23.3,79.8,871.9,-18.9,-19.1,79.5,100.0,3362.0,3360.0,26.1,24.4,24.8,20000.0,855.9,0,0
623882,2026-08-14T04:08:26.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.9,3.8,0.0,0.8,1.0,238.4,238.4,239.1,30.6,29.7,30.4,861.8,-21.3,50.13,0.0,-19.7,40.4,862.7,-25.1,-26.4,40.4,100.0,3327.0,3326.0,25.5,24.7,25.0,20000.0,856.4,0,0
623946,2026-08-14T04:08:58.618562+00:00,external_ems_2,bess_2,good,0.2854,normal,PCS DC current and BMS current mismatch: 37.8,0.8,8.0,2.3,37.8,0.0,0.8,1.0,238.2,237.4,238.1,28.8,30.8,22.8,867.0,-5.2,50.33,0.0,-11.2,40.4,864.7,-43.0,-40.9,40.4,100.0,3318.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
623981,2026-08-14T04:09:16.618573+00:00,external_ems_1,bess_1,good,0.2334,normal,PCS phase current imbalance high: 17.7; PCS DC current and BMS current mismatch: 22.9,0.9,17.7,0.8,22.9,0.0,1.7,3.0,239.4,238.5,238.7,72.0,58.3,76.0,874.4,-76.6,50.32,0.0,-41.8,79.8,875.2,-53.7,-50.5,79.8,100.0,3382.0,3379.0,26.1,24.4,24.8,20000.0,855.9,0,0
624012,2026-08-14T04:09:31.618573+00:00,external_ems_2,bess_2,good,0.3017,normal,PCS phase current imbalance high: 20.7,0.5,20.7,2.5,2.9,0.4,0.8,1.0,235.8,235.5,235.3,58.0,37.7,58.4,867.9,-48.8,50.31,0.0,-51.9,40.8,865.4,-51.7,-42.3,40.4,100.0,3318.0,3317.0,25.5,24.7,25.0,20000.0,856.4,0,0
624051,2026-08-14T04:09:51.618621+00:00,external_ems_1,bess_1,good,0.2116,normal,PCS phase current imbalance high: 16.4; PCS DC current and BMS current mismatch: 31.7,0.6,16.4,1.3,31.7,0.0,1.7,3.0,234.7,234.1,234.3,54.7,58.1,41.7,874.6,-22.9,50.25,0.0,-57.5,79.8,875.9,-54.6,-48.7,79.8,100.0,3388.0,3385.0,26.1,24.4,24.8,20000.0,855.9,0,0
624159,2026-08-14T04:10:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,5.1,1.3,14.6,0.0,1.7,3.0,239.7,239.2,238.8,94.7,92.8,97.9,872.6,-56.6,50.3,0.0,-44.8,80.2,873.9,-42.0,-39.3,80.2,100.0,3379.0,3376.0,26.1,24.4,24.8,20000.0,855.9,0,0
624190,2026-08-14T04:11:00.618585+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.4,8.4,2.8,3.8,0.0,0.8,1.0,233.2,232.9,233.3,62.7,56.2,64.6,862.3,-46.7,50.25,0.0,-17.1,40.8,865.1,-50.5,-46.0,40.8,100.0,3320.0,3319.0,25.6,24.8,25.0,20000.0,856.4,0,0
624221,2026-08-14T04:11:16.618564+00:00,external_ems_1,bess_1,good,0.133,normal,PCS phase current imbalance high: 13.6,0.7,13.6,3.4,10.2,0.0,1.6,2.0,239.1,238.9,239.6,31.9,18.3,27.7,877.9,-31.5,50.33,0.0,-40.0,80.2,874.5,-41.7,-37.5,80.2,100.0,3363.0,3361.0,26.1,24.5,24.8,20000.0,855.9,0,0
624302,2026-08-14T04:11:56.628688+00:00,external_ems_2,bess_2,good,0.0736,normal,PCS phase current imbalance high: 11.1,1.6,11.1,1.3,12.9,0.0,0.8,2.0,237.4,235.9,237.5,82.0,74.1,85.2,867.0,-50.3,50.33,0.0,-74.4,41.2,865.7,-37.4,-48.9,41.2,100.0,3343.0,3341.0,25.6,24.8,25.1,20000.0,856.4,0,0
624339,2026-08-14T04:12:15.618583+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.5,11.7,1.4,2.6,0.0,1.6,2.0,236.2,235.8,235.7,51.3,41.3,53.0,873.5,-33.9,50.27,0.0,-50.9,80.6,874.9,-36.5,-44.1,80.6,100.0,3374.0,3372.0,26.1,24.5,24.9,20000.0,855.9,0,0
624370,2026-08-14T04:12:30.618587+00:00,external_ems_2,bess_2,good,0.1351,normal,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 26.6,0.5,13.4,1.0,26.6,0.0,0.9,4.0,236.8,236.3,236.3,92.9,87.5,100.9,864.7,-81.4,50.32,0.0,-33.3,41.2,865.7,-54.8,-43.3,41.2,100.0,3330.0,3326.0,25.7,24.8,25.1,20000.0,856.4,0,0
624406,2026-08-14T04:12:48.618581+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.9,10.6,2.8,15.6,0.0,0.9,2.0,239.4,239.7,240.3,104.5,115.1,108.1,862.3,-53.6,50.34,0.0,-58.3,41.2,865.1,-38.0,-44.4,41.2,100.0,3327.0,3325.0,25.7,24.8,25.1,20000.0,856.4,0,0
624469,2026-08-14T04:13:20.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,7.1,1.4,11.4,0.0,1.6,1.0,237.0,236.6,236.8,34.3,27.2,33.6,873.8,-28.4,50.23,0.0,-53.0,80.6,875.2,-39.8,-51.0,80.6,100.0,3361.0,3360.0,26.1,24.5,24.9,20000.0,855.9,0,0
624500,2026-08-14T04:13:35.619123+00:00,external_ems_2,bess_2,good,0.2103,normal,PCS phase current imbalance high: 13.4; PCS DC current and BMS current mismatch: 32.6,1.4,13.4,0.8,32.6,0.0,0.9,2.0,236.5,236.6,237.9,87.9,79.5,92.9,865.3,-71.0,50.34,0.0,-68.6,41.6,866.1,-38.4,-50.0,41.6,100.0,3347.0,3345.0,25.7,24.8,25.1,20000.0,856.4,0,0
624535,2026-08-14T04:13:53.618574+00:00,external_ems_1,bess_1,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.9,5.1,0.7,25.3,0.0,1.7,3.0,237.4,237.7,236.8,94.1,96.7,99.2,875.6,-70.4,50.28,0.0,-44.9,81.0,874.9,-45.1,-40.9,81.0,100.0,3378.0,3375.0,26.2,24.5,24.9,20000.0,855.9,0,0
624568,2026-08-14T04:14:09.618574+00:00,external_ems_2,bess_2,good,0.1734,normal,PCS phase current imbalance high: 15.3,0.4,15.3,0.2,6.2,0.0,0.9,2.0,234.3,234.7,234.4,54.0,38.7,53.7,866.6,-51.0,50.3,0.0,-29.1,41.6,866.4,-57.2,-47.9,41.6,100.0,3333.0,3331.0,25.7,24.8,25.1,20000.0,856.4,0,0
624631,2026-08-14T04:14:41.629398+00:00,external_ems_1,bess_1,good,0.1341,normal,PCS phase current imbalance high: 13.5; PCS DC current and BMS current mismatch: 23.3,0.3,13.5,1.3,23.3,0.0,1.6,2.0,239.4,239.3,239.1,90.2,78.2,91.7,873.6,-61.8,50.34,0.0,-21.1,81.0,874.9,-38.5,-40.1,81.0,100.0,3363.0,3361.0,26.2,24.6,24.9,20000.0,855.9,0,0
624675,2026-08-14T04:15:03.618604+00:00,external_ems_1,bess_1,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.5,14.3,4.2,10.2,0.0,1.6,3.0,238.1,238.6,238.6,32.9,18.6,28.6,872.3,-38.7,50.35,0.0,-13.6,81.4,876.5,-48.9,-51.9,81.4,100.0,3387.0,3384.0,26.2,24.6,24.9,20000.0,855.9,0,0
624739,2026-08-14T04:15:35.618576+00:00,external_ems_1,bess_1,good,0.1283,normal,PCS phase current imbalance high: 13.4,1.9,13.4,3.5,17.7,0.0,1.6,2.0,237.3,238.6,236.7,102.9,109.7,96.3,872.4,-56.9,50.33,0.0,-15.9,81.4,875.9,-39.2,-45.2,81.4,100.0,3365.0,3363.0,26.2,24.6,25.0,20000.0,855.9,0,0
624809,2026-08-14T04:16:10.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.1,1.3,17.8,0.0,1.6,3.0,237.4,238.0,237.3,62.7,59.8,65.9,873.2,-52.2,50.24,0.0,-34.0,81.4,874.5,-34.4,-45.9,81.4,100.0,3384.0,3381.0,26.2,24.6,25.0,20000.0,855.9,0,0
624840,2026-08-14T04:16:25.619215+00:00,external_ems_2,bess_2,good,0.0901,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 25.4,1.1,10.3,0.8,25.4,0.0,0.9,2.0,236.6,236.8,237.7,88.9,84.5,94.8,863.9,-58.4,50.3,0.0,-32.0,42.4,864.7,-33.0,-38.9,42.4,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0
624871,2026-08-14T04:16:41.628955+00:00,external_ems_1,bess_1,good,0.1283,normal,PCS phase current imbalance high: 13.4,0.5,13.4,0.0,6.1,0.0,1.7,2.0,238.9,238.8,238.4,65.5,54.7,68.1,875.2,-48.8,50.3,0.0,-12.4,81.8,875.2,-54.9,-47.5,81.8,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
624902,2026-08-14T04:16:56.628905+00:00,external_ems_2,bess_2,good,0.2803,normal,PCS phase current imbalance high: 19.8,0.4,19.8,3.8,11.2,0.0,0.9,3.0,236.4,236.3,236.0,61.1,47.1,66.9,868.5,-47.7,50.33,0.0,-57.8,42.4,864.7,-36.5,-39.1,42.4,100.0,3342.0,3339.0,25.8,24.9,25.2,20000.0,856.4,0,0
624978,2026-08-14T04:17:34.618664+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.5,8.1,0.2,10.5,0.0,0.9,3.0,235.4,235.9,235.4,38.3,30.2,33.5,864.2,-25.6,50.23,0.0,-20.4,42.4,864.4,-36.1,-36.0,42.4,100.0,3338.0,3335.0,25.8,24.9,25.2,20000.0,856.4,0,0
625009,2026-08-14T04:17:50.618740+00:00,external_ems_1,bess_1,good,0.0887,normal,PCS phase current imbalance high: 9.4; PCS DC current and BMS current mismatch: 25.4,0.6,9.4,0.4,25.4,0.0,1.7,2.0,238.5,238.7,238.1,73.8,65.7,75.1,874.3,-58.0,50.29,0.0,-47.0,81.8,873.9,-32.6,-33.1,81.8,100.0,3380.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
625040,2026-08-14T04:18:05.629900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.1,1.4,14.9,0.0,0.9,2.0,237.3,237.4,237.8,39.2,42.3,39.2,863.3,-19.7,50.19,0.0,-19.8,42.8,864.7,-34.6,-34.6,42.8,100.0,3325.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0
625074,2026-08-14T04:18:22.629113+00:00,external_ems_2,bess_2,good,0.1615,normal,PCS phase current imbalance high: 14.8,0.7,14.8,1.2,9.4,0.0,0.9,1.0,237.0,237.7,237.5,53.1,41.3,56.1,866.9,-41.3,50.26,0.0,-51.9,42.8,865.7,-50.7,-45.6,42.8,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0
625139,2026-08-14T04:18:55.630710+00:00,external_ems_1,bess_1,good,0.0713,normal,PCS phase current imbalance high: 11.0,0.8,11.0,2.1,15.5,0.0,1.7,3.0,234.5,234.9,234.1,77.4,83.8,72.8,872.4,-42.2,50.3,0.0,-52.7,82.2,874.5,-57.7,-48.0,82.2,100.0,3376.0,3373.0,26.3,24.6,25.0,20000.0,855.9,0,0
625170,2026-08-14T04:19:10.618613+00:00,external_ems_2,bess_2,good,0.0478,normal,PCS phase current imbalance high: 9.9; PCS DC current and BMS current mismatch: 22.6,1.0,9.9,3.5,22.6,0.0,0.9,2.0,239.4,239.7,240.4,98.3,108.2,99.8,862.2,-55.5,50.32,0.0,-60.1,42.8,865.7,-32.9,-41.5,42.8,100.0,3342.0,3340.0,25.8,24.9,25.2,20000.0,856.4,0,0
625201,2026-08-14T04:19:26.618578+00:00,external_ems_1,bess_1,good,0.1499,normal,PCS phase current imbalance high: 8.5; PCS DC current and BMS current mismatch: 29.3,0.7,8.5,0.2,29.3,0.0,1.6,3.0,236.0,235.3,235.9,33.9,25.4,32.6,875.7,-31.6,50.26,0.0,-41.6,82.2,875.9,-60.9,-51.3,82.2,100.0,3380.0,3377.0,26.3,24.7,25.0,20000.0,855.9,0,0
625232,2026-08-14T04:19:41.629056+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS phase current imbalance high: 16.1,2.2,16.1,2.5,4.9,0.0,0.9,3.0,237.6,237.2,235.4,62.3,53.1,69.2,867.2,-47.4,50.32,0.0,-69.6,43.2,864.7,-52.3,-40.9,43.2,100.0,3339.0,3336.0,25.8,24.9,25.2,20000.0,856.4,0,0
625294,2026-08-14T04:20:12.618591+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.6,4.8,0.6,21.1,0.0,0.9,1.0,236.4,236.4,237.0,33.0,28.2,29.5,865.3,-28.0,50.22,0.0,-22.6,43.2,864.7,-49.1,-39.3,43.2,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0
625325,2026-08-14T04:20:28.628710+00:00,external_ems_1,bess_1,good,0.0214,normal,PCS phase current imbalance high: 8.9,0.9,8.9,1.5,18.9,0.0,1.7,2.0,238.0,237.1,237.9,33.1,24.2,32.5,873.4,-27.9,50.21,0.0,-21.5,82.6,874.9,-46.8,-41.3,82.6,100.0,3378.0,3376.0,26.4,24.7,25.0,20000.0,855.9,0,0
625356,2026-08-14T04:20:43.628683+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,0.9,10.5,1.1,4.5,0.0,0.9,2.0,237.3,237.1,238.0,47.2,37.4,47.9,863.3,-34.5,50.24,0.0,-43.6,43.2,864.4,-30.0,-32.4,43.2,100.0,3327.0,3325.0,25.8,24.9,25.2,20000.0,856.4,0,0
625387,2026-08-14T04:20:59.618587+00:00,external_ems_1,bess_1,good,0.1108,normal,PCS phase current imbalance high: 12.6; PCS DC current and BMS current mismatch: 21.5,1.0,12.6,2.2,21.5,0.0,1.7,3.0,238.3,237.3,237.9,74.0,63.8,76.4,876.1,-70.0,50.27,0.0,-47.4,82.6,873.9,-48.5,-42.0,82.6,100.0,3378.0,3375.0,26.4,24.7,25.0,20000.0,855.9,0,0
625449,2026-08-14T04:21:30.629024+00:00,external_ems_1,bess_1,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.9,11.8,0.6,0.1,0.0,1.7,2.0,236.2,235.3,235.8,52.6,56.5,44.7,873.8,-28.2,50.27,0.0,-16.6,82.6,873.2,-28.3,-28.9,82.6,100.0,3364.0,3362.0,26.4,24.7,25.0,20000.0,855.9,0,0
625480,2026-08-14T04:21:45.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,1.5,13.6,0.0,0.9,1.0,234.7,234.1,235.3,37.9,36.6,38.0,862.6,-25.3,50.15,0.0,-21.7,43.6,864.1,-38.9,-35.2,43.6,100.0,3322.0,3321.0,25.8,24.9,25.2,20000.0,856.4,0,0
625511,2026-08-14T04:22:01.618752+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase current imbalance high: 10.7,1.3,10.7,1.1,10.0,0.0,1.7,2.0,240.0,238.7,239.4,31.0,20.3,28.0,874.6,-28.5,50.22,0.0,-40.2,82.6,873.5,-38.5,-33.2,82.6,100.0,3371.0,3369.0,26.4,24.7,25.0,20000.0,855.9,0,0
625542,2026-08-14T04:22:16.618566+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,1.1,8.3,0.9,2.6,0.0,0.9,2.0,238.2,237.4,238.5,52.1,46.6,54.9,863.2,-35.0,50.21,0.0,-14.8,43.6,864.1,-32.4,-33.2,43.6,100.0,3331.0,3329.0,25.8,24.9,25.2,20000.0,856.4,0,0
625604,2026-08-14T04:22:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.8,3.1,0.0,0.9,2.0,236.2,235.9,236.9,33.9,32.6,33.4,862.9,-29.6,50.14,0.0,-20.4,43.6,863.7,-32.7,-32.4,43.6,100.0,3331.0,3329.0,25.8,24.9,25.2,20000.0,856.4,0,0
625635,2026-08-14T04:23:03.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.6,4.6,0.0,1.8,1.0,236.9,236.6,236.8,35.5,32.4,34.3,872.3,-22.0,50.16,0.0,-24.1,83.0,872.9,-26.6,-32.5,83.0,100.0,3359.0,3358.0,26.4,24.6,25.0,20000.0,855.9,0,0
625666,2026-08-14T04:23:18.618990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,5.8,0.2,4.7,0.0,0.9,2.0,238.9,238.1,238.7,44.5,49.5,43.7,862.9,-16.6,50.2,0.0,-15.8,43.6,862.7,-21.3,-22.1,43.6,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
625697,2026-08-14T04:23:34.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,1.5,11.2,0.0,1.7,2.0,235.0,234.7,235.1,30.1,27.6,28.8,871.4,-24.6,50.13,0.0,-17.7,83.0,872.9,-35.8,-31.4,83.0,100.0,3369.0,3367.0,26.3,24.6,25.0,20000.0,855.9,0,0
625759,2026-08-14T04:24:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.5,0.8,0.3,0.0,1.7,3.0,237.8,238.2,237.9,56.7,54.4,56.9,871.7,-27.8,50.2,0.0,-38.1,83.0,872.5,-27.5,-27.8,83.0,100.0,3367.0,3364.0,26.3,24.6,25.0,20000.0,855.9,0,0
625821,2026-08-14T04:24:36.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,5.8,0.1,7.7,0.4,1.7,1.0,239.7,238.9,239.4,36.2,30.4,35.1,872.0,-17.1,50.17,0.0,-30.2,83.0,871.9,-24.8,-23.3,83.4,100.0,3362.0,3361.0,26.3,24.6,25.0,20000.0,855.9,0,0
625852,2026-08-14T04:24:51.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,1.1,1.8,0.0,0.9,2.0,237.9,236.5,238.1,38.0,36.4,38.6,862.0,-28.8,50.14,0.0,-20.4,43.9,863.1,-27.0,-26.5,43.9,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
625914,2026-08-14T04:25:22.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.9,8.4,0.0,0.9,1.0,232.7,231.3,233.5,31.5,28.5,31.1,861.5,-17.8,50.11,0.0,-16.5,43.9,863.4,-26.2,-29.7,43.9,100.0,3319.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
625945,2026-08-14T04:25:38.619200+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,1.7,8.5,1.5,3.7,0.0,1.7,2.0,238.8,237.1,238.5,28.4,19.9,22.3,873.0,-15.2,50.19,0.0,-13.7,83.4,871.5,-18.9,-18.4,83.4,100.0,3361.0,3359.0,26.3,24.6,25.0,20000.0,855.9,0,0
625976,2026-08-14T04:25:53.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.5,2.0,14.6,0.0,0.9,2.0,236.5,235.0,237.2,32.3,29.8,31.8,861.7,-18.0,50.12,0.0,-19.3,43.9,863.7,-32.6,-31.0,43.9,100.0,3325.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0
626007,2026-08-14T04:26:09.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,5.0,1.0,5.2,0.0,1.7,2.0,238.3,237.5,238.5,41.6,36.7,41.7,871.9,-29.9,50.2,0.0,-22.6,83.4,872.9,-35.1,-31.9,83.4,100.0,3363.0,3361.0,26.3,24.6,25.0,20000.0,855.9,0,0
626069,2026-08-14T04:26:40.624219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,5.9,0.8,10.8,0.0,1.7,2.0,233.7,232.6,234.1,30.7,24.8,29.5,871.4,-15.7,50.13,0.0,-16.6,83.4,872.2,-26.5,-26.1,83.4,100.0,3364.0,3362.0,26.3,24.6,25.0,20000.0,855.9,0,0
626100,2026-08-14T04:26:55.618581+00:00,external_ems_2,bess_2,good,0.038,normal,PCS phase current imbalance high: 9.6,1.5,9.6,0.4,7.6,0.0,0.9,1.0,240.2,238.9,240.4,45.4,38.5,48.1,862.7,-33.4,50.19,0.0,-40.4,44.3,863.1,-25.8,-26.5,44.3,100.0,3324.0,3323.0,25.8,24.9,25.2,20000.0,856.4,0,0
626131,2026-08-14T04:27:11.629873+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,1.9,9.6,0.6,5.8,0.0,1.7,2.0,240.1,238.2,239.5,31.4,21.8,31.1,873.5,-22.5,50.21,0.0,-40.9,83.4,872.9,-28.3,-32.8,83.4,100.0,3369.0,3367.0,26.3,24.6,25.0,20000.0,855.9,0,0
626162,2026-08-14T04:27:26.630567+00:00,external_ems_2,bess_2,good,0.0451,normal,PCS phase current imbalance high: 9.9,1.2,9.9,0.8,9.4,0.0,0.9,2.0,238.6,237.6,238.8,42.7,34.1,44.0,863.5,-31.3,50.21,0.0,-35.2,44.3,862.7,-21.9,-22.5,44.3,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
626224,2026-08-14T04:27:57.629893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.3,2.3,5.8,0.0,0.9,2.0,238.4,237.5,238.2,38.4,39.6,38.3,861.8,-33.3,50.21,0.0,-38.0,44.3,864.1,-27.5,-32.2,44.3,100.0,3330.0,3328.0,25.8,24.9,25.2,20000.0,856.4,0,0
626255,2026-08-14T04:28:13.618647+00:00,external_ems_1,bess_1,good,0.0347,normal,PCS phase current imbalance high: 8.7; PCS DC current and BMS current mismatch: 22.1,0.6,8.7,0.1,22.1,0.0,1.7,1.0,238.1,237.7,237.5,57.7,50.1,58.8,872.6,-49.3,50.23,0.0,-43.4,83.8,872.5,-27.2,-25.2,83.8,100.0,3363.0,3362.0,26.3,24.6,24.9,20000.0,855.9,0,0
626286,2026-08-14T04:28:28.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.0,1.2,12.1,0.0,0.9,2.0,235.1,234.6,235.7,36.5,35.8,36.8,862.5,-21.7,50.14,0.0,-20.8,44.3,863.7,-33.8,-30.5,44.3,100.0,3327.0,3325.0,25.8,24.9,25.2,20000.0,856.4,0,0
626379,2026-08-14T04:29:15.629040+00:00,external_ems_1,bess_1,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.5,9.4,0.5,15.6,0.0,1.8,2.0,239.7,239.3,239.2,63.2,55.6,65.0,873.0,-42.5,50.24,0.0,-30.0,83.8,872.5,-26.9,-26.2,83.8,100.0,3365.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0
626410,2026-08-14T04:29:30.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.5,11.3,0.0,0.9,2.0,234.6,234.1,235.1,37.1,35.9,37.0,862.6,-24.2,50.16,0.0,-22.8,44.7,864.1,-35.5,-36.4,44.7,100.0,3336.0,3334.0,25.8,24.9,25.2,20000.0,856.4,0,0
626441,2026-08-14T04:29:46.628866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.1,1.0,9.3,0.0,1.8,1.0,237.2,237.8,237.2,65.3,62.3,68.4,872.2,-39.8,50.25,0.0,-34.7,84.1,873.2,-30.5,-30.2,84.1,100.0,3362.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0
626472,2026-08-14T04:30:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,5.9,2.5,13.3,0.0,0.9,2.0,238.4,237.2,238.5,70.4,73.8,67.9,861.9,-45.4,50.25,0.0,-36.6,44.7,864.4,-32.1,-37.6,44.7,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
626534,2026-08-14T04:30:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.4,1.4,9.1,0.0,0.9,3.0,238.9,237.9,239.1,60.2,62.2,66.6,864.5,-34.2,50.24,0.0,-48.5,44.7,863.1,-25.1,-24.3,44.7,100.0,3321.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
626565,2026-08-14T04:30:48.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,3.5,1.2,12.6,0.0,1.8,2.0,235.6,235.5,235.5,38.6,35.1,36.8,872.3,-29.7,50.16,0.0,-21.9,84.1,873.5,-42.3,-37.6,84.1,100.0,3361.0,3359.0,26.3,24.5,24.9,20000.0,855.9,0,0
626596,2026-08-14T04:31:03.629011+00:00,external_ems_2,bess_2,good,0.0238,normal,PCS phase current imbalance high: 9.0,1.0,9.0,0.3,6.5,0.0,0.9,2.0,237.0,236.2,237.2,58.0,52.1,61.1,864.0,-37.8,50.24,0.0,-13.4,44.7,863.7,-31.3,-36.0,44.7,100.0,3334.0,3332.0,25.8,24.9,25.2,20000.0,856.4,0,0
626627,2026-08-14T04:31:19.618623+00:00,external_ems_1,bess_1,good,0.0808,normal,PCS phase current imbalance high: 11.4,0.6,11.4,1.4,4.5,0.0,1.8,2.0,237.9,237.3,237.6,36.8,27.1,38.5,874.9,-33.9,50.23,0.0,-21.4,84.1,873.5,-38.4,-35.9,84.1,100.0,3371.0,3369.0,26.3,24.5,24.9,20000.0,855.9,0,0
626689,2026-08-14T04:31:50.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.6,1.4,6.4,0.0,1.8,1.0,237.3,237.5,237.1,55.4,56.7,55.1,872.1,-35.2,50.19,0.0,-40.3,84.1,873.5,-41.6,-35.8,84.1,100.0,3360.0,3359.0,26.3,24.5,24.9,20000.0,855.9,0,0
626720,2026-08-14T04:32:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,0.5,15.3,0.0,0.9,3.0,236.9,237.1,237.7,33.1,32.9,32.4,863.6,-22.1,50.2,0.0,-26.4,45.1,864.1,-37.4,-35.2,45.1,100.0,3325.0,3322.0,25.8,24.9,25.2,20000.0,856.4,0,0
626751,2026-08-14T04:32:21.619305+00:00,external_ems_1,bess_1,good,0.0119,normal,PCS phase current imbalance high: 8.5,0.5,8.5,2.1,1.7,0.0,1.8,2.0,239.6,239.3,239.1,29.6,22.6,21.1,875.0,-25.2,50.24,0.0,-18.3,84.5,872.9,-26.9,-27.2,84.5,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
626782,2026-08-14T04:32:36.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,2.1,17.5,0.0,0.9,2.0,234.5,234.3,234.9,38.2,37.9,38.6,862.6,-25.7,50.15,0.0,-21.2,45.1,864.7,-43.2,-36.6,45.1,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0
626875,2026-08-14T04:33:23.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,3.3,0.6,8.6,0.0,1.7,2.0,236.5,236.7,236.5,37.3,34.5,34.0,872.6,-19.8,50.2,0.0,-24.0,84.5,873.2,-28.4,-28.2,84.5,100.0,3364.0,3362.0,26.2,24.5,24.9,20000.0,855.9,0,0
626906,2026-08-14T04:33:38.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,8.7,0.0,0.9,2.0,236.4,236.6,236.9,38.0,38.7,38.3,862.8,-22.8,50.17,0.0,-27.2,45.1,863.7,-31.5,-29.9,45.1,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0
626937,2026-08-14T04:33:54.629659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.6,1.3,1.8,0.0,1.8,1.0,238.6,238.9,238.4,42.4,42.4,41.8,872.6,-32.8,50.18,0.0,-23.6,84.5,873.9,-34.6,-34.5,84.5,100.0,3361.0,3360.0,26.3,24.5,24.9,20000.0,855.9,0,0
626999,2026-08-14T04:34:25.630475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.5,1.7,13.4,0.0,1.7,2.0,235.2,235.5,235.3,34.2,33.6,32.7,872.2,-22.8,50.15,0.0,-19.9,84.9,873.9,-36.2,-34.7,84.9,100.0,3368.0,3366.0,26.2,24.5,24.9,20000.0,855.9,0,0
627030,2026-08-14T04:34:40.630459+00:00,external_ems_2,bess_2,good,0.0285,normal,PCS phase current imbalance high: 9.2,0.4,9.2,1.7,17.4,0.0,0.9,2.0,238.3,238.7,238.6,45.4,38.1,47.3,864.8,-40.9,50.23,0.0,-14.4,45.5,863.1,-23.5,-24.4,45.5,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0
627061,2026-08-14T04:34:56.629657+00:00,external_ems_1,bess_1,good,0.1756,normal,PCS phase current imbalance high: 15.2; PCS DC current and BMS current mismatch: 24.4,0.1,15.2,0.8,24.4,0.0,1.7,3.0,237.3,237.4,237.4,36.9,32.3,21.7,875.0,-16.7,50.25,0.0,-51.8,84.9,874.2,-41.1,-37.7,84.9,100.0,3370.0,3367.0,26.2,24.5,24.9,20000.0,855.9,0,0
627092,2026-08-14T04:35:11.618559+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.4,8.1,1.9,1.8,0.0,0.9,2.0,238.3,238.0,238.4,70.1,74.6,66.5,862.8,-42.1,50.23,0.0,-18.9,45.5,864.7,-43.9,-38.8,45.5,100.0,3320.0,3318.0,25.8,24.9,25.2,20000.0,856.4,0,0
627161,2026-08-14T04:35:46.629377+00:00,external_ems_1,bess_1,good,0.2582,normal,PCS DC current and BMS current mismatch: 36.1,1.2,3.6,2.3,36.1,0.0,1.7,1.0,238.6,238.4,237.4,98.5,101.2,102.1,872.9,-84.9,50.31,0.0,-17.1,84.9,875.2,-48.8,-45.7,84.9,100.0,3362.0,3361.0,26.2,24.5,24.9,20000.0,855.9,0,0
627197,2026-08-14T04:36:04.618680+00:00,external_ems_1,bess_1,good,0.0903,normal,PCS phase current imbalance high: 11.8,1.5,11.8,1.6,11.8,0.0,1.7,2.0,237.6,238.3,236.8,90.8,95.5,83.7,872.9,-50.8,50.32,0.0,-41.8,84.9,874.5,-39.0,-37.0,84.9,100.0,3364.0,3362.0,26.2,24.5,24.9,20000.0,855.9,0,0
627228,2026-08-14T04:36:19.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.2,3.1,10.4,0.0,1.0,2.0,233.9,234.1,234.2,60.3,54.7,61.9,863.0,-46.1,50.24,0.0,-23.4,45.9,866.1,-35.7,-43.9,45.9,100.0,3341.0,3339.0,25.9,24.9,25.3,20000.0,856.4,0,0
627259,2026-08-14T04:36:35.618586+00:00,external_ems_1,bess_1,good,0.247,normal,PCS phase current imbalance high: 18.4,0.6,18.4,1.7,7.9,0.0,1.8,2.0,238.4,237.8,237.8,49.2,55.4,37.0,872.8,-21.4,50.27,0.0,-53.1,85.3,874.5,-29.3,-38.7,85.3,100.0,3368.0,3366.0,26.3,24.5,24.9,20000.0,855.9,0,0
627321,2026-08-14T04:37:06.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.3,1.0,0.0,1.8,2.0,236.2,236.6,236.2,33.7,32.5,32.3,872.9,-26.1,50.15,0.0,-19.6,85.3,873.2,-27.1,-27.3,85.3,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0
627352,2026-08-14T04:37:21.629306+00:00,external_ems_2,bess_2,good,0.2209,normal,PCS phase current imbalance high: 17.3,0.6,17.3,1.6,5.3,0.0,1.0,2.0,235.3,235.6,235.9,34.1,51.4,51.3,862.5,-28.5,50.19,0.0,-22.3,45.9,864.1,-33.8,-33.0,45.9,100.0,3322.0,3320.0,25.9,24.9,25.3,20000.0,856.4,0,0
627414,2026-08-14T04:37:52.629096+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.2,8.1,0.4,12.7,0.0,1.0,2.0,238.0,238.0,238.2,44.5,51.7,43.6,863.0,-36.4,50.21,0.0,-29.6,45.9,863.4,-23.7,-24.3,45.9,100.0,3322.0,3320.0,25.9,24.9,25.3,20000.0,856.4,0,0
627476,2026-08-14T04:38:23.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,7.3,0.1,0.5,0.0,1.0,2.0,239.7,239.9,240.0,50.2,56.7,49.4,863.2,-21.7,50.22,0.0,-29.5,46.3,863.1,-21.2,-22.6,46.3,100.0,3321.0,3319.0,25.9,24.9,25.3,20000.0,856.4,0,0
627507,2026-08-14T04:38:39.619672+00:00,external_ems_1,bess_1,good,0.1235,normal,PCS phase current imbalance high: 13.2,0.4,13.2,0.3,9.1,0.0,1.8,2.0,237.9,237.5,237.6,40.5,41.8,28.6,874.2,-19.2,50.23,0.0,-36.7,85.7,873.9,-28.3,-36.1,85.7,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0
627538,2026-08-14T04:38:54.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.6,6.2,0.0,1.0,2.0,236.4,236.7,237.1,40.1,40.4,40.2,863.1,-24.2,50.19,0.0,-24.1,46.3,864.7,-30.4,-36.2,46.3,100.0,3328.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0
627569,2026-08-14T04:39:10.618553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.8,1.3,1.3,0.0,1.8,1.0,236.9,237.1,236.5,54.6,50.2,56.0,872.6,-31.6,50.23,0.0,-18.5,85.7,873.9,-32.9,-34.3,85.7,100.0,3364.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0
627631,2026-08-14T04:39:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,2.6,1.5,10.5,0.0,1.8,2.0,237.8,238.5,237.5,80.1,82.7,82.0,872.7,-41.9,50.26,0.0,-46.7,85.7,874.2,-31.4,-34.4,85.7,100.0,3365.0,3363.0,26.3,24.5,24.9,20000.0,855.9,0,0
627662,2026-08-14T04:39:56.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,7.0,0.8,13.2,0.0,0.9,2.0,238.5,238.7,239.0,39.3,43.4,36.4,864.3,-18.5,50.23,0.0,-13.8,46.3,865.1,-31.7,-37.9,46.3,100.0,3334.0,3332.0,25.9,25.0,25.3,20000.0,856.4,0,0
627693,2026-08-14T04:40:12.618829+00:00,external_ems_1,bess_1,good,0.133,normal,PCS phase current imbalance high: 13.6,0.1,13.6,2.0,6.5,0.0,1.8,2.0,237.4,237.4,237.3,35.3,30.8,21.7,875.2,-17.9,50.24,0.0,-40.0,85.7,873.2,-24.4,-24.7,85.7,100.0,3364.0,3362.0,26.3,24.5,24.9,20000.0,855.9,0,0
627724,2026-08-14T04:40:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.5,8.2,0.0,0.9,2.0,235.7,235.9,236.2,37.5,37.6,37.8,862.9,-24.9,50.14,0.0,-22.3,46.7,864.4,-33.1,-34.2,46.7,100.0,3330.0,3328.0,25.9,25.0,25.3,20000.0,856.4,0,0
627786,2026-08-14T04:40:58.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.9,9.1,0.0,0.9,2.0,238.2,238.1,238.5,27.0,29.0,25.8,865.0,-21.0,50.22,0.0,-43.0,46.7,864.1,-30.1,-29.6,46.7,100.0,3332.0,3330.0,25.9,25.0,25.3,20000.0,856.4,0,0
627817,2026-08-14T04:41:14.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.4,0.8,4.9,0.0,1.8,2.0,236.1,236.3,235.9,34.3,33.7,32.9,872.7,-27.6,50.15,0.0,-19.2,86.1,873.5,-32.5,-30.5,86.1,100.0,3366.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0
627848,2026-08-14T04:41:29.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,5.8,0.9,14.0,0.0,0.9,2.0,238.8,238.3,239.2,57.0,54.8,60.6,863.2,-42.9,50.23,0.0,-43.8,46.7,864.1,-28.9,-29.5,46.7,100.0,3322.0,3320.0,25.9,25.0,25.3,20000.0,856.4,0,0
627879,2026-08-14T04:41:45.630242+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.6,8.4,0.3,0.1,0.0,1.8,2.0,238.4,238.9,238.3,55.7,50.3,58.7,873.9,-44.6,50.21,0.0,-15.5,86.1,874.2,-44.5,-38.8,86.1,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0
627941,2026-08-14T04:42:16.618573+00:00,external_ems_1,bess_1,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,1.7,1.0,23.5,0.0,1.8,2.0,236.6,236.9,236.8,37.0,35.7,35.3,872.9,-15.9,50.16,0.0,-23.7,86.1,873.9,-39.4,-35.1,86.1,100.0,3363.0,3361.0,26.3,24.5,24.9,20000.0,855.9,0,0
627972,2026-08-14T04:42:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.7,12.7,0.0,0.9,2.0,239.0,239.2,239.4,27.2,28.2,25.7,865.1,-19.5,50.21,0.0,-37.8,46.7,864.4,-32.2,-33.2,46.7,100.0,3321.0,3319.0,25.9,25.0,25.3,20000.0,856.4,0,0
628003,2026-08-14T04:42:47.628756+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.2,8.7,2.1,3.0,0.0,1.8,1.0,238.9,238.7,238.9,29.5,20.8,25.4,874.6,-18.6,50.21,0.0,-42.2,86.1,872.5,-21.6,-22.3,86.1,100.0,3365.0,3364.0,26.3,24.5,24.9,20000.0,855.9,0,0
628034,2026-08-14T04:43:02.619287+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.6,1.7,15.1,0.0,0.9,2.0,234.4,234.5,235.3,33.6,33.0,33.4,862.4,-16.7,50.14,0.0,-18.7,47.1,864.1,-31.8,-32.3,47.1,100.0,3325.0,3323.0,25.9,25.0,25.3,20000.0,856.4,0,0
628096,2026-08-14T04:43:33.629904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.8,2.1,7.6,0.0,0.9,2.0,238.1,237.0,238.2,59.1,61.4,58.6,862.3,-28.9,50.22,0.0,-44.5,47.1,864.4,-36.5,-33.2,47.1,100.0,3330.0,3328.0,25.9,25.0,25.3,20000.0,856.4,0,0
628127,2026-08-14T04:43:49.618596+00:00,external_ems_1,bess_1,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.6,5.2,0.5,21.4,0.0,1.8,3.0,236.1,235.6,236.2,40.5,35.3,39.2,873.7,-19.3,50.2,0.0,-23.6,86.5,874.2,-40.7,-36.7,86.5,100.0,3377.0,3374.0,26.3,24.5,24.9,20000.0,855.9,0,0
628158,2026-08-14T04:44:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.1,3.9,0.5,0.0,0.9,3.0,238.9,237.9,239.4,91.0,96.9,89.8,862.2,-52.4,50.3,0.0,-10.8,47.1,866.1,-52.9,-43.8,47.1,100.0,3343.0,3340.0,25.9,25.0,25.3,20000.0,856.4,0,0
628201,2026-08-14T04:44:26.628679+00:00,external_ems_1,bess_1,good,0.057,normal,PCS phase current imbalance high: 10.4,0.8,10.4,2.0,6.6,0.0,1.8,3.0,238.2,237.6,237.4,111.0,105.7,116.1,873.9,-61.9,50.35,0.0,-31.8,86.5,875.9,-55.3,-50.3,86.5,100.0,3391.0,3388.0,26.3,24.5,24.9,20000.0,855.9,0,0
628269,2026-08-14T04:45:00.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,6.0,2.2,7.7,0.0,1.7,2.0,236.5,236.7,236.1,80.1,82.9,76.9,873.0,-39.3,50.28,0.0,-19.2,86.9,875.2,-47.0,-43.0,86.9,100.0,3367.0,3365.0,26.3,24.6,25.0,20000.0,855.9,0,0
628300,2026-08-14T04:45:15.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.8,1.4,19.4,0.0,0.9,2.0,238.8,238.1,239.0,25.8,24.8,23.0,866.5,-20.8,50.25,0.0,-49.1,47.5,865.1,-40.2,-35.4,47.5,100.0,3322.0,3320.0,25.9,25.0,25.4,20000.0,856.4,0,0
628331,2026-08-14T04:45:31.629741+00:00,external_ems_1,bess_1,good,0.019,normal,PCS phase current imbalance high: 8.8,0.5,8.8,1.4,9.8,0.0,1.7,3.0,238.3,237.8,238.1,63.0,56.8,65.6,873.8,-46.8,50.21,0.0,-22.0,86.9,875.2,-37.0,-40.6,86.9,100.0,3380.0,3377.0,26.3,24.6,25.0,20000.0,855.9,0,0
628362,2026-08-14T04:45:46.618885+00:00,external_ems_2,bess_2,good,0.0285,normal,PCS phase current imbalance high: 9.2,1.0,9.2,2.2,12.3,0.0,0.9,2.0,238.7,237.7,238.6,49.6,56.6,47.4,862.5,-17.6,50.28,0.0,-30.6,47.5,864.7,-29.9,-32.6,47.5,100.0,3328.0,3326.0,26.0,25.1,25.4,20000.0,856.4,0,0
628424,2026-08-14T04:46:17.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.5,14.5,0.0,0.9,2.0,235.4,235.0,236.0,38.8,37.9,39.0,863.2,-22.2,50.16,0.0,-21.0,47.5,864.7,-36.7,-36.8,47.5,100.0,3325.0,3323.0,26.0,25.1,25.4,20000.0,856.4,0,0
628486,2026-08-14T04:46:48.628850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.8,10.0,0.0,0.9,2.0,236.4,235.9,236.9,40.7,39.9,41.0,863.3,-21.7,50.16,0.0,-22.7,47.5,865.1,-31.7,-39.7,47.5,100.0,3331.0,3329.0,26.0,25.1,25.4,20000.0,856.4,0,0
628517,2026-08-14T04:47:04.618569+00:00,external_ems_1,bess_1,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.5,9.3,2.7,16.1,0.0,1.7,2.0,235.8,235.5,235.3,76.5,81.4,72.1,873.2,-41.4,50.31,0.0,-49.4,87.3,875.9,-57.5,-46.1,87.3,100.0,3365.0,3363.0,26.3,24.6,25.0,20000.0,855.9,0,0
628586,2026-08-14T04:47:38.628747+00:00,external_ems_2,bess_2,good,0.2614,normal,PCS DC current and BMS current mismatch: 36.3,0.7,5.2,1.3,36.3,0.0,0.9,3.0,237.6,236.9,237.5,31.4,33.1,27.9,867.4,-19.6,50.29,0.0,-57.4,47.9,866.1,-55.9,-51.3,47.9,100.0,3350.0,3347.0,26.0,25.1,25.4,20000.0,856.4,0,0
628617,2026-08-14T04:47:54.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,5.3,2.5,2.9,0.0,1.8,3.0,237.6,237.7,237.7,75.5,74.7,80.0,873.4,-45.1,50.26,0.0,-36.1,87.3,875.9,-42.2,-43.2,87.3,100.0,3370.0,3367.0,26.4,24.6,25.0,20000.0,855.9,0,0
628648,2026-08-14T04:48:09.618574+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.4,5.0,1.8,30.5,0.0,0.9,3.0,237.4,237.0,237.4,28.6,23.6,23.7,867.9,-16.5,50.29,0.0,-65.4,47.9,866.1,-47.0,-40.6,47.9,100.0,3340.0,3337.0,26.0,25.1,25.4,20000.0,856.4,0,0
628688,2026-08-14T04:48:29.629878+00:00,external_ems_2,bess_2,good,0.1425,normal,PCS phase current imbalance high: 14.0,1.5,14.0,0.8,6.6,0.0,1.0,3.0,238.3,238.2,239.7,105.4,103.2,117.2,865.6,-53.3,50.35,0.0,-39.5,47.9,866.4,-46.7,-50.6,47.9,100.0,3352.0,3349.0,26.1,25.1,25.4,20000.0,856.4,0,0
628754,2026-08-14T04:49:02.628691+00:00,external_ems_2,bess_2,good,0.2114,normal,PCS phase current imbalance high: 16.9,1.0,16.9,2.4,13.8,0.0,1.0,3.0,236.6,235.9,236.9,50.1,34.8,51.7,867.1,-44.2,50.27,0.0,-14.3,48.2,864.7,-30.4,-30.8,48.2,100.0,3327.0,3324.0,26.1,25.1,25.5,20000.0,856.4,0,0
628785,2026-08-14T04:49:18.628689+00:00,external_ems_1,bess_1,good,0.1976,normal,PCS phase current imbalance high: 16.1; PCS DC current and BMS current mismatch: 25.0,1.8,16.1,1.3,25.0,0.0,1.8,3.0,238.8,237.0,238.1,51.8,41.6,57.7,876.8,-58.3,50.29,0.0,-55.2,87.7,875.5,-33.3,-41.8,87.7,100.0,3383.0,3380.0,26.5,24.7,25.1,20000.0,855.9,0,0
628816,2026-08-14T04:49:33.618571+00:00,external_ems_2,bess_2,good,0.076,normal,PCS phase current imbalance high: 11.2,1.9,11.2,0.5,1.7,0.0,1.0,2.0,239.4,237.8,239.7,42.8,43.7,32.5,866.6,-48.4,50.3,0.0,-61.6,48.2,866.1,-46.7,-46.4,48.2,100.0,3335.0,3333.0,26.1,25.1,25.5,20000.0,856.4,0,0
628847,2026-08-14T04:49:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.5,3.0,10.0,0.0,1.8,2.0,237.4,236.7,237.0,78.9,79.8,73.3,878.5,-44.1,50.31,0.0,-51.5,87.7,875.5,-34.1,-37.3,87.7,100.0,3387.0,3379.0,26.5,24.7,25.1,20000.0,855.9,0,0
628915,2026-08-14T04:50:23.618768+00:00,external_ems_1,bess_1,good,0.209,normal,PCS phase current imbalance high: 16.8,1.9,16.8,2.2,12.2,0.0,1.8,2.0,238.4,236.5,238.0,44.5,33.5,50.3,876.7,-39.5,50.28,0.0,-22.6,87.7,874.5,-27.3,-28.1,87.7,100.0,3370.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0
628946,2026-08-14T04:50:38.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.9,1.9,19.9,0.0,0.9,3.0,235.9,234.1,236.5,41.8,38.9,41.8,863.8,-28.9,50.17,0.0,-25.2,48.6,865.7,-48.8,-39.7,48.6,100.0,3334.0,3331.0,26.1,25.2,25.5,20000.0,856.4,0,0
628977,2026-08-14T04:50:54.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,7.6,1.1,11.9,0.0,1.8,2.0,238.4,237.2,238.0,76.2,71.3,78.9,873.1,-37.7,50.25,0.0,-14.6,88.1,874.2,-25.8,-26.9,88.1,100.0,3370.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0
629070,2026-08-14T04:51:40.618657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.5,1.6,12.3,0.0,0.9,2.0,238.8,238.2,239.4,68.9,68.2,74.7,863.1,-41.1,50.24,0.0,-32.7,48.6,864.7,-28.8,-27.9,48.6,100.0,3330.0,3328.0,26.1,25.2,25.5,20000.0,856.4,0,0
629101,2026-08-14T04:51:56.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,3.3,1.3,3.4,0.0,1.8,3.0,236.5,236.0,236.4,37.5,34.2,36.1,873.6,-34.8,50.17,0.0,-21.7,88.1,874.9,-31.4,-34.2,88.1,100.0,3374.0,3371.0,26.5,24.7,25.1,20000.0,855.9,0,0
629132,2026-08-14T04:52:11.618680+00:00,external_ems_2,bess_2,good,0.1533,normal,PCS phase current imbalance high: 14.2; PCS DC current and BMS current mismatch: 25.8,1.1,14.2,0.8,25.8,0.0,1.0,1.0,237.2,236.1,237.2,54.7,63.9,49.7,864.6,-21.0,50.27,0.0,-65.5,48.6,865.4,-46.8,-40.6,48.6,100.0,3328.0,3327.0,26.1,25.1,25.5,20000.0,856.4,0,0
629165,2026-08-14T04:52:28.629285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.8,2.8,0.3,0.4,1.8,3.0,234.8,235.1,234.5,63.7,66.5,64.3,874.1,-44.9,50.23,0.0,-19.2,88.5,876.9,-45.2,-47.8,88.1,100.0,3390.0,3387.0,26.5,24.7,25.1,20000.0,855.9,0,0
629227,2026-08-14T04:52:59.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,2.9,1.7,12.6,0.0,1.8,2.0,235.3,235.2,235.3,35.9,33.0,34.0,873.5,-23.5,50.16,0.0,-23.3,88.5,875.2,-36.1,-38.0,88.5,100.0,3377.0,3375.0,26.5,24.7,25.1,20000.0,855.9,0,0
629258,2026-08-14T04:53:14.618866+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.4,3.3,1.7,24.4,0.0,1.0,3.0,238.9,238.6,239.0,26.5,24.2,23.2,867.1,-12.6,50.26,0.0,-50.0,49.0,865.4,-37.0,-38.4,49.0,100.0,3327.0,3324.0,26.1,25.1,25.5,20000.0,856.4,0,0
629291,2026-08-14T04:53:31.618565+00:00,external_ems_1,bess_1,good,0.038,normal,PCS phase current imbalance high: 9.6,0.6,9.6,1.4,10.1,0.0,1.8,4.0,235.6,235.1,235.0,74.4,79.7,70.1,874.1,-31.9,50.31,0.0,-52.2,88.5,875.5,-42.0,-39.8,88.5,100.0,3374.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0
629322,2026-08-14T04:53:46.618591+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.8,9.4,0.2,6.2,0.0,1.1,2.0,238.3,237.8,238.6,44.2,47.8,38.4,865.9,-26.9,50.24,0.0,-31.1,49.0,865.7,-33.1,-39.7,49.0,100.0,3328.0,3326.0,26.2,25.1,25.5,20000.0,856.4,0,0
629395,2026-08-14T04:54:23.618582+00:00,external_ems_1,bess_1,good,0.3231,normal,PCS phase current imbalance high: 21.6,1.1,21.6,0.7,16.9,0.0,1.7,2.0,237.3,236.9,238.0,51.2,48.3,29.6,876.2,-16.5,50.3,0.0,-31.0,88.9,875.5,-33.4,-34.5,88.9,100.0,3371.0,3369.0,26.5,24.8,25.1,20000.0,855.9,0,0
629432,2026-08-14T04:54:41.629443+00:00,external_ems_2,bess_2,good,0.095,normal,PCS phase current imbalance high: 12.0,1.7,12.0,0.6,5.6,0.0,1.0,3.0,237.1,235.8,237.5,71.6,64.8,76.8,865.1,-54.1,50.26,0.0,-52.9,49.4,865.7,-48.5,-40.8,49.4,100.0,3336.0,3333.0,26.2,25.2,25.5,20000.0,856.4,0,0
629463,2026-08-14T04:54:57.618592+00:00,external_ems_1,bess_1,good,0.3287,normal,PCS DC current and BMS current mismatch: 40.5,0.2,7.3,0.5,40.5,0.0,1.7,2.0,238.2,238.1,238.0,70.9,65.1,72.4,874.0,-67.9,50.25,0.0,-50.6,88.9,874.5,-27.4,-28.1,88.9,100.0,3374.0,3372.0,26.5,24.8,25.1,20000.0,855.9,0,0
629500,2026-08-14T04:55:15.619036+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,1.4,8.8,1.3,1.9,0.0,1.0,2.0,236.6,235.6,237.0,66.1,62.4,71.2,865.8,-56.7,50.22,0.0,-36.5,49.4,867.1,-54.8,-45.0,49.4,100.0,3345.0,3343.0,26.2,25.2,25.5,20000.0,856.4,0,0
629595,2026-08-14T04:56:03.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,6.9,2.9,1.9,0.0,1.8,3.0,235.8,235.4,235.6,65.6,61.8,68.7,874.0,-47.9,50.22,0.0,-25.9,88.9,876.9,-49.8,-45.2,88.9,100.0,3384.0,3381.0,26.6,24.8,25.1,20000.0,855.9,0,0
629626,2026-08-14T04:56:18.618635+00:00,external_ems_2,bess_2,good,0.1164,normal,PCS phase current imbalance high: 12.9,1.5,12.9,2.0,17.1,0.0,1.0,2.0,236.6,236.6,238.1,90.1,83.4,96.3,864.7,-68.8,50.29,0.0,-33.2,49.8,866.7,-51.7,-42.7,49.8,100.0,3340.0,3338.0,26.2,25.2,25.5,20000.0,856.4,0,0
629662,2026-08-14T04:56:36.618565+00:00,external_ems_2,bess_2,good,0.0594,normal,PCS phase current imbalance high: 10.5,0.5,10.5,2.5,5.1,0.0,1.0,3.0,237.4,237.3,237.8,96.0,103.9,93.4,863.2,-45.5,50.32,0.0,-10.3,49.8,865.7,-40.4,-36.1,49.8,100.0,3328.0,3325.0,26.2,25.2,25.5,20000.0,856.4,0,0
629749,2026-08-14T04:57:20.629341+00:00,external_ems_1,bess_1,good,0.2022,normal,PCS phase current imbalance high: 16.3; PCS DC current and BMS current mismatch: 24.9,0.3,16.3,0.6,24.9,0.0,1.8,3.0,238.5,238.2,238.4,101.9,91.8,108.1,877.5,-63.3,50.35,0.0,-20.4,89.2,876.9,-38.4,-51.7,89.2,100.0,3382.0,3379.0,26.6,24.8,25.2,20000.0,855.9,0,0
629783,2026-08-14T04:57:37.618838+00:00,external_ems_1,bess_1,good,0.1093,normal,PCS phase current imbalance high: 12.6,0.9,12.6,3.2,5.6,0.0,1.8,4.0,237.0,237.2,236.3,90.6,97.2,84.6,874.7,-36.2,50.35,0.0,-81.1,89.2,877.9,-41.8,-47.0,89.2,100.0,3398.0,3394.0,26.6,24.8,25.2,20000.0,855.9,0,0
629816,2026-08-14T04:57:53.618572+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,0.2,9.4,1.0,8.0,0.0,1.0,3.0,235.7,235.9,235.8,54.9,46.9,56.3,865.7,-45.7,50.25,0.0,-51.3,50.2,866.7,-37.7,-42.1,50.2,100.0,3340.0,3337.0,26.2,25.2,25.6,20000.0,856.4,0,0
629849,2026-08-14T04:58:10.618561+00:00,external_ems_1,bess_1,good,0.0974,normal,PCS phase current imbalance high: 12.1,0.8,12.1,0.6,0.6,0.0,1.8,3.0,236.1,236.0,235.3,94.1,99.2,87.1,878.5,-53.8,50.36,0.0,-58.0,89.6,877.9,-53.2,-47.9,89.6,100.0,3387.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0
629924,2026-08-14T04:58:47.618702+00:00,external_ems_2,bess_2,good,0.0901,normal,PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 25.4,0.6,10.3,4.5,25.4,0.0,1.0,3.0,238.1,237.6,237.5,31.9,34.1,23.8,863.9,-37.4,50.35,0.0,-13.9,50.2,868.4,-62.8,-51.2,50.2,100.0,3345.0,3342.0,26.3,25.3,25.6,20000.0,856.4,0,0
629955,2026-08-14T04:59:03.618580+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.7,4.2,1.9,25.6,0.0,1.8,4.0,238.3,238.2,237.6,79.8,79.6,83.8,875.0,-58.2,50.26,0.0,-22.4,89.6,876.9,-32.6,-39.1,89.6,100.0,3388.0,3384.0,26.6,24.8,25.2,20000.0,855.9,0,0
629986,2026-08-14T04:59:18.628980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,7.2,1.7,3.9,0.0,1.0,4.0,235.9,235.7,236.2,64.8,71.1,63.9,865.0,-44.3,50.27,0.0,-21.2,50.6,866.7,-48.2,-40.7,50.6,100.0,3339.0,3335.0,26.3,25.3,25.6,20000.0,856.4,0,0
630023,2026-08-14T04:59:37.618570+00:00,external_ems_1,bess_1,good,0.114,normal,PCS phase current imbalance high: 12.8,0.8,12.8,2.9,9.3,0.0,1.8,2.0,236.4,236.8,236.0,84.3,91.2,78.4,875.0,-47.7,50.34,0.0,-40.7,90.0,877.9,-38.4,-51.5,90.0,100.0,3372.0,3370.0,26.6,24.8,25.2,20000.0,855.9,0,0
630091,2026-08-14T05:00:11.630250+00:00,external_ems_1,bess_1,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.8,14.3,0.6,11.2,0.0,1.9,3.0,237.3,237.5,238.1,79.7,67.5,81.8,877.1,-53.5,50.3,0.0,-17.7,90.0,876.5,-42.3,-37.6,90.0,100.0,3384.0,3381.0,26.7,24.8,25.2,20000.0,855.9,0,0
630122,2026-08-14T05:00:26.618573+00:00,external_ems_2,bess_2,good,0.1877,normal,PCS phase current imbalance high: 15.9,2.2,15.9,1.0,2.2,0.0,1.0,2.0,238.4,237.0,239.2,97.4,88.3,104.2,866.8,-40.9,50.33,0.0,-12.8,50.6,867.8,-38.7,-48.7,50.6,100.0,3341.0,3339.0,26.3,25.3,25.7,20000.0,856.4,0,0
630192,2026-08-14T05:01:01.618583+00:00,external_ems_2,bess_2,good,0.11,normal,PCS phase current imbalance high: 12.4; PCS DC current and BMS current mismatch: 25.3,1.3,12.4,2.0,25.3,0.0,1.0,3.0,238.0,236.8,238.1,60.8,69.9,57.5,865.1,-28.5,50.28,0.0,-49.2,51.0,867.1,-53.8,-48.9,51.0,100.0,3345.0,3342.0,26.3,25.3,25.7,20000.0,856.4,0,0
630266,2026-08-14T05:01:38.618562+00:00,external_ems_2,bess_2,good,0.0831,normal,PCS phase current imbalance high: 11.5,1.7,11.5,0.6,2.9,0.0,1.0,2.0,235.3,233.8,235.5,69.1,60.7,72.2,866.8,-47.1,50.28,0.0,-13.0,51.0,867.4,-44.2,-44.1,51.0,100.0,3330.0,3328.0,26.3,25.3,25.7,20000.0,856.4,0,0
630297,2026-08-14T05:01:54.618578+00:00,external_ems_1,bess_1,good,0.2162,normal,PCS phase current imbalance high: 17.1,1.3,17.1,1.7,5.3,0.0,1.8,3.0,238.9,237.6,238.7,44.8,42.1,27.7,876.9,-19.1,50.26,0.0,-19.6,90.4,875.2,-24.4,-25.6,90.4,100.0,3377.0,3374.0,26.6,24.8,25.2,20000.0,855.9,0,0
630328,2026-08-14T05:02:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.7,2.0,9.0,0.0,1.0,2.0,231.8,230.8,232.4,30.9,29.2,30.4,863.4,-17.2,50.11,0.0,-15.4,51.0,865.4,-26.2,-31.4,51.0,100.0,3337.0,3335.0,26.3,25.3,25.7,20000.0,856.4,0,0
630359,2026-08-14T05:02:25.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,7.4,1.6,12.4,0.0,1.8,2.0,240.6,239.8,240.2,33.7,26.6,34.0,875.5,-32.0,50.2,0.0,-16.2,90.4,873.9,-19.6,-19.2,90.4,100.0,3368.0,3366.0,26.6,24.8,25.2,20000.0,855.9,0,0
630421,2026-08-14T05:02:56.619324+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,1.2,6.1,0.4,1.8,3.0,235.3,235.2,235.5,32.2,29.1,30.7,873.7,-21.5,50.12,0.0,-15.4,90.8,874.9,-27.6,-26.6,90.4,100.0,3372.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
630452,2026-08-14T05:03:11.618571+00:00,external_ems_2,bess_2,good,0.1963,normal,PCS phase current imbalance high: 16.1; PCS DC current and BMS current mismatch: 23.8,0.7,16.1,3.5,23.8,0.0,1.0,2.0,236.0,235.3,235.7,55.3,42.8,58.9,868.2,-49.7,50.28,0.0,-37.7,51.4,864.7,-25.9,-26.3,51.4,100.0,3332.0,3330.0,26.3,25.3,25.7,20000.0,856.4,0,0
630483,2026-08-14T05:03:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,4.3,1.1,4.2,0.0,1.8,2.0,237.1,237.2,237.1,43.5,43.9,39.6,875.6,-29.4,50.21,0.0,-27.4,90.8,874.5,-25.2,-25.0,90.8,100.0,3371.0,3369.0,26.6,24.8,25.2,20000.0,855.9,0,0
630514,2026-08-14T05:03:42.618582+00:00,external_ems_2,bess_2,good,0.0309,normal,PCS phase current imbalance high: 9.3,0.6,9.3,0.5,3.3,0.0,1.0,2.0,237.5,237.3,237.9,45.4,37.5,46.8,865.6,-33.4,50.2,0.0,-43.0,51.4,865.1,-30.1,-28.1,51.4,100.0,3334.0,3332.0,26.3,25.3,25.6,20000.0,856.4,0,0
630576,2026-08-14T05:04:13.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,11.2,0.0,1.0,2.0,237.7,237.6,238.1,26.9,26.8,24.9,866.7,-12.2,50.23,0.0,-14.2,51.4,864.7,-23.4,-23.4,51.4,100.0,3331.0,3329.0,26.3,25.3,25.6,20000.0,856.4,0,0
630607,2026-08-14T05:04:29.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.8,1.7,16.9,0.0,1.9,2.0,235.0,234.6,234.8,32.0,29.2,30.4,873.8,-20.0,50.15,0.0,-21.2,90.8,875.5,-36.9,-34.5,90.8,100.0,3370.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0
630638,2026-08-14T05:04:44.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.2,1.1,5.5,0.0,1.0,2.0,238.2,237.7,238.7,37.0,34.9,37.1,864.0,-21.2,50.2,0.0,-25.0,51.4,865.1,-26.7,-31.6,51.4,100.0,3328.0,3326.0,26.3,25.3,25.6,20000.0,856.4,0,0
630669,2026-08-14T05:05:00.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.9,0.1,7.2,0.0,1.9,2.0,239.2,239.7,239.2,56.6,55.9,56.8,874.1,-31.1,50.2,0.0,-13.6,90.8,874.2,-23.9,-23.5,90.8,100.0,3371.0,3369.0,26.6,24.7,25.1,20000.0,855.9,0,0
630731,2026-08-14T05:05:31.619849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.9,7.5,0.0,1.8,2.0,238.5,238.5,238.0,55.5,52.1,57.4,874.0,-38.0,50.19,0.0,-24.8,91.2,874.9,-30.5,-29.4,91.2,100.0,3372.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0
630762,2026-08-14T05:05:46.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,7.0,0.1,11.3,0.0,1.0,2.0,237.7,236.4,237.6,35.8,39.3,32.3,865.8,-30.3,50.25,0.0,-13.1,51.8,865.7,-41.6,-39.0,51.8,100.0,3332.0,3330.0,26.3,25.3,25.6,20000.0,856.4,0,0
