id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
630795,2026-08-14T05:06:03.629324+00:00,external_ems_1,bess_1,good,0.0095,normal,PCS phase current imbalance high: 8.4,0.2,8.4,0.7,4.6,0.0,1.8,2.0,236.4,236.3,236.2,64.6,68.7,60.3,874.5,-26.0,50.28,0.0,-42.0,91.2,875.2,-30.6,-29.9,91.2,100.0,3375.0,3373.0,26.5,24.7,25.1,20000.0,855.9,0,0
630826,2026-08-14T05:06:18.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,2.1,17.9,0.0,1.0,2.0,237.0,236.4,237.6,42.4,41.1,42.8,864.6,-26.3,50.19,0.0,-35.5,51.8,866.7,-44.2,-39.4,51.8,100.0,3337.0,3335.0,26.3,25.3,25.6,20000.0,856.4,0,0
630888,2026-08-14T05:06:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.9,10.5,0.0,1.0,2.0,239.3,239.3,239.7,28.8,29.3,27.0,866.3,-31.3,50.21,0.0,-38.6,51.8,864.4,-20.8,-21.5,51.8,100.0,3334.0,3332.0,26.3,25.3,25.6,20000.0,856.4,0,0
630919,2026-08-14T05:07:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.0,1.2,15.3,0.0,1.8,2.0,229.6,229.2,229.4,18.1,16.1,16.6,872.7,-6.3,50.05,0.0,-8.5,91.2,873.9,-21.6,-19.9,91.2,100.0,3368.0,3366.0,26.5,24.7,25.1,20000.0,855.9,0,0
630950,2026-08-14T05:07:20.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.7,2.9,0.0,1.0,2.0,240.0,239.2,240.2,47.2,50.3,47.7,863.7,-23.6,50.18,0.0,-15.2,51.8,864.4,-26.5,-24.0,51.8,100.0,3330.0,3328.0,26.3,25.3,25.6,20000.0,856.4,0,0
630981,2026-08-14T05:07:36.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,3.1,0.7,1.8,0.0,1.8,3.0,237.0,236.7,237.0,30.8,27.7,29.1,873.8,-29.1,50.14,0.0,-21.4,91.2,874.5,-30.9,-29.4,91.2,100.0,3371.0,3368.0,26.5,24.7,25.1,20000.0,855.9,0,0
631043,2026-08-14T05:08:07.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.3,0.6,5.5,0.0,1.8,3.0,238.6,238.6,238.2,39.5,37.2,38.5,873.9,-31.8,50.16,0.0,-22.9,91.6,874.5,-26.3,-26.5,91.6,100.0,3379.0,3376.0,26.5,24.7,25.1,20000.0,855.9,0,0
631074,2026-08-14T05:08:22.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.9,0.6,3.0,0.0,1.1,2.0,237.3,237.6,237.7,41.5,39.7,42.6,865.0,-25.2,50.21,0.0,-24.4,52.2,864.4,-22.2,-23.2,52.2,100.0,3327.0,3325.0,26.3,25.2,25.6,20000.0,856.4,0,0
631105,2026-08-14T05:08:38.628871+00:00,external_ems_1,bess_1,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.7,8.7,0.6,5.7,0.0,1.8,3.0,237.7,237.0,237.3,65.1,69.5,60.8,873.9,-34.0,50.25,0.0,-46.0,91.6,874.5,-28.3,-28.5,91.6,100.0,3375.0,3372.0,26.5,24.7,25.1,20000.0,855.9,0,0
631136,2026-08-14T05:08:53.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.6,16.3,0.0,1.1,2.0,238.2,238.5,238.6,37.2,39.3,36.1,865.5,-20.9,50.2,0.0,-24.4,52.2,866.1,-37.2,-36.2,52.2,100.0,3332.0,3330.0,26.3,25.2,25.6,20000.0,856.4,0,0
631198,2026-08-14T05:09:24.629490+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.5,10.1,0.0,1.1,2.0,233.1,233.4,233.8,35.0,34.6,34.8,863.9,-24.5,50.14,0.0,-20.5,52.2,865.4,-34.6,-34.2,52.2,100.0,3337.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0
631260,2026-08-14T05:09:55.629910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,6.7,1.8,15.8,0.0,1.1,2.0,238.2,238.1,238.4,57.0,62.9,56.2,864.3,-27.9,50.24,0.0,-13.7,52.2,866.1,-43.7,-35.6,52.2,100.0,3331.0,3329.0,26.3,25.2,25.6,20000.0,856.4,0,0
631291,2026-08-14T05:10:11.619232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,1.6,1.1,4.7,0.0,1.8,2.0,236.9,236.8,236.7,38.5,36.9,37.1,874.8,-27.7,50.2,0.0,-23.8,91.6,875.9,-32.4,-34.4,91.6,100.0,3373.0,3371.0,26.5,24.7,25.1,20000.0,855.9,0,0
631353,2026-08-14T05:10:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.3,0.4,17.1,0.0,1.8,3.0,237.3,237.7,237.2,40.8,40.8,35.5,875.5,-23.0,50.2,0.0,-33.0,92.0,875.9,-40.1,-37.0,92.0,100.0,3370.0,3367.0,26.5,24.7,25.1,20000.0,855.9,0,0
631384,2026-08-14T05:10:57.618560+00:00,external_ems_2,bess_2,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.5,11.8,1.3,14.8,0.0,1.1,2.0,237.2,237.7,237.3,45.8,35.0,46.8,867.0,-43.9,50.25,0.0,-44.5,52.5,865.7,-29.1,-29.1,52.5,100.0,3335.0,3333.0,26.3,25.2,25.6,20000.0,856.4,0,0
631415,2026-08-14T05:11:13.618807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,2.1,1.5,10.5,0.0,1.8,2.0,235.3,235.7,235.3,40.6,39.5,38.5,875.0,-29.2,50.19,0.0,-25.7,92.0,876.5,-39.7,-37.6,92.0,100.0,3372.0,3370.0,26.5,24.7,25.1,20000.0,855.9,0,0
631446,2026-08-14T05:11:28.618557+00:00,external_ems_2,bess_2,good,0.019,normal,PCS phase current imbalance high: 8.8,0.4,8.8,0.4,12.1,0.0,1.1,3.0,236.3,236.0,236.4,58.3,53.0,61.8,866.5,-44.1,50.25,0.0,-16.2,52.5,866.1,-32.0,-34.7,52.5,100.0,3338.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0
631508,2026-08-14T05:11:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,6.8,1.2,13.5,0.0,1.1,3.0,239.0,238.7,239.2,46.7,52.7,45.9,864.5,-22.7,50.19,0.0,-23.6,52.5,865.7,-36.2,-34.8,52.5,100.0,3342.0,3339.0,26.3,25.2,25.6,20000.0,856.4,0,0
631539,2026-08-14T05:12:15.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,6.9,1.6,2.3,0.0,1.9,3.0,239.1,237.9,238.4,26.9,20.0,21.2,876.5,-27.1,50.22,0.0,-16.8,92.0,874.9,-24.8,-24.0,92.0,100.0,3371.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0
631570,2026-08-14T05:12:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,0.7,0.7,0.0,1.1,3.0,238.3,237.2,238.4,43.8,45.8,44.6,864.7,-26.9,50.18,0.0,-23.0,52.5,865.4,-27.6,-28.7,52.5,100.0,3329.0,3326.0,26.3,25.2,25.6,20000.0,856.4,0,0
631601,2026-08-14T05:12:46.619617+00:00,external_ems_1,bess_1,good,0.0523,normal,PCS phase current imbalance high: 10.2,1.1,10.2,1.6,0.6,0.0,1.9,2.0,239.4,238.3,239.0,30.1,19.9,26.1,877.1,-27.5,50.22,0.0,-22.7,92.4,875.5,-26.9,-29.8,92.4,100.0,3377.0,3375.0,26.6,24.7,25.1,20000.0,855.9,0,0
631663,2026-08-14T05:13:17.629429+00:00,external_ems_1,bess_1,good,0.0428,normal,PCS phase current imbalance high: 9.8,0.7,9.8,1.2,4.3,0.0,1.9,3.0,238.3,237.6,237.9,43.8,36.6,46.4,876.1,-28.7,50.24,0.0,-42.5,92.4,874.9,-24.4,-23.5,92.4,100.0,3374.0,3371.0,26.6,24.7,25.1,20000.0,855.9,0,0
631694,2026-08-14T05:13:32.618575+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.1,1.3,2.0,21.5,0.0,1.1,2.0,236.6,236.1,237.2,36.5,35.2,36.4,864.4,-19.7,50.14,0.0,-22.0,52.9,866.4,-41.2,-35.1,52.9,100.0,3333.0,3331.0,26.3,25.2,25.6,20000.0,856.4,0,0
631725,2026-08-14T05:13:48.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,6.8,0.2,5.1,0.0,1.9,3.0,238.4,237.5,238.1,33.5,26.7,30.3,875.7,-24.7,50.21,0.0,-22.0,92.4,875.9,-29.8,-34.8,92.4,100.0,3371.0,3368.0,26.6,24.7,25.1,20000.0,855.9,0,0
631818,2026-08-14T05:14:34.628933+00:00,external_ems_2,bess_2,good,0.0665,normal,PCS phase current imbalance high: 10.8,1.1,10.8,0.2,2.0,0.0,1.1,3.0,236.8,236.1,237.2,55.1,47.7,58.5,866.3,-34.2,50.23,0.0,-14.4,52.9,866.1,-32.2,-31.6,52.9,100.0,3338.0,3335.0,26.3,25.2,25.6,20000.0,856.4,0,0
631849,2026-08-14T05:14:50.618571+00:00,external_ems_1,bess_1,good,0.0048,normal,PCS phase current imbalance high: 8.2,0.4,8.2,0.1,7.6,0.4,1.8,3.0,238.3,237.9,237.9,46.3,39.7,47.9,876.4,-30.6,50.22,0.0,-20.7,92.4,876.5,-38.2,-34.5,92.8,100.0,3372.0,3369.0,26.6,24.8,25.1,20000.0,855.9,0,0
631880,2026-08-14T05:15:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,5.1,1.0,14.4,0.0,1.1,2.0,238.8,237.7,239.0,67.7,71.6,66.5,864.1,-39.8,50.23,0.0,-22.7,53.3,865.1,-25.4,-25.2,53.3,100.0,3328.0,3326.0,26.3,25.2,25.6,20000.0,856.4,0,0
631911,2026-08-14T05:15:21.619818+00:00,external_ems_1,bess_1,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,1.1,7.3,1.4,24.7,0.0,1.8,3.0,238.4,237.3,238.1,31.6,24.7,24.3,875.8,-18.2,50.21,0.0,-30.9,92.8,877.2,-42.9,-39.9,92.8,100.0,3376.0,3373.0,26.6,24.8,25.1,20000.0,855.9,0,0
631973,2026-08-14T05:15:52.628686+00:00,external_ems_1,bess_1,good,0.2701,normal,PCS phase current imbalance high: 19.3; PCS DC current and BMS current mismatch: 21.6,1.2,19.3,1.0,21.6,0.0,1.8,3.0,237.8,236.8,238.0,44.4,39.0,25.1,878.2,-20.0,50.27,0.0,-57.4,92.8,877.2,-41.6,-40.4,92.8,100.0,3385.0,3382.0,26.6,24.8,25.2,20000.0,855.9,0,0
632004,2026-08-14T05:16:07.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,1.3,4.8,0.0,1.1,2.0,236.1,235.1,236.8,38.5,35.8,37.5,865.4,-29.9,50.21,0.0,-27.6,53.3,866.7,-34.7,-39.2,53.3,100.0,3331.0,3329.0,26.3,25.2,25.6,20000.0,856.4,0,0
632035,2026-08-14T05:16:23.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,5.5,0.2,13.6,0.0,1.8,3.0,235.0,234.3,234.7,65.5,65.0,60.0,877.7,-28.5,50.23,0.0,-52.6,92.8,877.5,-42.1,-37.3,92.8,100.0,3375.0,3372.0,26.6,24.8,25.2,20000.0,855.9,0,0
632066,2026-08-14T05:16:38.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.1,0.0,15.7,0.0,1.1,3.0,238.8,236.9,239.1,34.5,35.6,33.5,867.4,-29.1,50.23,0.0,-32.7,53.3,867.4,-44.8,-43.0,53.3,100.0,3336.0,3333.0,26.3,25.2,25.6,20000.0,856.4,0,0
632128,2026-08-14T05:17:09.618569+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,2.0,1.5,1.2,26.0,0.0,1.1,4.0,237.1,235.3,237.3,34.1,33.5,32.6,866.9,-30.4,50.23,0.0,-19.3,53.7,868.1,-56.4,-46.0,53.7,100.0,3341.0,3337.0,26.3,25.2,25.6,20000.0,856.4,0,0
632159,2026-08-14T05:17:25.618961+00:00,external_ems_1,bess_1,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.9,7.6,1.9,28.1,0.0,1.8,3.0,236.6,235.7,236.6,97.9,95.1,102.7,876.0,-62.5,50.3,0.0,-52.7,93.2,877.9,-34.4,-38.9,93.2,100.0,3377.0,3374.0,26.6,24.8,25.2,20000.0,855.9,0,0
632191,2026-08-14T05:17:41.618567+00:00,external_ems_1,bess_1,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,1.0,7.5,3.0,26.3,0.0,1.9,4.0,236.1,235.1,235.7,86.6,88.7,81.2,876.6,-36.9,50.31,0.0,-71.4,93.2,879.6,-63.2,-49.9,93.2,100.0,3404.0,3400.0,26.7,24.8,25.2,20000.0,855.9,0,0
632222,2026-08-14T05:17:56.618793+00:00,external_ems_2,bess_2,good,0.3027,normal,PCS phase current imbalance high: 19.3; PCS DC current and BMS current mismatch: 37.8,3.0,19.3,0.2,37.8,0.0,1.0,2.0,236.9,235.0,238.0,99.7,84.5,103.8,868.0,-79.4,50.34,0.0,-62.2,53.7,867.8,-41.6,-40.7,53.7,100.0,3335.0,3333.0,26.3,25.3,25.7,20000.0,856.4,0,0
632334,2026-08-14T05:18:52.618577+00:00,external_ems_2,bess_2,good,0.0825,normal,PCS phase current imbalance high: 8.5; PCS DC current and BMS current mismatch: 25.1,1.8,8.5,4.9,25.1,0.0,1.1,3.0,239.8,238.1,239.9,108.8,112.7,104.2,864.9,-76.5,50.35,0.0,-34.5,54.1,869.8,-51.4,-53.9,54.1,100.0,3334.0,3331.0,26.4,25.3,25.7,20000.0,856.4,0,0
632367,2026-08-14T05:19:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,7.8,3.1,13.3,0.0,1.9,4.0,235.2,233.9,234.6,93.3,97.2,89.4,883.3,-43.0,50.36,0.0,-42.3,93.5,880.2,-56.3,-51.0,93.5,100.0,3387.0,3383.0,26.7,24.8,25.3,20000.0,855.9,0,0
632398,2026-08-14T05:19:24.618577+00:00,external_ems_2,bess_2,good,0.2299,normal,PCS phase current imbalance high: 13.6; PCS DC current and BMS current mismatch: 33.8,1.4,13.6,0.7,33.8,0.0,1.1,4.0,239.8,238.4,239.8,43.7,44.2,30.6,869.1,-21.4,50.32,0.0,-11.0,54.1,869.8,-55.2,-49.4,54.1,100.0,3353.0,3349.0,26.4,25.3,25.7,20000.0,856.4,0,0
632466,2026-08-14T05:19:58.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.3,1.4,7.2,0.0,1.1,2.0,233.3,231.7,233.4,15.6,16.8,14.5,860.7,9.9,49.96,0.0,6.6,54.1,862.1,2.7,1.8,54.1,100.0,3321.0,3319.0,26.4,25.3,25.7,20000.0,856.4,0,0
632497,2026-08-14T05:20:14.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,2.0,1.0,11.0,0.0,1.9,3.0,238.4,237.9,238.0,10.9,10.6,8.9,871.9,0.3,49.97,0.0,2.0,93.5,870.9,11.3,11.9,93.5,100.0,3359.0,3356.0,26.7,24.8,25.3,20000.0,855.9,0,0
632528,2026-08-14T05:20:29.618789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.5,2.1,8.2,0.0,1.1,2.0,227.9,226.9,228.2,25.2,26.6,24.1,858.6,14.9,49.88,0.0,16.1,54.1,860.7,6.7,6.0,54.1,100.0,3316.0,3314.0,26.4,25.3,25.7,20000.0,856.4,0,0
632559,2026-08-14T05:20:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,1.8,0.4,1.2,0.0,1.9,3.0,241.4,241.1,241.1,10.6,10.3,8.8,870.8,-0.1,49.96,0.0,1.8,93.5,871.2,1.1,1.6,93.5,100.0,3359.0,3356.0,26.7,24.8,25.2,20000.0,855.9,0,0
632621,2026-08-14T05:21:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,1.9,0.5,15.5,0.0,1.9,2.0,237.6,237.2,237.3,10.8,10.4,8.9,870.4,0.8,49.97,0.0,1.8,93.5,869.9,16.3,12.1,93.5,100.0,3350.0,3348.0,26.7,24.8,25.2,20000.0,855.9,0,0
632652,2026-08-14T05:21:31.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.6,9.7,0.0,1.0,2.0,240.5,240.0,241.1,34.8,33.9,34.6,862.8,-23.3,50.13,0.0,-21.8,54.1,864.4,-33.0,-29.4,54.1,100.0,3326.0,3324.0,26.3,25.3,25.6,20000.0,856.4,0,0
632683,2026-08-14T05:21:47.628765+00:00,external_ems_1,bess_1,good,0.0879,normal,PCS phase current imbalance high: 11.7,0.7,11.7,0.8,15.0,0.0,1.9,3.0,239.2,238.5,238.8,35.5,26.1,37.8,875.1,-24.3,50.21,0.0,-28.2,93.5,875.9,-39.3,-42.4,93.5,100.0,3370.0,3367.0,26.6,24.7,25.1,20000.0,855.9,0,0
632714,2026-08-14T05:22:02.619488+00:00,external_ems_2,bess_2,good,0.1782,normal,PCS phase current imbalance high: 15.5,1.3,15.5,2.3,6.9,0.0,1.0,3.0,239.1,238.1,239.4,64.0,55.7,71.2,868.4,-43.4,50.32,0.0,-67.7,54.1,866.1,-36.5,-37.9,54.1,100.0,3340.0,3337.0,26.3,25.3,25.6,20000.0,856.4,0,0
632782,2026-08-14T05:22:36.629684+00:00,external_ems_2,bess_2,good,0.277,normal,PCS phase current imbalance high: 13.0; PCS DC current and BMS current mismatch: 36.8,1.5,13.0,2.2,36.8,0.0,1.0,3.0,237.7,236.5,238.0,94.6,85.4,98.4,866.9,-14.7,50.37,0.0,-62.6,54.5,869.1,-51.5,-48.6,54.5,100.0,3354.0,3351.0,26.3,25.3,25.6,20000.0,856.4,0,0
632846,2026-08-14T05:23:08.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,6.9,1.1,10.8,0.0,1.1,4.0,239.6,238.4,239.2,27.4,28.7,21.8,866.7,-23.0,50.35,0.0,-13.0,54.5,867.8,-33.8,-42.0,54.5,100.0,3348.0,3344.0,26.4,25.3,25.7,20000.0,856.4,0,0
632921,2026-08-14T05:23:46.629306+00:00,external_ems_1,bess_1,good,0.3084,normal,PCS phase current imbalance high: 20.5; PCS DC current and BMS current mismatch: 31.1,0.8,20.5,0.2,31.1,0.0,1.9,5.0,234.9,234.8,235.6,53.0,53.9,33.4,879.4,-9.0,50.28,0.0,-15.1,93.9,879.6,-40.1,-49.0,93.9,100.0,3407.0,3402.0,26.7,24.8,25.2,20000.0,855.9,0,0
632995,2026-08-14T05:24:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,4.0,1.4,6.7,0.0,1.9,5.0,237.8,238.4,237.5,81.6,84.3,85.6,878.5,-49.3,50.25,0.0,-34.8,94.3,879.9,-42.6,-41.6,94.3,100.0,3402.0,3397.0,26.7,24.8,25.2,20000.0,855.9,0,0
633026,2026-08-14T05:24:38.629373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.1,1.0,0.0,1.1,3.0,237.4,237.7,238.1,34.7,35.3,35.1,865.3,-25.9,50.13,0.0,-19.5,54.9,866.4,-26.9,-27.6,54.9,100.0,3339.0,3336.0,26.4,25.3,25.7,20000.0,856.4,0,0
633057,2026-08-14T05:24:54.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,2.7,0.0,11.0,0.0,1.9,5.0,239.7,239.8,239.2,39.1,36.4,37.5,876.2,-26.2,50.17,0.0,-14.5,94.3,876.2,-15.2,-15.6,94.3,100.0,3382.0,3377.0,26.7,24.8,25.2,20000.0,855.9,0,0
633088,2026-08-14T05:25:09.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,11.4,0.0,1.1,3.0,230.3,230.4,230.6,29.5,28.5,28.5,864.1,-14.2,50.08,0.0,-12.1,54.9,866.1,-25.6,-26.3,54.9,100.0,3335.0,3332.0,26.4,25.3,25.7,20000.0,856.4,0,0
633150,2026-08-14T05:25:40.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.2,0.6,0.8,0.0,1.1,3.0,240.3,240.3,240.8,31.9,35.1,32.2,865.1,-24.3,50.14,0.0,-26.2,54.9,865.7,-23.5,-24.1,54.9,100.0,3332.0,3329.0,26.4,25.3,25.7,20000.0,856.4,0,0
633181,2026-08-14T05:25:56.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,5.5,0.1,6.3,0.0,2.0,4.0,235.2,235.8,235.5,31.0,28.3,25.5,876.4,-18.1,50.14,0.0,-15.2,94.3,876.5,-24.4,-25.4,94.3,100.0,3377.0,3373.0,26.7,24.7,25.2,20000.0,855.9,0,0
633212,2026-08-14T05:26:11.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.5,0.6,2.9,0.0,1.1,3.0,238.1,238.5,238.9,29.3,28.9,28.8,864.5,-16.5,50.1,0.0,-17.1,54.9,865.1,-19.4,-18.4,54.9,100.0,3330.0,3327.0,26.4,25.3,25.7,20000.0,856.4,0,0
633243,2026-08-14T05:26:27.618569+00:00,external_ems_1,bess_1,good,0.2822,normal,PCS DC current and BMS current mismatch: 37.6,1.1,6.3,1.7,37.6,0.4,2.0,5.0,238.1,238.0,237.0,89.7,91.1,96.0,876.5,-70.3,50.28,0.0,-45.6,94.7,878.2,-32.7,-39.3,94.3,100.0,3387.0,3382.0,26.7,24.7,25.2,20000.0,855.9,0,0
633307,2026-08-14T05:26:59.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,5.1,1.3,6.7,0.0,2.0,6.0,236.5,236.1,236.6,35.4,30.4,35.5,878.3,-32.0,50.24,0.0,-18.9,94.7,879.6,-38.7,-48.7,94.7,100.0,3406.0,3400.0,26.7,24.7,25.2,20000.0,855.9,0,0
633339,2026-08-14T05:27:15.628668+00:00,external_ems_1,bess_1,good,0.0689,normal,PCS phase current imbalance high: 10.9,0.6,10.9,2.7,4.1,0.0,2.0,6.0,237.6,237.3,237.0,59.3,51.0,61.9,878.5,-42.4,50.26,0.0,-19.2,94.7,881.2,-46.5,-51.3,94.7,100.0,3412.0,3406.0,26.7,24.7,25.2,20000.0,855.9,0,0
633376,2026-08-14T05:27:33.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,11.9,0.0,1.1,3.0,236.2,236.3,236.9,33.3,34.3,33.6,866.7,-18.2,50.18,0.0,-18.8,55.3,867.1,-30.1,-28.2,55.3,100.0,3336.0,3333.0,26.4,25.3,25.7,20000.0,856.4,0,0
633407,2026-08-14T05:27:49.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,1.6,1.2,9.2,0.0,1.9,5.0,236.9,237.5,237.3,29.4,29.1,27.8,876.7,-17.0,50.11,0.0,-17.2,94.7,877.9,-26.2,-28.3,94.7,100.0,3390.0,3385.0,26.7,24.8,25.2,20000.0,855.9,0,0
633469,2026-08-14T05:28:20.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,6.7,0.3,16.3,0.0,2.0,5.0,238.3,237.6,237.9,31.1,24.4,27.7,878.9,-18.8,50.23,0.0,-20.0,94.7,879.2,-35.1,-45.4,94.7,100.0,3382.0,3377.0,26.7,24.7,25.2,20000.0,855.9,0,0
633510,2026-08-14T05:28:40.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.5,2.8,0.0,1.1,3.0,218.9,218.9,219.1,41.0,39.9,38.9,860.2,22.9,49.82,0.0,22.8,55.3,861.7,20.1,16.1,55.3,100.0,3319.0,3316.0,26.4,25.3,25.7,20000.0,856.4,0,0
633541,2026-08-14T05:28:56.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,2.0,5.0,244.5,245.2,244.9,1.0,0.8,0.8,877.0,0.0,49.97,0.0,0.0,95.1,873.9,0.0,0.1,95.1,100.0,3372.0,3367.0,26.7,24.7,25.2,20000.0,855.9,0,0
633572,2026-08-14T05:29:11.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,10.4,0.0,1.1,2.0,234.7,234.7,234.8,17.9,16.0,16.5,860.7,11.8,49.93,0.0,1.5,55.3,862.1,1.4,1.1,55.3,100.0,3321.0,3319.0,26.4,25.3,25.7,20000.0,856.4,0,0
633634,2026-08-14T05:29:42.618571+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.4,2.5,2.7,24.5,0.0,1.0,3.0,229.2,229.4,229.6,31.6,29.8,29.1,858.7,25.7,49.85,0.0,15.0,55.3,861.4,1.2,1.0,55.3,100.0,3318.0,3315.0,26.3,25.3,25.6,20000.0,856.4,0,0
633665,2026-08-14T05:29:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.0,0.0,1.9,4.0,235.2,235.1,235.3,1.0,0.7,0.8,875.3,0.0,49.97,0.0,0.0,95.1,872.2,0.0,0.0,95.1,100.0,3365.0,3361.0,26.6,24.7,25.1,20000.0,855.9,0,0
633696,2026-08-14T05:30:13.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,11.5,0.0,1.1,2.0,241.6,242.0,242.0,12.1,10.5,10.7,860.2,3.3,49.97,0.0,1.4,55.3,859.7,14.8,12.1,55.3,100.0,3313.0,3311.0,26.3,25.2,25.6,20000.0,856.4,0,0
633727,2026-08-14T05:30:29.618992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,4.0,239.6,240.3,239.8,0.9,0.7,0.8,874.8,0.0,50.08,0.0,0.0,95.1,871.9,0.0,0.0,95.1,100.0,3363.0,3359.0,26.6,24.6,25.1,20000.0,855.9,0,0
633793,2026-08-14T05:31:02.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.4,0.0,2.0,4.0,232.5,232.7,233.0,0.9,0.7,0.8,874.5,-0.4,49.88,0.0,0.0,95.1,871.5,0.0,0.0,95.1,100.0,3362.0,3358.0,26.6,24.6,25.1,20000.0,855.9,0,0
633824,2026-08-14T05:31:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,19.6,0.0,1.1,2.0,241.3,241.5,241.8,12.1,11.5,10.7,860.3,3.8,49.97,0.0,1.8,55.3,858.7,23.4,23.4,55.3,100.0,3308.0,3306.0,26.3,25.2,25.6,20000.0,856.4,0,0
633855,2026-08-14T05:31:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,3.0,224.5,224.3,225.0,0.9,0.7,0.8,874.1,0.0,49.8,0.0,0.0,95.1,871.2,0.0,0.0,95.1,100.0,3360.0,3357.0,26.6,24.6,25.1,20000.0,855.9,0,0
633886,2026-08-14T05:31:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.5,9.3,0.0,1.1,3.0,245.1,244.2,245.4,12.1,12.6,10.7,859.6,4.4,49.96,0.0,2.4,55.3,859.1,13.7,13.0,55.3,100.0,3309.0,3306.0,26.3,25.2,25.6,20000.0,856.4,0,0
633948,2026-08-14T05:32:19.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.5,0.6,8.5,0.0,1.1,2.0,238.2,235.0,238.5,21.5,23.3,19.8,858.7,13.9,49.96,0.0,11.1,55.3,858.1,22.4,21.2,55.3,100.0,3306.0,3304.0,26.3,25.2,25.5,20000.0,856.4,0,0
634010,2026-08-14T05:32:50.630689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.8,0.2,6.6,0.0,1.1,2.0,242.1,239.7,242.8,59.9,55.7,61.5,865.6,-49.2,50.33,0.0,-40.5,55.3,865.4,-42.6,-44.2,55.3,100.0,3326.0,3324.0,26.3,25.2,25.5,20000.0,856.4,0,0
634043,2026-08-14T05:33:07.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.9,3.0,239.3,236.0,239.5,0.9,0.7,0.8,873.3,0.0,49.97,0.0,0.0,95.1,870.5,0.0,0.0,95.1,100.0,3357.0,3354.0,26.5,24.6,25.0,20000.0,855.9,0,0
634105,2026-08-14T05:33:38.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.0,1.9,4.0,238.7,235.7,238.5,0.9,0.7,0.8,873.1,-0.1,49.96,0.0,0.0,95.1,870.2,0.0,0.0,95.1,100.0,3357.0,3353.0,26.5,24.6,25.0,20000.0,855.9,0,0
634136,2026-08-14T05:33:53.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.1,1.3,4.4,0.0,1.1,2.0,237.9,234.7,237.9,14.2,16.0,12.9,859.1,7.9,49.94,0.0,5.2,55.3,860.4,3.5,2.0,55.3,100.0,3314.0,3312.0,26.3,25.2,25.5,20000.0,856.4,0,0
634167,2026-08-14T05:34:09.619462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.9,3.0,232.5,229.8,232.8,0.9,0.7,0.7,872.9,0.0,49.89,0.0,0.0,95.1,869.9,0.0,0.0,95.1,100.0,3356.0,3353.0,26.5,24.6,25.0,20000.0,855.9,0,0
634198,2026-08-14T05:34:24.629036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.4,0.3,9.8,0.0,1.1,2.0,241.2,239.6,241.4,12.1,13.1,10.7,859.0,5.1,49.96,0.0,2.4,55.3,858.7,14.9,12.1,55.3,100.0,3309.0,3307.0,26.2,25.1,25.5,20000.0,856.4,0,0
634260,2026-08-14T05:34:55.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,2.7,16.9,0.0,1.1,4.0,254.1,252.9,254.5,62.5,58.6,62.9,864.0,-45.2,50.31,0.0,-45.4,55.3,866.7,-62.1,-62.7,55.3,100.0,3331.0,3327.0,26.2,25.1,25.5,20000.0,856.4,0,0
634293,2026-08-14T05:35:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,2.0,3.0,243.1,240.0,243.4,0.9,0.7,0.7,872.6,0.0,49.96,0.0,0.0,95.1,869.9,0.0,0.0,95.1,100.0,3354.0,3351.0,26.5,24.5,25.0,20000.0,855.9,0,0
634324,2026-08-14T05:35:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,4.6,1.7,12.8,0.0,1.1,2.0,234.0,229.5,234.5,20.9,24.3,19.7,857.7,15.9,49.89,0.0,12.1,55.3,859.4,3.1,2.7,55.3,100.0,3310.0,3308.0,26.2,25.1,25.5,20000.0,856.4,0,0
634355,2026-08-14T05:35:43.618956+00:00,external_ems_1,bess_1,good,0.0847,normal,PCS phase voltage imbalance high: 8.3,8.3,0.2,3.0,0.0,0.0,2.0,3.0,243.7,235.4,243.4,0.9,0.7,0.7,872.5,0.0,49.96,0.0,0.0,95.1,869.5,0.0,0.0,95.1,100.0,3354.0,3351.0,26.5,24.5,25.0,20000.0,855.9,0,0
634417,2026-08-14T05:36:14.619088+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.8,0.0,0.0,2.0,3.0,245.6,236.8,245.0,0.9,0.7,0.7,872.3,0.0,49.92,0.0,0.0,95.1,869.5,0.0,0.0,95.1,100.0,3353.0,3350.0,26.5,24.5,25.0,20000.0,855.9,0,0
634448,2026-08-14T05:36:29.628807+00:00,external_ems_2,bess_2,good,0.0444,normal,PCS phase voltage imbalance high: 6.7; PCS phase current imbalance high: 8.5,6.7,8.5,2.3,17.6,0.0,1.1,2.0,233.3,227.2,233.9,23.9,30.1,21.6,856.8,21.2,49.86,0.0,15.8,55.3,859.1,3.6,2.6,55.3,100.0,3309.0,3307.0,26.2,25.1,25.5,20000.0,856.4,0,0
634479,2026-08-14T05:36:45.618571+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,2.9,0.1,0.0,2.0,3.0,242.5,233.9,242.3,0.9,0.7,0.7,872.1,-0.1,49.95,0.0,0.0,95.1,869.2,0.0,0.0,95.1,100.0,3353.0,3350.0,26.5,24.5,25.0,20000.0,855.9,0,0
634577,2026-08-14T05:37:34.618643+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,2.8,0.0,0.0,2.0,3.0,227.7,221.1,228.0,0.9,0.7,0.7,872.0,0.0,49.83,0.0,0.0,95.1,869.2,0.0,0.0,95.1,100.0,3352.0,3349.0,26.5,24.5,25.0,20000.0,855.9,0,0
634608,2026-08-14T05:37:49.618588+00:00,external_ems_2,bess_2,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,6.3,0.1,6.2,0.0,1.1,2.0,242.7,234.5,242.5,13.7,19.1,12.8,857.3,8.4,49.94,0.0,5.2,55.3,857.4,14.6,13.7,55.3,100.0,3301.0,3299.0,26.2,25.1,25.4,20000.0,856.4,0,0
634639,2026-08-14T05:38:05.619642+00:00,external_ems_1,bess_1,good,0.0334,normal,PCS phase voltage imbalance high: 6.3,6.3,0.2,3.0,0.0,0.0,2.0,2.0,232.3,226.5,232.8,0.9,0.7,0.7,871.9,0.0,49.85,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3349.0,26.5,24.5,25.0,20000.0,855.9,0,0
634670,2026-08-14T05:38:20.618565+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,5.2,0.6,1.1,0.0,1.2,1.0,241.9,234.2,241.9,12.1,15.9,10.7,857.8,6.1,49.95,0.0,3.2,55.3,858.4,5.0,3.7,55.3,100.0,3305.0,3304.0,26.2,25.0,25.4,20000.0,856.4,0,0
634733,2026-08-14T05:38:52.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,1.9,3.0,252.6,249.8,252.8,0.9,0.7,0.7,871.6,-0.1,50.39,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0
634765,2026-08-14T05:39:08.618575+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.2,2.7,0.0,0.0,1.9,3.0,242.5,234.9,242.2,0.9,0.7,0.7,871.6,0.0,49.96,0.0,0.0,95.1,868.9,0.0,0.0,95.1,100.0,3351.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0
634796,2026-08-14T05:39:23.618577+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,3.8,6.7,3.1,24.0,0.0,1.2,2.0,226.0,222.3,226.1,31.8,34.9,28.2,855.3,27.2,49.8,0.0,22.6,55.3,858.4,3.2,2.6,55.3,100.0,3307.0,3305.0,26.2,25.0,25.4,20000.0,856.4,0,0
634827,2026-08-14T05:39:39.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.9,2.0,243.2,241.6,243.4,0.9,0.7,0.7,871.5,0.0,49.96,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3350.0,3348.0,26.4,24.5,25.0,20000.0,855.9,0,0
634889,2026-08-14T05:40:10.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.9,3.0,242.5,241.8,242.9,0.9,0.7,0.7,871.5,0.0,49.97,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3350.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0
634920,2026-08-14T05:40:25.618911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,0.2,7.7,0.0,1.1,1.0,243.4,242.5,243.7,12.0,12.3,10.7,857.6,4.9,49.96,0.0,2.3,55.3,857.4,12.6,12.7,55.3,100.0,3306.0,3305.0,26.1,25.0,25.4,20000.0,856.4,0,0
634951,2026-08-14T05:40:41.618784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.9,2.0,225.5,224.3,225.9,0.9,0.7,0.7,871.4,0.1,49.83,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0
634989,2026-08-14T05:41:00.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.9,2.0,229.4,228.1,229.7,0.9,0.7,0.7,871.3,-0.2,49.87,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3347.0,26.4,24.5,24.9,20000.0,855.9,0,0
635082,2026-08-14T05:41:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.8,2.9,0.0,1.2,2.0,244.0,243.4,244.4,12.4,12.6,11.0,857.3,5.0,49.96,0.0,2.3,55.3,858.1,2.1,1.8,55.3,100.0,3305.0,3303.0,26.1,24.9,25.3,20000.0,856.4,0,0
635113,2026-08-14T05:42:02.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.0,3.0,242.9,242.2,243.1,0.9,0.7,0.7,871.2,-0.1,49.97,0.0,0.0,95.1,868.5,0.0,0.0,95.1,100.0,3349.0,3346.0,26.4,24.4,24.9,20000.0,855.9,0,0
635144,2026-08-14T05:42:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.4,1.0,9.1,0.0,1.2,2.0,225.5,223.6,225.7,36.9,37.6,34.2,854.7,31.1,49.85,0.0,19.9,55.3,855.7,22.0,23.5,55.3,100.0,3294.0,3292.0,26.1,24.9,25.3,20000.0,856.4,0,0
635213,2026-08-14T05:42:52.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.0,2.0,238.5,237.5,238.6,0.9,0.7,0.7,871.0,0.0,49.97,0.0,0.0,95.1,868.2,0.0,0.0,95.1,100.0,3348.0,3346.0,26.4,24.4,24.9,20000.0,855.9,0,0
635244,2026-08-14T05:43:07.618577+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,1.7,3.8,3.2,26.9,0.0,1.2,2.0,226.6,225.2,226.9,41.6,42.1,38.3,854.5,31.8,49.81,0.0,21.2,55.3,857.7,4.9,5.0,55.3,100.0,3302.0,3300.0,26.1,24.9,25.3,20000.0,856.4,0,0
635275,2026-08-14T05:43:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.0,3.0,244.7,244.5,244.9,0.9,0.7,0.7,871.0,-0.2,49.97,0.0,0.0,95.1,868.2,0.0,0.0,95.1,100.0,3348.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0
635306,2026-08-14T05:43:38.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,9.3,0.0,1.1,2.0,236.4,236.0,236.5,16.9,15.9,15.9,856.7,10.6,49.89,0.0,3.9,55.3,858.1,1.3,1.0,55.3,100.0,3305.0,3303.0,26.0,24.9,25.3,20000.0,856.4,0,0
635368,2026-08-14T05:44:09.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.6,1.1,2.7,0.0,1.1,2.0,229.9,230.1,230.5,37.2,35.1,33.6,856.0,7.4,49.82,0.0,16.5,55.3,857.1,10.1,7.0,55.3,100.0,3301.0,3299.0,26.0,24.9,25.3,20000.0,856.4,0,0
635399,2026-08-14T05:44:25.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,2.0,232.2,232.4,232.5,0.9,0.7,0.7,870.8,0.0,49.93,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0
635431,2026-08-14T05:44:41.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.0,2.0,238.0,237.8,238.1,0.9,0.7,0.7,870.7,0.1,49.96,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0
635467,2026-08-14T05:44:59.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,2.0,2.0,223.9,224.1,224.3,0.9,0.7,0.7,870.8,-0.2,49.8,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.4,24.4,24.9,20000.0,855.9,0,0
635529,2026-08-14T05:45:30.618777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.0,0.0,1.9,2.0,243.6,244.5,244.0,0.9,0.6,0.7,870.7,0.0,49.94,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3347.0,3345.0,26.3,24.4,24.8,20000.0,855.9,0,0
635560,2026-08-14T05:45:45.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,18.4,0.0,1.2,2.0,240.7,241.1,241.1,12.1,10.5,10.7,857.0,3.6,49.97,0.0,1.4,55.3,855.7,22.0,22.3,55.3,100.0,3294.0,3292.0,26.0,24.8,25.2,20000.0,856.4,0,0
635622,2026-08-14T05:46:16.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,6.9,0.0,1.2,1.0,230.7,230.6,231.0,24.8,23.1,23.2,855.6,19.1,49.89,0.0,11.4,55.3,856.4,12.2,10.3,55.3,100.0,3298.0,3297.0,26.0,24.8,25.2,20000.0,856.4,0,0
635690,2026-08-14T05:46:50.618634+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.5,2.1,3.2,31.0,0.0,1.2,2.0,225.2,225.3,225.7,40.2,38.6,38.1,854.5,32.8,49.8,0.0,20.5,55.3,857.7,1.8,1.1,55.3,100.0,3302.0,3300.0,26.0,24.8,25.2,20000.0,856.4,0,0
635721,2026-08-14T05:47:06.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.9,2.0,245.0,245.7,245.2,0.9,0.7,0.7,870.6,0.0,49.96,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.4,24.8,20000.0,855.9,0,0
635752,2026-08-14T05:47:21.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,16.1,0.0,1.2,2.0,228.6,228.7,228.9,24.2,22.4,22.5,855.7,17.4,49.89,0.0,10.5,55.3,857.7,1.3,1.2,55.3,100.0,3304.0,3302.0,26.0,24.8,25.2,20000.0,856.4,0,0
635783,2026-08-14T05:47:37.619051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.1,0.0,2.0,2.0,240.3,240.9,240.6,0.9,0.6,0.7,870.5,-0.1,49.97,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0
635845,2026-08-14T05:48:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.0,2.0,2.0,237.2,237.1,237.2,0.8,0.6,0.6,870.4,-0.1,49.93,0.0,0.0,95.1,867.9,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0
635876,2026-08-14T05:48:23.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,1.9,0.0,1.1,2.0,241.0,241.0,241.4,12.1,11.2,10.7,856.7,3.3,49.97,0.0,1.7,54.9,857.4,1.4,1.0,54.9,100.0,3302.0,3300.0,25.9,24.8,25.2,20000.0,856.4,0,0
635909,2026-08-14T05:48:40.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.9,0.1,0.0,2.0,2.0,242.5,241.8,242.6,0.9,0.6,0.7,870.4,0.1,50.3,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3346.0,3344.0,26.3,24.3,24.8,20000.0,855.9,0,0
635942,2026-08-14T05:48:56.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.5,11.5,0.0,1.1,2.0,244.4,244.7,244.9,12.0,11.3,10.7,856.9,4.1,49.96,0.0,1.8,54.9,856.4,15.6,14.3,54.9,100.0,3298.0,3296.0,25.9,24.8,25.2,20000.0,856.4,0,0
636004,2026-08-14T05:49:27.618573+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.8,2.3,1.9,22.9,0.0,1.1,2.0,240.7,238.9,240.7,12.1,13.0,10.7,856.6,4.9,49.96,0.0,2.4,54.9,854.7,27.8,26.8,54.9,100.0,3295.0,3293.0,25.9,24.8,25.2,20000.0,856.4,0,0
636035,2026-08-14T05:49:43.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.1,0.0,1.9,2.0,230.3,226.7,230.7,0.8,0.6,0.7,870.4,0.1,49.84,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.8,20000.0,855.9,0,0
636066,2026-08-14T05:49:58.619383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.7,2.8,0.0,1.1,2.0,243.5,240.7,243.5,12.1,13.8,10.7,856.4,5.4,49.96,0.0,2.6,54.9,857.1,2.6,2.5,54.9,100.0,3302.0,3300.0,25.9,24.8,25.2,20000.0,856.4,0,0
636097,2026-08-14T05:50:14.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.8,0.0,0.0,1.9,2.0,241.9,239.3,242.2,0.9,0.6,0.7,870.3,0.0,49.96,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0
636159,2026-08-14T05:50:45.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,2.7,0.1,0.0,1.9,2.0,244.0,241.8,244.3,0.9,0.6,0.6,870.2,0.1,49.95,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0
636190,2026-08-14T05:51:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.9,2.0,16.3,0.0,1.1,2.0,232.2,228.6,232.8,23.3,25.6,21.7,855.1,19.3,49.87,0.0,12.9,54.9,857.1,3.0,2.4,54.9,100.0,3301.0,3299.0,25.9,24.8,25.2,20000.0,856.4,0,0
636221,2026-08-14T05:51:16.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.2,0.0,1.9,2.0,231.1,228.0,231.8,0.8,0.6,0.6,870.2,-0.2,49.96,0.0,0.0,95.1,867.5,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.3,24.7,20000.0,855.9,0,0
636252,2026-08-14T05:51:31.629223+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,4.7,6.3,3.5,30.9,0.0,1.1,1.0,227.3,222.7,227.4,43.4,45.3,39.0,853.6,33.6,49.79,0.0,23.9,54.9,857.1,2.7,2.3,54.9,100.0,3301.0,3300.0,25.9,24.8,25.1,20000.0,856.4,0,0
636314,2026-08-14T05:52:02.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.5,2.7,0.0,1.1,2.0,242.9,241.3,242.8,12.1,13.0,10.7,856.2,4.9,49.96,0.0,2.4,54.9,856.7,2.2,2.4,54.9,100.0,3299.0,3297.0,25.9,24.8,25.1,20000.0,856.4,0,0
636345,2026-08-14T05:52:18.619247+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,2.0,2.0,227.3,225.8,227.6,0.8,0.6,0.6,870.1,0.0,49.92,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3345.0,3343.0,26.2,24.2,24.7,20000.0,855.9,0,0
636376,2026-08-14T05:52:33.618622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.2,19.0,0.0,1.1,2.0,247.1,246.6,247.0,12.8,13.2,11.7,856.2,7.8,49.96,0.0,2.4,54.9,858.4,-11.2,-7.1,54.9,100.0,3306.0,3304.0,25.9,24.8,25.1,20000.0,856.4,0,0
636411,2026-08-14T05:52:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,2.0,230.3,229.0,230.7,0.8,0.6,0.6,870.1,0.0,49.9,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636473,2026-08-14T05:53:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,2.0,225.1,223.4,225.0,0.8,0.6,0.6,870.1,0.0,49.79,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636504,2026-08-14T05:53:37.629640+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.4,1.8,2.0,21.9,0.0,1.2,2.0,243.7,242.6,244.0,12.0,12.5,10.7,856.0,4.6,49.96,0.0,2.3,54.9,854.0,26.5,26.5,54.9,100.0,3292.0,3290.0,25.9,24.7,25.1,20000.0,856.4,0,0
636535,2026-08-14T05:53:53.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.0,0.0,2.0,2.0,242.8,242.1,243.1,0.9,0.6,0.6,870.0,0.0,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636566,2026-08-14T05:54:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.4,1.9,12.6,0.0,1.2,2.0,226.5,225.3,227.2,21.2,22.2,19.8,854.8,15.3,49.87,0.0,15.6,54.9,856.7,2.7,2.1,54.9,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0
636634,2026-08-14T05:54:42.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,2.4,16.0,0.0,1.2,2.0,229.4,227.9,229.8,23.4,24.5,21.7,854.7,18.5,49.88,0.0,13.3,54.9,857.1,2.5,2.0,54.9,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0
636696,2026-08-14T05:55:13.629810+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,1.9,5.2,3.3,29.9,0.0,1.2,2.0,226.7,225.1,227.0,40.8,42.4,37.2,853.4,32.6,49.79,0.0,21.1,54.9,856.7,2.7,2.1,54.9,100.0,3294.0,3292.0,25.9,24.7,25.1,20000.0,856.4,0,0
636727,2026-08-14T05:55:29.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,2.0,238.4,237.6,238.3,0.8,0.6,0.6,869.9,0.0,49.88,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636789,2026-08-14T05:56:00.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.0,2.0,240.4,239.2,240.3,0.8,0.6,0.6,869.9,0.0,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636820,2026-08-14T05:56:15.629741+00:00,external_ems_2,bess_2,good,0.1395,normal,PCS DC current and BMS current mismatch: 28.7,1.9,5.4,3.4,28.7,0.0,1.2,2.0,227.0,225.6,227.5,39.2,39.6,34.2,853.3,31.2,49.8,0.0,21.2,54.5,856.7,2.5,2.0,54.5,100.0,3300.0,3298.0,25.9,24.7,25.1,20000.0,856.4,0,0
636851,2026-08-14T05:56:31.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.3,0.0,2.0,2.0,232.9,231.1,232.7,0.8,0.6,0.6,869.9,0.3,49.97,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3344.0,3342.0,26.2,24.2,24.7,20000.0,855.9,0,0
636882,2026-08-14T05:56:46.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.8,2.8,0.0,1.2,1.0,242.0,240.9,242.3,12.1,12.6,10.7,855.9,4.8,49.96,0.0,2.3,54.5,856.7,2.0,2.1,54.5,100.0,3299.0,3298.0,25.8,24.6,25.0,20000.0,856.4,0,0
636944,2026-08-14T05:57:17.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.5,18.2,0.0,1.2,1.0,241.2,240.9,241.5,12.0,10.5,10.7,855.9,4.0,49.97,0.0,1.7,54.5,854.4,22.2,23.5,54.5,100.0,3292.0,3291.0,25.8,24.6,25.0,20000.0,856.4,0,0
636975,2026-08-14T05:57:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.9,1.0,224.1,224.4,224.1,0.8,0.6,0.6,869.8,0.0,49.81,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3343.0,3342.0,26.1,24.2,24.7,20000.0,855.9,0,0
637006,2026-08-14T05:57:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.3,3.3,0.0,1.2,2.0,244.8,245.3,245.1,14.1,12.3,12.6,855.4,5.9,49.97,0.0,1.4,54.5,855.7,9.2,7.4,54.5,100.0,3295.0,3293.0,25.8,24.6,25.0,20000.0,856.4,0,0
637037,2026-08-14T05:58:04.628861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.9,2.0,238.9,239.1,239.3,0.8,0.6,0.6,869.8,0.0,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637099,2026-08-14T05:58:35.619300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.9,2.0,226.9,227.4,227.5,0.8,0.6,0.6,869.8,0.1,49.84,0.0,0.0,95.1,867.2,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637130,2026-08-14T05:58:50.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,2.0,6.7,0.0,1.2,1.0,235.4,235.8,235.9,17.6,15.7,15.8,854.7,7.9,49.9,0.0,11.7,54.5,856.7,1.2,0.9,54.5,100.0,3299.0,3298.0,25.8,24.6,25.0,20000.0,856.4,0,0
637161,2026-08-14T05:59:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.9,2.0,241.7,242.5,242.2,0.8,0.6,0.6,869.7,-0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637254,2026-08-14T05:59:52.628976+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.2,7.5,0.0,1.3,2.0,236.9,237.2,237.2,16.2,14.1,14.6,855.2,8.8,49.95,0.0,1.4,54.5,856.4,1.3,0.9,54.5,100.0,3299.0,3297.0,25.8,24.5,25.0,20000.0,856.4,0,0
637285,2026-08-14T06:00:08.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,2.0,239.9,240.5,240.3,0.8,0.6,0.6,869.7,-0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637317,2026-08-14T06:00:24.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.9,2.0,254.2,254.1,254.0,0.8,0.6,0.6,869.6,0.2,50.37,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637353,2026-08-14T06:00:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,2.0,245.5,245.8,245.7,0.8,0.6,0.6,869.7,0.0,50.37,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637415,2026-08-14T06:01:13.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,2.0,224.5,224.6,224.7,0.8,0.6,0.6,869.6,0.0,49.81,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637446,2026-08-14T06:01:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.0,3.0,0.0,1.3,2.0,232.2,232.4,232.6,24.5,22.8,22.7,854.4,17.7,49.88,0.0,11.9,54.5,855.4,14.7,13.0,54.5,100.0,3299.0,3297.0,25.8,24.5,24.9,20000.0,856.4,0,0
637477,2026-08-14T06:01:44.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,2.0,230.4,230.5,230.7,0.8,0.6,0.6,869.6,0.0,49.91,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3343.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637508,2026-08-14T06:01:59.628675+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.6,1.5,20.6,0.0,1.3,2.0,241.2,241.6,241.6,12.1,10.5,10.6,855.9,3.1,49.97,0.0,1.4,54.5,854.4,23.7,23.1,54.5,100.0,3295.0,3293.0,25.8,24.5,24.9,20000.0,856.4,0,0
637570,2026-08-14T06:02:30.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.2,7.8,0.0,1.3,1.0,245.3,245.7,245.5,12.0,10.4,10.6,855.6,3.4,49.97,0.0,1.4,54.5,855.4,11.2,10.1,54.5,100.0,3293.0,3292.0,25.8,24.5,24.9,20000.0,856.4,0,0
637601,2026-08-14T06:02:46.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.9,1.0,245.9,245.9,246.0,0.8,0.6,0.6,869.5,0.2,50.35,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637632,2026-08-14T06:03:01.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,2.3,0.0,1.3,2.0,240.5,240.2,240.6,51.4,51.0,51.8,860.6,-30.4,50.34,0.0,-24.3,54.5,861.7,-32.7,-32.2,54.5,100.0,3319.0,3317.0,25.8,24.5,24.9,20000.0,856.4,0,0
637663,2026-08-14T06:03:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.9,1.0,240.7,240.6,240.6,0.8,0.6,0.6,869.5,0.0,50.23,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637756,2026-08-14T06:04:03.618637+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,0.7,0.3,3.3,38.2,0.0,1.3,3.0,233.9,234.1,234.6,48.6,48.5,48.8,863.1,-18.0,50.22,0.0,-28.4,54.5,866.4,-56.2,-56.1,54.5,100.0,3335.0,3332.0,25.8,24.5,25.0,20000.0,856.4,0,0
637789,2026-08-14T06:04:20.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,1.9,1.0,243.8,244.6,244.3,0.8,0.6,0.6,869.5,0.1,49.97,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3341.0,26.1,24.2,24.7,20000.0,855.9,0,0
637820,2026-08-14T06:04:35.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.9,2.0,0.0,1.2,2.0,237.6,237.5,237.6,15.7,13.7,14.0,857.8,3.3,49.95,0.0,1.4,54.5,858.7,1.3,0.9,54.5,100.0,3307.0,3305.0,25.8,24.6,25.0,20000.0,856.4,0,0
637882,2026-08-14T06:05:06.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.4,0.0,1.3,2.0,240.6,240.5,240.7,15.3,13.4,13.8,856.6,7.0,49.9,0.0,4.8,54.5,857.1,12.4,11.4,54.5,100.0,3303.0,3301.0,25.8,24.5,25.0,20000.0,856.4,0,0
637913,2026-08-14T06:05:22.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.0,0.0,1.9,2.0,234.7,234.7,234.7,0.8,0.6,0.6,869.5,0.0,49.9,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0
637944,2026-08-14T06:05:37.629495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.5,10.9,0.0,1.3,2.0,242.3,242.4,242.4,12.1,10.5,10.7,856.9,3.5,49.97,0.0,1.4,54.5,856.4,14.4,12.9,54.5,100.0,3297.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0
637975,2026-08-14T06:05:53.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.5,0.1,0.0,1.9,2.0,223.9,223.9,223.9,0.8,0.6,0.6,869.4,-0.1,49.82,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0
638039,2026-08-14T06:06:25.619406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.0,0.0,1.9,2.0,243.3,244.1,243.7,0.8,0.6,0.6,869.4,0.0,49.95,0.0,0.0,95.1,866.9,0.0,0.0,95.1,100.0,3342.0,3340.0,26.1,24.2,24.7,20000.0,855.9,0,0
638070,2026-08-14T06:06:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.0,0.0,1.3,2.0,240.1,240.5,240.6,12.1,10.5,10.7,856.7,3.3,49.97,0.0,1.4,54.5,857.4,1.3,0.9,54.5,100.0,3303.0,3301.0,25.8,24.5,24.9,20000.0,856.4,0,0
638101,2026-08-14T06:06:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,229.7,229.7,229.9,0.8,0.6,0.6,869.4,0.1,49.86,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638132,2026-08-14T06:07:11.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.0,2.6,0.0,1.3,1.0,227.7,227.6,227.9,25.0,23.1,23.1,855.0,14.3,49.92,0.0,12.4,54.5,856.0,11.7,10.5,54.5,100.0,3296.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0
