id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
638194,2026-08-14T06:07:42.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.9,13.8,0.0,1.4,1.0,233.1,232.9,233.4,21.0,19.4,19.6,855.2,15.0,49.9,0.0,11.2,54.5,857.1,1.2,1.0,54.5,100.0,3301.0,3300.0,25.8,24.4,24.9,20000.0,856.4,0,0
638225,2026-08-14T06:07:58.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,2.0,240.7,241.3,241.1,0.8,0.6,0.6,869.4,0.1,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638287,2026-08-14T06:08:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.0,2.0,243.4,244.2,243.9,0.8,0.6,0.6,869.4,-0.1,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638349,2026-08-14T06:09:00.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,2.0,228.2,228.2,228.5,0.8,0.6,0.6,869.4,0.0,49.88,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3342.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638380,2026-08-14T06:09:15.619310+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,2.0,2.6,22.2,0.0,1.3,1.0,230.6,230.7,231.1,28.5,26.5,26.6,854.1,23.4,49.87,0.0,12.8,54.5,856.7,1.2,1.0,54.5,100.0,3300.0,3299.0,25.7,24.4,24.9,20000.0,856.4,0,0
638411,2026-08-14T06:09:31.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.3,230.2,0.8,0.6,0.6,869.3,0.0,49.89,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638442,2026-08-14T06:09:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.3,16.6,0.0,1.3,1.0,241.3,241.8,241.8,12.1,10.5,10.6,856.0,3.2,49.97,0.0,1.4,54.5,854.7,19.8,19.3,54.5,100.0,3292.0,3291.0,25.7,24.4,24.8,20000.0,856.4,0,0
638504,2026-08-14T06:10:17.629168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.5,11.8,0.0,1.3,1.0,245.3,245.5,245.6,12.1,11.0,10.7,855.9,3.8,49.96,0.0,1.7,54.5,855.4,15.6,15.9,54.5,100.0,3293.0,3292.0,25.7,24.4,24.8,20000.0,856.4,0,0
638535,2026-08-14T06:10:33.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.0,1.0,242.4,243.0,242.9,0.8,0.6,0.6,869.3,0.0,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638566,2026-08-14T06:10:48.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,1.6,2.7,0.0,1.3,1.0,239.7,239.1,239.9,12.1,11.9,10.6,854.8,4.5,49.96,0.0,7.7,54.5,856.4,1.8,1.4,54.5,100.0,3299.0,3298.0,25.7,24.4,24.8,20000.0,856.4,0,0
638597,2026-08-14T06:11:04.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.1,0.0,2.0,1.0,241.1,238.9,240.8,0.8,0.6,0.6,869.3,0.1,49.9,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638659,2026-08-14T06:11:35.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,2.0,1.0,242.3,239.9,242.6,0.8,0.6,0.6,869.3,0.0,49.96,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638690,2026-08-14T06:11:50.618575+00:00,external_ems_2,bess_2,good,0.1389,normal,PCS phase voltage imbalance high: 5.4; PCS phase current imbalance high: 9.3; PCS DC current and BMS current mismatch: 28.5,5.4,9.3,3.1,28.5,0.0,1.3,1.0,226.6,221.5,226.9,39.2,42.0,32.7,852.9,31.8,49.79,0.0,26.8,54.5,856.0,3.3,2.5,54.5,100.0,3298.0,3297.0,25.7,24.4,24.8,20000.0,856.4,0,0
638723,2026-08-14T06:12:07.629278+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.2,2.8,0.1,0.0,2.0,1.0,241.0,235.7,240.7,0.8,0.6,0.6,869.3,0.1,49.92,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3340.0,26.2,24.2,24.7,20000.0,855.9,0,0
638754,2026-08-14T06:12:22.630691+00:00,external_ems_2,bess_2,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,4.1,0.0,0.7,0.0,1.3,1.0,241.2,235.3,241.2,13.5,16.4,12.3,855.4,7.8,49.9,0.0,2.9,54.5,855.4,7.1,6.6,54.5,100.0,3295.0,3294.0,25.7,24.4,24.8,20000.0,856.4,0,0
638816,2026-08-14T06:12:53.629604+00:00,external_ems_2,bess_2,good,0.1262,normal,PCS phase voltage imbalance high: 7.5; PCS phase current imbalance high: 11.3; PCS DC current and BMS current mismatch: 27.3,7.5,11.3,3.1,27.3,0.0,1.3,2.0,230.8,223.5,231.0,34.9,41.2,29.9,852.9,31.5,49.82,0.0,18.4,54.5,856.0,4.2,3.1,54.5,100.0,3298.0,3296.0,25.7,24.4,24.8,20000.0,856.4,0,0
638847,2026-08-14T06:13:09.629001+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.8,0.1,0.0,2.0,2.0,245.1,235.7,245.1,0.8,0.6,0.6,869.3,-0.1,49.95,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
638878,2026-08-14T06:13:24.618586+00:00,external_ems_2,bess_2,good,0.1103,normal,PCS phase voltage imbalance high: 9.3,9.3,7.6,0.6,2.1,0.0,1.3,2.0,244.0,234.7,244.0,12.1,18.3,10.7,855.1,7.2,49.95,0.0,3.6,54.5,855.7,5.1,3.9,54.5,100.0,3297.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0
638909,2026-08-14T06:13:40.628673+00:00,external_ems_1,bess_1,good,0.0436,normal,PCS phase voltage imbalance high: 6.7,6.7,0.2,2.7,0.1,0.0,2.0,2.0,226.9,220.4,227.1,0.8,0.6,0.6,869.2,-0.1,49.82,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
638977,2026-08-14T06:14:14.618563+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.7,0.1,0.0,2.0,2.0,238.7,231.5,238.6,0.8,0.6,0.6,869.2,0.1,49.88,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639008,2026-08-14T06:14:29.618575+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,6.9,0.3,0.0,0.0,1.3,1.0,242.5,233.7,242.5,12.1,17.6,10.7,855.1,6.8,49.95,0.0,3.5,54.5,855.4,6.8,5.2,54.5,100.0,3294.0,3293.0,25.7,24.4,24.8,20000.0,856.4,0,0
639039,2026-08-14T06:14:45.618906+00:00,external_ems_1,bess_1,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,0.2,2.7,0.1,0.0,2.0,2.0,229.5,222.7,229.8,0.8,0.6,0.6,869.2,-0.1,49.81,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639070,2026-08-14T06:15:00.628672+00:00,external_ems_2,bess_2,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,6.8,1.3,14.1,0.0,1.3,2.0,245.0,235.6,244.7,12.1,17.5,10.7,855.0,6.6,49.95,0.0,9.6,54.5,853.7,20.7,21.1,54.5,100.0,3289.0,3287.0,25.7,24.4,24.8,20000.0,856.4,0,0
639132,2026-08-14T06:15:31.629978+00:00,external_ems_2,bess_2,good,0.091,normal,PCS phase voltage imbalance high: 6.3; PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 25.4,6.3,9.5,2.9,25.4,0.0,1.3,1.0,226.3,220.2,226.5,32.3,37.4,27.9,852.8,29.2,49.81,0.0,22.6,54.1,855.7,3.8,2.9,54.1,100.0,3296.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0
639163,2026-08-14T06:15:47.629075+00:00,external_ems_1,bess_1,good,0.0257,normal,PCS phase voltage imbalance high: 6.0,6.0,0.2,2.7,0.1,0.0,2.0,2.0,237.7,232.2,238.2,0.8,0.6,0.6,869.2,0.1,49.92,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639194,2026-08-14T06:16:02.629980+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,8.0,0.1,13.1,0.0,1.3,2.0,245.0,242.0,245.7,61.0,55.1,63.1,860.8,-52.3,50.35,0.0,-36.2,54.1,860.7,-39.2,-39.0,54.1,100.0,3312.0,3310.0,25.7,24.4,24.8,20000.0,856.4,0,0
639225,2026-08-14T06:16:18.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.2,0.0,2.0,2.0,243.7,241.6,244.3,0.8,0.6,0.6,869.2,0.2,50.35,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639287,2026-08-14T06:16:49.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.1,0.0,2.0,2.0,243.6,241.3,244.0,0.8,0.6,0.6,869.2,0.1,50.27,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639349,2026-08-14T06:17:20.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.1,0.0,2.0,2.0,245.0,242.7,245.3,0.8,0.6,0.6,869.1,0.1,50.32,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639380,2026-08-14T06:17:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,7.0,0.1,4.9,0.0,1.4,2.0,244.5,242.3,245.1,63.5,56.5,63.5,864.2,-44.4,50.33,0.0,-43.1,54.1,864.1,-39.5,-37.7,54.1,100.0,3326.0,3324.0,25.8,24.4,24.9,20000.0,856.4,0,0
639447,2026-08-14T06:18:09.629219+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,3.0,0.1,0.0,2.0,2.0,218.8,213.0,219.2,0.8,0.6,0.6,869.2,-0.1,49.96,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639478,2026-08-14T06:18:24.618580+00:00,external_ems_2,bess_2,good,0.08,normal,PCS phase voltage imbalance high: 8.1; PCS DC current and BMS current mismatch: 20.5,8.1,5.0,2.0,20.5,0.0,1.3,2.0,243.1,235.0,242.8,12.1,15.7,10.7,858.0,6.7,49.95,0.0,3.2,54.5,856.0,27.2,27.3,54.5,100.0,3297.0,3295.0,25.8,24.5,24.9,20000.0,856.4,0,0
639509,2026-08-14T06:18:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.0,0.0,0.0,2.0,2.0,229.6,227.1,229.7,0.8,0.6,0.6,869.2,0.0,49.81,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3341.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639540,2026-08-14T06:18:55.629092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.2,0.7,11.7,0.0,1.4,2.0,244.3,242.0,244.1,12.1,12.9,10.7,857.1,5.1,49.96,0.0,2.6,54.5,856.4,16.8,15.0,54.5,100.0,3298.0,3296.0,25.8,24.4,24.9,20000.0,856.4,0,0
639602,2026-08-14T06:19:26.618889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,1.4,15.1,0.0,1.4,2.0,228.6,226.9,228.9,12.1,12.7,10.7,856.8,5.3,49.93,0.0,12.0,54.5,855.4,20.4,20.4,54.5,100.0,3296.0,3294.0,25.8,24.4,24.8,20000.0,856.4,0,0
639633,2026-08-14T06:19:42.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,2.0,1.0,230.8,229.4,231.0,0.8,0.6,0.6,869.2,0.0,49.83,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.2,24.2,24.7,20000.0,855.9,0,0
639664,2026-08-14T06:19:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.6,4.9,0.0,1.3,2.0,245.0,243.9,245.3,15.6,13.6,15.0,856.6,6.4,49.96,0.0,-0.6,54.5,856.0,11.3,10.4,54.5,100.0,3298.0,3296.0,25.7,24.4,24.8,20000.0,856.4,0,0
639701,2026-08-14T06:20:16.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.0,1.0,240.9,239.9,240.8,0.8,0.6,0.6,869.1,0.0,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3340.0,3339.0,26.2,24.2,24.6,20000.0,855.9,0,0
639763,2026-08-14T06:20:47.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.0,1.0,242.9,242.8,243.2,0.8,0.6,0.6,869.1,0.0,49.97,0.0,0.0,95.1,866.5,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
639794,2026-08-14T06:21:02.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.5,1.1,0.0,1.3,2.0,239.2,239.2,239.5,14.4,12.6,12.9,855.9,6.4,49.96,0.0,1.4,54.5,856.4,7.5,7.2,54.5,100.0,3297.0,3295.0,25.7,24.4,24.8,20000.0,856.4,0,0
639825,2026-08-14T06:21:18.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,240.0,240.5,240.3,0.8,0.6,0.6,869.1,-0.1,49.97,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
639918,2026-08-14T06:22:04.628866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.3,1.3,0.0,1.4,1.0,238.8,239.1,239.0,12.1,10.5,10.6,856.4,8.1,49.97,0.0,1.4,54.5,856.7,6.8,5.1,54.5,100.0,3302.0,3301.0,25.7,24.3,24.8,20000.0,856.4,0,0
639949,2026-08-14T06:22:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,226.5,226.8,226.8,0.8,0.6,0.6,869.1,-0.1,49.82,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
639980,2026-08-14T06:22:35.618584+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.1,1.5,2.0,24.2,0.0,1.4,1.0,243.7,243.8,243.7,12.0,10.5,10.7,856.0,3.1,49.97,0.0,1.4,54.5,854.0,27.3,27.5,54.5,100.0,3291.0,3290.0,25.7,24.3,24.7,20000.0,856.4,0,0
640011,2026-08-14T06:22:51.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,242.2,242.9,242.6,0.8,0.6,0.6,869.1,-0.1,49.97,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
640073,2026-08-14T06:23:22.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,240.7,241.0,241.0,0.8,0.6,0.6,869.1,0.0,49.92,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
640104,2026-08-14T06:23:37.619016+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.1,0.9,0.0,1.4,2.0,226.9,226.9,227.2,26.3,24.4,24.4,854.3,18.5,49.85,0.0,17.5,54.5,854.4,19.4,18.6,54.5,100.0,3292.0,3290.0,25.7,24.3,24.7,20000.0,856.4,0,0
640135,2026-08-14T06:23:53.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,244.9,245.6,245.1,0.8,0.6,0.6,869.1,0.0,49.96,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
640166,2026-08-14T06:24:08.628878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,7.7,0.0,1.4,2.0,245.6,245.4,245.8,46.8,47.3,47.0,860.8,-30.2,50.21,0.0,-33.3,54.5,861.7,-37.9,-38.0,54.5,100.0,3318.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0
640228,2026-08-14T06:24:39.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.8,14.1,0.0,1.4,2.0,231.4,231.7,231.9,29.0,28.0,28.3,859.6,-21.6,50.05,0.0,-10.3,54.5,862.4,-35.7,-35.5,54.5,100.0,3320.0,3318.0,25.7,24.3,24.7,20000.0,856.4,0,0
640259,2026-08-14T06:24:55.618849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,244.3,244.0,244.4,0.8,0.6,0.6,869.0,-0.1,50.17,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
640290,2026-08-14T06:25:10.629732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.2,13.3,0.0,1.4,2.0,243.4,243.5,243.8,43.0,43.2,42.9,861.9,-28.6,50.22,0.0,-30.1,54.5,860.7,-15.3,-15.8,54.5,100.0,3318.0,3316.0,25.7,24.3,24.7,20000.0,856.4,0,0
640321,2026-08-14T06:25:26.628830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,227.9,228.3,228.2,0.8,0.6,0.6,869.0,0.1,50.06,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.6,20000.0,855.9,0,0
640414,2026-08-14T06:26:12.619132+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.1,0.6,1.8,24.2,0.0,1.4,2.0,245.2,245.2,245.3,44.6,44.4,44.0,862.9,-34.7,50.23,0.0,-31.3,54.5,861.1,-10.5,-5.7,54.5,100.0,3313.0,3311.0,25.7,24.3,24.7,20000.0,856.4,0,0
640445,2026-08-14T06:26:28.619129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,231.9,232.0,232.1,0.8,0.6,0.6,869.0,0.2,50.08,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3339.0,26.1,24.1,24.5,20000.0,855.9,0,0
640476,2026-08-14T06:26:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.6,15.7,0.0,1.4,2.0,245.4,245.2,245.6,46.2,46.4,45.8,863.3,-29.3,50.24,0.0,-32.7,54.5,861.7,-13.6,-8.7,54.5,100.0,3316.0,3314.0,25.7,24.3,24.7,20000.0,856.4,0,0
640538,2026-08-14T06:27:14.630002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.8,13.9,0.0,1.4,2.0,241.9,241.5,242.1,39.3,39.0,39.2,862.9,-24.9,50.16,0.0,-22.9,54.5,864.7,-38.8,-38.7,54.5,100.0,3329.0,3327.0,25.7,24.3,24.7,20000.0,856.4,0,0
640569,2026-08-14T06:27:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.0,2.0,238.0,238.2,238.2,0.8,0.6,0.6,868.9,-0.2,50.16,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
640600,2026-08-14T06:27:45.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.1,12.4,0.0,1.4,2.0,238.8,239.2,239.4,38.8,38.6,38.7,863.0,-21.1,50.2,0.0,-24.5,54.5,864.1,-33.5,-32.7,54.5,100.0,3329.0,3327.0,25.7,24.3,24.7,20000.0,856.4,0,0
640631,2026-08-14T06:28:01.620069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,2.0,2.0,245.0,244.9,244.9,0.8,0.6,0.6,869.0,0.2,50.27,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
640693,2026-08-14T06:28:32.629622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.0,2.0,245.3,245.4,245.5,0.8,0.6,0.6,868.9,0.2,50.28,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
640724,2026-08-14T06:28:47.618575+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,0.9,3.0,22.8,0.0,1.4,2.0,232.8,233.1,233.1,34.8,33.9,34.0,862.7,-18.9,50.1,0.0,-19.1,54.8,865.7,-41.7,-41.9,54.8,100.0,3334.0,3332.0,25.7,24.3,24.7,20000.0,856.4,0,0
640755,2026-08-14T06:29:03.629122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,2.0,243.8,244.0,243.9,0.8,0.6,0.6,869.0,0.1,50.28,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
640786,2026-08-14T06:29:18.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.8,6.0,0.0,1.4,2.0,242.7,242.8,242.9,52.7,52.9,52.6,865.6,-36.8,50.28,0.0,-37.5,54.8,866.4,-42.8,-42.7,54.8,100.0,3336.0,3334.0,25.7,24.3,24.7,20000.0,856.4,0,0
640848,2026-08-14T06:29:49.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.2,3.0,0.0,1.4,3.0,243.5,243.2,243.8,45.1,45.1,45.3,864.9,-31.9,50.24,0.0,-35.1,54.8,866.1,-34.9,-35.4,54.8,100.0,3332.0,3329.0,25.7,24.3,24.8,20000.0,856.4,0,0
640879,2026-08-14T06:30:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.1,2.0,239.8,240.4,240.6,0.8,0.6,0.6,868.9,0.1,50.21,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
640941,2026-08-14T06:30:36.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,2.0,233.2,233.4,233.4,0.8,0.6,0.6,868.9,-0.1,50.13,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641003,2026-08-14T06:31:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,2.0,244.5,244.6,244.3,0.8,0.6,0.6,868.9,0.0,50.3,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641034,2026-08-14T06:31:22.619203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.5,1.9,0.0,1.3,2.0,234.4,234.4,235.0,41.5,41.3,41.4,865.6,-27.9,50.16,0.0,-22.7,55.2,866.1,-29.8,-30.0,55.2,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0
641065,2026-08-14T06:31:38.618525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,2.0,244.6,244.6,244.7,0.8,0.6,0.6,868.9,0.1,50.23,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641096,2026-08-14T06:31:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.2,10.8,0.0,1.3,2.0,241.1,240.8,241.5,49.9,49.4,50.3,866.6,-38.5,50.23,0.0,-31.7,55.2,868.8,-49.3,-49.1,55.2,100.0,3344.0,3342.0,25.7,24.4,24.8,20000.0,856.4,0,0
641158,2026-08-14T06:32:24.619418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,3.0,13.7,0.0,1.4,3.0,236.2,236.3,236.5,49.0,48.6,49.3,866.4,-40.4,50.2,0.0,-29.0,55.6,869.4,-54.1,-54.1,55.6,100.0,3348.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
641194,2026-08-14T06:32:42.629876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.2,1.8,0.0,1.4,2.0,242.6,243.0,242.9,12.1,10.6,10.7,861.9,3.0,49.97,0.0,1.4,55.6,863.1,1.2,0.7,55.6,100.0,3324.0,3322.0,25.8,24.4,24.8,20000.0,856.4,0,0
641225,2026-08-14T06:32:58.629025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,2.0,226.5,226.9,226.9,0.8,0.6,0.6,868.9,0.1,49.91,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3340.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641256,2026-08-14T06:33:13.629294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.8,2.1,0.0,1.4,2.0,236.1,236.3,236.5,28.7,26.6,26.8,858.9,23.3,49.88,0.0,10.1,55.6,859.7,21.2,20.0,55.6,100.0,3314.0,3312.0,25.8,24.4,24.8,20000.0,856.4,0,0
641318,2026-08-14T06:33:44.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.6,8.5,0.0,1.4,2.0,241.7,241.3,241.6,14.2,12.4,12.9,859.1,5.8,49.92,0.0,4.7,55.6,859.7,14.3,12.0,55.6,100.0,3316.0,3314.0,25.8,24.4,24.8,20000.0,856.4,0,0
641349,2026-08-14T06:34:00.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,230.4,230.5,230.2,0.8,0.6,0.6,868.9,0.1,49.87,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641380,2026-08-14T06:34:15.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.5,2.0,20.0,0.0,1.3,2.0,241.1,241.1,241.1,12.1,10.6,10.7,859.7,3.5,49.97,0.0,1.4,55.6,857.7,23.5,24.7,55.6,100.0,3299.0,3297.0,25.7,24.4,24.8,20000.0,856.4,0,0
641411,2026-08-14T06:34:31.629617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,1.0,245.2,245.4,245.6,0.8,0.6,0.6,868.9,0.1,50.19,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641473,2026-08-14T06:35:02.629727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,2.1,1.0,242.3,242.9,242.6,0.8,0.6,0.6,868.9,0.0,49.97,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641504,2026-08-14T06:35:17.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,4.0,0.9,13.9,0.0,1.4,2.0,225.3,225.5,225.9,39.6,37.9,35.6,856.8,33.9,49.85,0.0,22.5,55.6,857.7,20.0,18.8,55.6,100.0,3307.0,3305.0,25.7,24.3,24.7,20000.0,856.4,0,0
641535,2026-08-14T06:35:33.630078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,235.4,235.7,235.7,0.8,0.6,0.6,868.9,0.0,49.92,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641566,2026-08-14T06:35:48.618595+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,2.0,2.2,22.5,0.0,1.4,2.0,230.7,230.7,231.0,29.7,27.8,27.7,857.5,23.9,49.89,0.0,8.8,55.6,859.7,1.4,1.0,55.6,100.0,3311.0,3309.0,25.7,24.3,24.7,20000.0,856.4,0,0
641628,2026-08-14T06:36:19.618587+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.3,2.3,2.5,23.5,0.0,1.4,2.0,226.6,226.5,226.8,36.5,34.9,34.2,856.2,28.9,49.8,0.0,19.6,55.6,858.7,5.4,5.1,55.6,100.0,3309.0,3307.0,25.7,24.3,24.7,20000.0,856.4,0,0
641659,2026-08-14T06:36:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,2.1,1.0,246.7,246.8,246.7,0.8,0.6,0.6,868.8,0.1,50.38,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641690,2026-08-14T06:36:50.629392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.6,1.7,0.0,1.4,2.0,241.9,241.9,242.2,68.9,69.0,68.8,866.8,-54.3,50.38,0.0,-49.4,55.6,867.4,-56.0,-55.9,55.6,100.0,3341.0,3339.0,25.7,24.3,24.7,20000.0,856.4,0,0
641721,2026-08-14T06:37:06.619245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,2.1,1.0,235.3,234.9,235.3,0.8,0.6,0.6,868.8,0.1,50.27,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641787,2026-08-14T06:37:39.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.1,1.0,230.8,231.0,231.0,0.8,0.6,0.6,868.8,0.1,49.88,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641818,2026-08-14T06:37:54.618562+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,1.5,1.7,23.2,0.0,1.3,3.0,240.7,241.0,241.0,12.1,10.6,10.7,859.8,3.1,49.97,0.0,1.4,55.6,858.1,26.3,25.7,55.6,100.0,3309.0,3306.0,25.7,24.4,24.8,20000.0,856.4,0,0
641849,2026-08-14T06:38:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.1,1.0,226.8,227.0,227.1,0.8,0.6,0.6,868.8,0.1,49.8,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
641880,2026-08-14T06:38:25.629290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.4,0.5,0.4,0.0,1.3,2.0,244.4,244.4,244.4,12.0,10.6,10.6,859.2,3.6,49.97,0.0,1.4,55.6,859.7,3.2,1.6,55.6,100.0,3309.0,3307.0,25.7,24.4,24.8,20000.0,856.4,0,0
641942,2026-08-14T06:38:56.629917+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.9,2.8,21.6,0.0,1.3,2.0,225.7,225.9,226.3,27.8,26.9,25.9,856.6,23.3,49.88,0.0,21.6,55.6,859.4,1.7,1.2,55.6,100.0,3311.0,3309.0,25.7,24.4,24.8,20000.0,856.4,0,0
642008,2026-08-14T06:39:29.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.5,2.3,12.6,0.0,1.3,3.0,240.9,239.3,241.5,49.0,45.5,48.9,864.4,-34.2,50.23,0.0,-28.3,55.6,866.7,-46.8,-47.5,55.6,100.0,3337.0,3334.0,25.7,24.4,24.8,20000.0,856.4,0,0
642039,2026-08-14T06:39:45.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.2,0.0,2.1,1.0,244.9,243.5,244.9,0.8,0.6,0.6,868.8,0.2,50.31,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
642101,2026-08-14T06:40:16.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.0,0.0,2.1,1.0,244.9,243.7,245.2,0.8,0.6,0.6,868.8,0.0,50.3,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
642132,2026-08-14T06:40:31.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.6,0.6,6.3,0.0,1.4,2.0,245.0,243.6,245.6,54.9,50.3,54.9,866.8,-36.4,50.28,0.0,-37.7,55.6,867.4,-42.7,-43.0,55.6,100.0,3339.0,3337.0,25.8,24.4,24.8,20000.0,856.4,0,0
642163,2026-08-14T06:40:47.630363+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.3,0.0,2.1,1.0,239.0,236.6,239.9,0.8,0.6,0.6,868.8,0.3,50.16,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
642194,2026-08-14T06:41:02.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.8,0.6,0.8,0.0,1.4,3.0,245.2,243.0,246.4,43.7,39.5,44.3,865.8,-30.0,50.2,0.0,-27.9,56.0,866.4,-29.2,-27.9,56.0,100.0,3337.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
642256,2026-08-14T06:41:33.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,5.4,0.1,2.6,0.0,1.4,3.0,246.4,244.2,246.6,45.9,42.0,47.4,866.5,-29.6,50.2,0.0,-31.4,56.0,866.4,-27.0,-26.8,56.0,100.0,3337.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
642287,2026-08-14T06:41:49.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.1,0.0,2.1,1.0,244.9,242.9,245.5,0.8,0.6,0.6,868.8,0.1,50.18,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
642318,2026-08-14T06:42:04.619351+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.1,1.9,17.2,0.0,1.4,3.0,244.9,243.9,245.4,49.5,45.4,49.3,867.0,-34.3,50.25,0.0,-33.6,56.0,865.1,-17.1,-14.3,56.0,100.0,3329.0,3326.0,25.8,24.4,24.8,20000.0,856.4,0,0
642349,2026-08-14T06:42:20.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.0,2.1,1.0,232.6,231.1,233.2,0.8,0.6,0.6,868.7,0.0,50.11,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.0,24.5,20000.0,855.9,0,0
642411,2026-08-14T06:42:51.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.0,2.0,1.0,243.3,242.6,243.2,0.8,0.6,0.6,868.7,0.0,50.24,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642442,2026-08-14T06:43:06.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.5,0.1,5.6,0.0,1.4,3.0,234.7,233.0,235.5,32.0,28.5,31.6,865.5,-10.2,50.1,0.0,-12.1,56.0,865.4,-15.8,-14.9,56.0,100.0,3330.0,3327.0,25.8,24.4,24.9,20000.0,856.4,0,0
642473,2026-08-14T06:43:22.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.2,0.0,2.0,1.0,246.7,245.8,246.7,0.8,0.6,0.6,868.7,0.2,50.18,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642566,2026-08-14T06:44:08.618562+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.9,3.5,3.0,21.7,0.0,1.4,3.0,232.9,231.9,233.8,29.8,26.3,29.7,864.4,-12.1,50.05,0.0,-11.1,56.4,867.4,-33.8,-34.0,56.4,100.0,3340.0,3337.0,25.8,24.4,24.9,20000.0,856.4,0,0
642597,2026-08-14T06:44:24.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,246.6,245.9,246.5,0.8,0.6,0.6,868.7,-0.1,50.22,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642628,2026-08-14T06:44:39.628737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,1.0,7.7,0.0,1.4,3.0,246.7,245.5,246.5,43.3,40.0,43.1,866.8,-25.9,50.22,0.0,-29.5,56.4,867.8,-33.6,-33.4,56.4,100.0,3341.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
642659,2026-08-14T06:44:55.629013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.2,0.0,2.0,1.0,239.4,238.0,240.2,0.8,0.6,0.6,868.7,-0.2,50.22,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642721,2026-08-14T06:45:26.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.0,2.0,1.0,247.2,246.5,247.2,0.8,0.6,0.6,868.7,0.1,50.17,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642752,2026-08-14T06:45:41.619077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,0.0,3.2,0.0,1.4,3.0,244.4,243.4,244.6,43.4,40.2,43.3,867.1,-26.2,50.21,0.0,-29.4,56.4,867.1,-29.4,-28.2,56.4,100.0,3342.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
642783,2026-08-14T06:45:57.619202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.5,0.0,0.0,2.0,1.0,230.1,229.1,230.7,0.8,0.6,0.6,868.7,0.0,50.05,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642814,2026-08-14T06:46:12.630725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,1.7,17.0,0.0,1.4,3.0,247.5,246.6,247.5,43.5,39.9,43.1,867.1,-28.4,50.22,0.0,-29.6,56.4,865.4,-11.4,-4.3,56.4,100.0,3334.0,3331.0,25.8,24.4,24.8,20000.0,856.4,0,0
642876,2026-08-14T06:46:43.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,1.9,16.5,0.0,1.4,3.0,239.3,238.1,240.2,34.4,31.5,34.5,865.9,-17.3,50.12,0.0,-14.4,56.8,867.8,-33.8,-33.6,56.8,100.0,3341.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
642907,2026-08-14T06:46:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,2.0,1.0,235.4,234.5,235.9,0.8,0.6,0.6,868.7,-0.1,50.1,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
642938,2026-08-14T06:47:14.628994+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.9,1.3,7.3,0.0,1.4,4.0,230.7,230.2,231.2,30.5,28.6,29.9,865.1,-12.1,50.07,0.0,-8.3,56.8,866.4,-19.4,-18.6,56.8,100.0,3334.0,3330.0,25.8,24.4,24.8,20000.0,856.4,0,0
642969,2026-08-14T06:47:30.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,246.4,246.0,246.3,0.8,0.6,0.6,868.7,-0.1,50.14,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
643062,2026-08-14T06:48:16.619337+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,3.1,19.7,0.0,1.4,3.0,235.8,236.3,236.2,31.5,30.5,30.6,865.3,-16.3,50.07,0.0,-14.2,56.8,868.4,-36.0,-36.0,56.8,100.0,3345.0,3342.0,25.8,24.4,24.8,20000.0,856.4,0,0
643093,2026-08-14T06:48:32.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.0,2.0,1.0,245.9,245.8,245.9,0.8,0.6,0.6,868.7,0.0,50.24,0.0,0.0,95.1,866.2,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
643124,2026-08-14T06:48:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,1.6,0.0,1.4,3.0,243.5,243.4,243.7,45.6,45.7,45.3,868.0,-31.4,50.24,0.0,-32.0,56.8,868.1,-29.8,-29.6,56.8,100.0,3346.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
643186,2026-08-14T06:49:18.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,8.2,0.0,1.4,3.0,247.8,247.7,248.1,42.5,42.9,43.2,867.4,-33.5,50.19,0.0,-30.0,57.2,868.1,-25.3,-26.9,57.2,100.0,3346.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
643217,2026-08-14T06:49:34.618780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.0,1.0,242.0,242.4,242.5,0.8,0.6,0.6,868.7,0.2,50.2,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
643248,2026-08-14T06:49:49.618772+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,0.5,1.7,21.2,0.0,1.4,4.0,243.3,243.2,243.4,46.7,46.6,46.2,868.4,-35.8,50.24,0.0,-32.8,57.2,866.7,-14.6,-10.5,57.2,100.0,3337.0,3333.0,25.8,24.4,24.8,20000.0,856.4,0,0
643279,2026-08-14T06:50:05.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,231.1,231.5,231.7,0.8,0.6,0.6,868.7,0.0,50.08,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
643341,2026-08-14T06:50:36.629498+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,1.0,243.9,244.0,243.8,0.8,0.6,0.6,868.7,-0.2,50.25,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.5,20000.0,855.9,0,0
643372,2026-08-14T06:50:51.618652+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.7,0.5,2.5,20.3,0.0,1.4,4.0,236.0,236.2,236.7,33.4,32.9,33.2,866.9,-18.1,50.11,0.0,-15.3,57.2,869.4,-38.4,-38.2,57.2,100.0,3349.0,3345.0,25.8,24.4,24.8,20000.0,856.4,0,0
643403,2026-08-14T06:51:07.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,243.5,243.9,243.7,0.8,0.6,0.6,868.6,-0.1,50.14,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
643434,2026-08-14T06:51:22.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.1,4.6,0.0,1.4,4.0,241.2,241.5,241.7,38.1,37.8,37.8,867.7,-24.9,50.16,0.0,-23.4,57.2,868.8,-29.5,-29.9,57.2,100.0,3347.0,3343.0,25.8,24.4,24.8,20000.0,856.4,0,0
643496,2026-08-14T06:51:53.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,3.8,0.0,1.4,4.0,245.1,245.0,245.3,47.1,47.6,47.4,868.1,-35.4,50.19,0.0,-34.4,57.6,870.1,-39.2,-39.1,57.6,100.0,3351.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
643527,2026-08-14T06:52:09.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,2.0,1.0,245.0,245.0,244.9,0.8,0.6,0.6,868.6,0.2,50.26,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3338.0,26.1,24.1,24.6,20000.0,855.9,0,0
643589,2026-08-14T06:52:40.619386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.0,2.0,244.8,244.9,244.7,0.8,0.6,0.6,868.6,0.1,50.26,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643651,2026-08-14T06:53:11.618951+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,2.0,233.6,233.8,233.8,0.8,0.6,0.6,868.6,0.2,50.17,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3339.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643682,2026-08-14T06:53:26.618576+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,0.3,2.4,22.5,0.0,1.4,4.0,239.0,239.0,239.4,34.3,34.0,34.2,867.7,-15.4,50.15,0.0,-21.4,57.6,870.1,-37.9,-38.1,57.6,100.0,3352.0,3348.0,25.8,24.4,24.8,20000.0,856.4,0,0
643713,2026-08-14T06:53:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.0,1.0,241.8,242.3,242.4,0.8,0.6,0.6,868.6,0.1,50.16,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643744,2026-08-14T06:53:57.619033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.7,17.6,0.0,1.4,5.0,243.5,243.5,243.6,46.8,46.9,46.6,869.5,-33.0,50.24,0.0,-33.0,58.0,867.8,-15.4,-9.0,58.0,100.0,3344.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
643806,2026-08-14T06:54:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,9.5,0.0,1.4,5.0,245.9,245.7,246.0,44.0,44.3,44.5,869.3,-25.9,50.24,0.0,-32.2,58.0,869.8,-35.4,-34.1,58.0,100.0,3346.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
643837,2026-08-14T06:54:44.619663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,245.0,244.8,245.0,0.8,0.6,0.6,868.6,-0.2,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643868,2026-08-14T06:54:59.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.8,3.6,0.0,1.4,4.0,243.8,243.5,244.2,36.2,35.9,36.2,869.2,-16.1,50.23,0.0,-22.6,58.0,868.4,-19.7,-18.8,58.0,100.0,3345.0,3341.0,25.8,24.4,24.8,20000.0,856.4,0,0
643899,2026-08-14T06:55:15.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,234.0,234.0,234.1,0.8,0.6,0.6,868.6,-0.1,50.1,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643961,2026-08-14T06:55:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,244.2,244.1,244.2,0.8,0.6,0.6,868.6,0.1,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
643992,2026-08-14T06:56:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.9,17.8,0.0,1.4,5.0,231.7,231.6,232.0,29.6,28.4,28.6,867.2,-5.7,50.06,0.0,-10.1,58.0,869.1,-23.5,-23.6,58.0,100.0,3344.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
644023,2026-08-14T06:56:17.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,247.1,247.1,247.0,0.8,0.6,0.6,868.6,0.1,50.19,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.1,24.1,24.6,20000.0,855.9,0,0
644054,2026-08-14T06:56:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.9,4.9,0.4,1.4,6.0,246.1,246.2,246.3,45.5,45.4,44.9,869.2,-36.6,50.2,0.0,-32.0,58.4,870.1,-31.7,-31.8,58.0,100.0,3353.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
644116,2026-08-14T06:57:03.629868+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,1.1,2.7,27.4,0.0,1.4,5.0,228.4,228.7,228.8,30.6,29.5,29.7,868.1,-9.2,50.06,0.0,-11.3,58.4,870.8,-36.6,-36.7,58.4,100.0,3355.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
644147,2026-08-14T06:57:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,2.1,1.0,245.2,245.2,245.3,0.8,0.6,0.6,868.6,0.2,50.25,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
644178,2026-08-14T06:57:34.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,1.4,0.0,1.4,6.0,244.9,244.8,245.1,46.9,47.1,46.8,870.3,-35.8,50.24,0.0,-32.9,58.4,870.8,-37.2,-37.3,58.4,100.0,3356.0,3350.0,25.8,24.4,24.8,20000.0,856.4,0,0
644209,2026-08-14T06:57:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.1,1.0,232.6,232.7,232.9,0.8,0.6,0.6,868.6,0.2,50.11,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
644271,2026-08-14T06:58:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.1,1.0,238.7,239.0,239.1,0.8,0.6,0.6,868.6,0.0,50.18,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
644302,2026-08-14T06:58:36.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.5,0.2,0.0,1.4,6.0,245.0,244.8,245.4,40.8,40.6,41.2,869.9,-28.3,50.21,0.0,-30.3,58.4,870.4,-28.1,-29.9,58.4,100.0,3356.0,3350.0,25.8,24.4,24.9,20000.0,856.4,0,0
644333,2026-08-14T06:58:52.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,2.0,1.0,245.4,245.0,245.3,0.8,0.6,0.6,868.6,-0.2,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644364,2026-08-14T06:59:07.619527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,7.9,0.0,1.4,6.0,245.1,245.1,245.5,47.9,47.2,47.6,869.5,-25.7,50.25,0.0,-33.5,58.8,869.4,-17.8,-18.9,58.8,100.0,3349.0,3343.0,25.8,24.4,24.9,20000.0,856.4,0,0
644426,2026-08-14T06:59:38.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.9,1.6,19.9,0.0,1.4,5.0,240.1,239.0,240.7,37.8,34.9,37.8,869.8,-17.4,50.17,0.0,-23.3,58.8,871.4,-37.3,-37.2,58.8,100.0,3356.0,3351.0,25.8,24.4,24.9,20000.0,856.4,0,0
644457,2026-08-14T06:59:54.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.0,1.0,243.1,242.2,243.3,0.8,0.6,0.6,868.6,0.0,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644488,2026-08-14T07:00:09.618562+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,3.5,5.0,3.5,22.9,0.0,1.5,6.0,232.6,230.1,233.6,30.8,25.8,30.3,868.3,-14.3,50.06,0.0,-11.4,58.8,871.8,-37.2,-36.8,58.8,100.0,3357.0,3351.0,25.9,24.4,24.9,20000.0,856.4,0,0
644519,2026-08-14T07:00:25.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,2.0,1.0,247.6,246.2,247.7,0.8,0.6,0.6,868.6,-0.1,50.21,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644581,2026-08-14T07:00:56.619356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,2.0,1.0,245.3,244.0,245.5,0.8,0.6,0.6,868.6,-0.1,50.24,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644643,2026-08-14T07:01:27.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,2.0,1.0,244.8,243.5,244.9,0.8,0.6,0.6,868.6,-0.1,50.23,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644674,2026-08-14T07:01:42.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.7,0.6,2.5,0.0,1.4,5.0,245.1,243.7,245.5,46.7,42.0,46.1,871.2,-33.2,50.23,0.0,-31.6,59.1,871.8,-35.7,-35.8,59.1,100.0,3357.0,3352.0,25.9,24.5,24.9,20000.0,856.4,0,0
644736,2026-08-14T07:02:13.629398+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,5.0,1.1,14.5,0.0,1.4,6.0,246.2,244.6,246.4,46.4,41.4,46.1,871.2,-30.7,50.23,0.0,-31.6,59.1,870.1,-16.2,-11.8,59.1,100.0,3353.0,3347.0,25.9,24.5,24.9,20000.0,856.4,0,0
644767,2026-08-14T07:02:29.628928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.1,0.0,2.0,1.0,241.9,239.5,242.6,0.8,0.6,0.6,868.6,-0.1,50.18,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644798,2026-08-14T07:02:44.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,5.0,1.2,13.4,0.0,1.4,6.0,241.7,239.0,242.7,38.0,33.0,37.7,870.6,-19.0,50.24,0.0,-21.6,59.1,871.8,-32.4,-32.8,59.1,100.0,3354.0,3348.0,25.9,24.5,24.9,20000.0,856.4,0,0
644829,2026-08-14T07:03:00.618711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.1,0.0,2.0,1.0,235.2,231.9,236.0,0.8,0.6,0.6,868.6,0.1,50.1,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644891,2026-08-14T07:03:31.629356+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.2,2.8,0.0,0.0,2.0,1.0,239.5,234.9,240.6,0.8,0.6,0.6,868.6,0.0,50.15,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644922,2026-08-14T07:03:46.618579+00:00,external_ems_2,bess_2,good,0.0207,normal,PCS phase voltage imbalance high: 5.8; PCS phase current imbalance high: 8.1,5.8,8.1,1.9,10.5,0.0,1.4,6.0,243.5,238.9,244.7,38.6,30.5,38.5,870.5,-26.7,50.16,0.0,-22.2,59.1,872.4,-37.2,-37.3,59.1,100.0,3362.0,3356.0,25.9,24.5,24.9,20000.0,856.4,0,0
644953,2026-08-14T07:04:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.1,0.0,2.0,1.0,243.0,239.8,243.4,0.8,0.6,0.6,868.6,0.1,50.25,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
644984,2026-08-14T07:04:17.618603+00:00,external_ems_2,bess_2,good,0.0952,normal,PCS phase voltage imbalance high: 8.6; PCS DC current and BMS current mismatch: 22.7,8.6,7.9,3.1,22.7,0.0,1.4,5.0,233.5,226.0,234.6,32.8,25.1,33.0,869.7,-15.7,50.09,0.0,-14.1,59.5,872.8,-38.4,-38.6,59.5,100.0,3362.0,3357.0,25.9,24.5,24.9,20000.0,856.4,0,0
645046,2026-08-14T07:04:48.618653+00:00,external_ems_2,bess_2,good,0.0049,normal,PCS phase voltage imbalance high: 5.1; PCS phase current imbalance high: 8.2,5.1,8.2,0.1,1.2,0.0,1.4,5.0,242.9,238.3,243.4,48.0,44.9,53.1,872.3,-32.0,50.26,0.0,-35.3,59.5,872.4,-30.8,-33.9,59.5,100.0,3362.0,3357.0,25.9,24.5,24.9,20000.0,856.4,0,0
645077,2026-08-14T07:05:04.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.0,0.0,2.0,1.0,244.4,241.0,244.9,0.8,0.6,0.6,868.6,0.0,50.22,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
645108,2026-08-14T07:05:19.618953+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS phase voltage imbalance high: 5.6; PCS phase current imbalance high: 8.7,5.6,8.7,1.6,8.2,0.0,1.4,5.0,245.0,240.3,245.9,45.2,37.2,45.9,871.8,-33.5,50.22,0.0,-32.7,59.5,873.4,-41.7,-41.6,59.5,100.0,3363.0,3358.0,25.9,24.5,24.9,20000.0,856.4,0,0
645201,2026-08-14T07:06:06.618632+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.8,0.2,0.0,2.0,1.0,233.4,229.0,234.4,0.8,0.6,0.6,868.6,0.2,50.13,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.2,24.6,20000.0,855.9,0,0
645232,2026-08-14T07:06:21.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,7.2,0.5,8.6,0.5,1.4,4.0,243.7,241.2,243.9,59.3,52.1,59.2,873.6,-44.6,50.3,0.0,-40.6,59.5,873.1,-36.0,-35.3,60.0,100.0,3363.0,3359.0,25.9,24.5,25.0,20000.0,856.4,0,0
645263,2026-08-14T07:06:37.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.0,2.1,1.0,243.8,241.3,244.2,0.8,0.6,0.6,868.6,0.0,50.32,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
645294,2026-08-14T07:06:52.629122+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,7.0,2.5,13.4,0.0,1.4,4.0,235.2,231.3,236.6,47.8,40.8,47.6,872.3,-33.3,50.24,0.0,-24.0,60.0,874.8,-46.7,-47.3,60.0,100.0,3367.0,3363.0,25.9,24.5,25.0,20000.0,856.4,0,0
645356,2026-08-14T07:07:23.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.2,0.5,0.1,0.0,1.3,4.0,239.3,236.8,239.9,53.6,49.1,54.3,873.3,-35.6,50.25,0.0,-33.1,60.0,873.8,-35.5,-35.0,60.0,100.0,3359.0,3355.0,25.9,24.6,25.0,20000.0,856.4,0,0
645387,2026-08-14T07:07:39.619947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,2.1,1.0,244.0,243.1,244.1,0.8,0.6,0.6,868.6,0.0,50.36,0.0,0.0,95.1,865.8,0.0,0.0,95.1,100.0,3338.0,3337.0,26.2,24.1,24.6,20000.0,855.9,0,0
645418,2026-08-14T07:07:54.618971+00:00,external_ems_2,bess_2,good,0.3143,normal,PCS DC current and BMS current mismatch: 39.6,1.8,3.1,3.3,39.6,0.0,1.4,4.0,235.4,234.5,236.3,46.1,43.4,46.5,872.8,-14.1,50.2,0.0,-29.0,60.0,876.1,-53.7,-53.4,60.0,100.0,3372.0,3368.0,26.0,24.6,25.0,20000.0,856.4,0,0
