id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
667561,2026-08-14T10:12:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,1.0,233.5,233.6,233.9,0.8,0.6,0.6,868.2,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667592,2026-08-14T10:12:41.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,12.0,0.0,1.5,1.0,242.5,243.0,242.9,12.1,10.7,10.7,867.1,3.8,49.97,0.0,1.4,79.5,866.4,15.8,15.8,79.5,100.0,3339.0,3338.0,25.7,24.2,24.6,20000.0,856.4,0,0
667623,2026-08-14T10:12:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.0,1.0,221.6,222.1,222.0,0.8,0.6,0.6,868.2,0.1,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667654,2026-08-14T10:13:12.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,0.6,13.3,0.0,1.5,2.0,244.9,245.5,245.7,13.5,11.8,12.2,867.0,3.2,49.97,0.0,1.4,79.5,866.4,16.5,17.1,79.5,100.0,3338.0,3336.0,25.7,24.2,24.6,20000.0,856.4,0,0
667718,2026-08-14T10:13:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,11.5,0.0,1.5,2.0,240.9,241.3,241.1,12.2,10.7,10.8,866.9,3.7,49.97,0.0,5.7,79.5,866.1,15.2,12.9,79.5,100.0,3337.0,3335.0,25.7,24.2,24.6,20000.0,856.4,0,0
667749,2026-08-14T10:14:00.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,227.1,227.4,227.4,0.8,0.6,0.6,868.2,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667780,2026-08-14T10:14:15.618567+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.6,1.7,2.0,25.9,0.0,1.5,2.0,246.2,246.8,246.7,13.3,11.6,12.0,866.7,2.8,49.94,0.0,1.4,79.5,864.7,28.7,27.5,79.5,100.0,3332.0,3330.0,25.7,24.2,24.6,20000.0,856.4,0,0
667811,2026-08-14T10:14:31.619251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,230.5,230.9,230.8,0.8,0.6,0.6,868.2,0.0,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667873,2026-08-14T10:15:02.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,241.8,242.2,242.3,0.8,0.6,0.6,868.2,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667904,2026-08-14T10:15:17.618567+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.5,3.1,2.7,26.3,0.0,1.5,1.0,224.9,224.6,225.1,48.6,48.9,45.8,863.0,37.8,49.76,0.0,28.4,79.5,865.7,11.5,10.4,79.5,100.0,3332.0,3331.0,25.7,24.2,24.6,20000.0,856.4,0,0
667939,2026-08-14T10:15:35.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,2.0,1.0,245.7,245.7,245.9,0.8,0.6,0.6,868.2,0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
667970,2026-08-14T10:15:50.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.8,11.9,0.0,1.5,1.0,242.1,241.3,242.1,57.5,55.0,58.5,873.0,-36.7,50.33,0.0,-43.6,79.5,873.8,-48.6,-48.4,79.5,100.0,3364.0,3363.0,25.7,24.2,24.6,20000.0,856.4,0,0
668032,2026-08-14T10:16:21.629201+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,3.4,5.0,3.4,25.7,0.0,1.4,1.0,238.5,236.1,239.5,40.2,35.9,40.9,870.7,-18.8,50.13,0.0,-22.9,79.5,874.1,-44.5,-43.6,79.5,100.0,3364.0,3363.0,25.7,24.3,24.7,20000.0,856.4,0,0
668063,2026-08-14T10:16:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.1,0.0,2.0,1.0,242.1,239.8,243.0,0.8,0.6,0.6,868.2,0.1,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668094,2026-08-14T10:16:52.629438+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,1.9,4.4,1.1,20.5,0.0,1.4,2.0,246.0,244.4,246.3,55.5,51.2,55.6,873.5,-40.6,50.29,0.0,-38.3,79.5,872.4,-20.1,-18.3,79.5,100.0,3364.0,3362.0,25.7,24.3,24.7,20000.0,856.4,0,0
668125,2026-08-14T10:17:08.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.1,0.0,2.0,1.0,229.0,226.2,230.0,0.8,0.6,0.6,868.2,-0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668187,2026-08-14T10:17:39.630572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,3.0,0.1,0.0,2.0,1.0,239.0,236.6,240.0,0.8,0.6,0.6,868.2,0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668218,2026-08-14T10:17:54.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.7,1.6,13.9,0.0,1.4,1.0,243.6,242.1,243.9,51.0,46.6,51.3,873.4,-29.3,50.26,0.0,-27.3,79.5,871.8,-15.4,-12.2,79.5,100.0,3354.0,3353.0,25.8,24.4,24.7,20000.0,856.4,0,0
668249,2026-08-14T10:18:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,3.0,0.1,0.0,2.0,1.0,233.8,231.3,234.9,0.8,0.6,0.6,868.2,0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668280,2026-08-14T10:18:25.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.8,0.3,3.6,0.0,1.4,2.0,242.8,240.7,243.4,43.8,40.1,44.9,872.5,-30.8,50.24,0.0,-28.6,79.5,872.8,-27.2,-27.9,79.5,100.0,3361.0,3359.0,25.8,24.4,24.7,20000.0,856.4,0,0
668342,2026-08-14T10:18:56.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,0.7,1.7,0.0,1.4,2.0,230.2,228.5,230.8,32.3,28.7,32.1,870.4,-9.8,50.07,0.0,-11.4,79.5,871.1,-8.1,-1.3,79.5,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,856.4,0,0
668404,2026-08-14T10:19:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.2,0.2,2.9,0.4,1.4,2.0,240.6,239.0,241.2,35.2,32.3,35.5,872.0,-19.3,50.1,0.0,-21.5,79.9,871.8,-16.4,-15.1,79.5,100.0,3353.0,3351.0,25.8,24.4,24.7,20000.0,856.4,0,0
668435,2026-08-14T10:19:43.618699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.0,1.0,246.4,245.6,246.3,0.8,0.6,0.6,868.2,0.2,50.25,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668497,2026-08-14T10:20:14.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.0,1.0,247.2,246.2,247.4,0.8,0.6,0.6,868.1,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668528,2026-08-14T10:20:29.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.5,5.9,0.0,1.5,2.0,245.6,244.9,245.9,49.6,46.4,49.7,873.6,-32.5,50.25,0.0,-34.2,79.9,874.1,-38.4,-38.2,79.9,100.0,3367.0,3365.0,25.8,24.3,24.7,20000.0,856.4,0,0
668559,2026-08-14T10:20:45.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.0,2.0,1.0,241.1,239.4,241.4,0.8,0.6,0.6,868.1,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668590,2026-08-14T10:21:00.618928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.3,13.8,0.0,1.5,2.0,244.8,243.9,244.8,50.1,46.7,50.0,873.7,-37.8,50.26,0.0,-34.7,79.9,873.4,-24.0,-25.0,79.9,100.0,3366.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0
668652,2026-08-14T10:21:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.6,1.4,0.0,1.5,2.0,233.8,232.3,234.3,32.7,28.8,32.5,872.8,-20.8,50.1,0.0,-17.5,79.9,873.4,-22.2,-23.6,79.9,100.0,3366.0,3364.0,25.8,24.3,24.7,20000.0,856.4,0,0
668683,2026-08-14T10:21:47.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.0,2.0,1.0,235.2,234.2,235.9,0.8,0.6,0.6,868.1,0.0,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668714,2026-08-14T10:22:02.618567+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.0,3.2,2.2,28.0,0.0,1.5,3.0,246.3,245.3,246.3,51.1,47.9,51.1,874.0,-34.9,50.26,0.0,-35.4,79.9,871.8,-6.9,-1.2,79.9,100.0,3360.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0
668745,2026-08-14T10:22:18.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.1,0.0,2.0,1.0,225.4,224.2,225.8,0.8,0.6,0.6,868.2,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668807,2026-08-14T10:22:49.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,245.5,244.7,245.4,0.8,0.6,0.6,868.2,0.0,50.24,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
668838,2026-08-14T10:23:04.619648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,5.0,1.6,17.2,0.0,1.5,1.0,243.5,242.5,243.6,46.9,43.6,48.6,873.4,-28.8,50.22,0.0,-30.2,80.2,871.8,-11.6,-2.7,80.2,100.0,3356.0,3355.0,25.8,24.3,24.7,20000.0,856.4,0,0
668869,2026-08-14T10:23:20.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.1,1.0,239.0,237.8,239.7,0.8,0.6,0.6,868.2,0.0,50.12,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
668962,2026-08-14T10:24:06.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.0,5.4,0.0,1.5,2.0,229.4,229.5,229.5,33.8,32.7,33.1,872.1,-27.0,50.08,0.0,-13.1,80.2,873.1,-21.6,-21.2,80.2,100.0,3362.0,3360.0,25.8,24.3,24.7,20000.0,856.4,0,0
668993,2026-08-14T10:24:22.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.1,1.0,246.4,246.3,246.3,0.8,0.6,0.6,868.2,0.0,50.26,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
669024,2026-08-14T10:24:37.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.5,16.7,0.0,1.5,2.0,244.3,244.0,244.5,46.2,46.7,47.4,874.3,-25.3,50.2,0.0,-32.5,80.6,875.8,-42.0,-42.1,80.6,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0
669055,2026-08-14T10:24:53.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,237.8,238.5,238.4,0.8,0.6,0.6,868.1,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669117,2026-08-14T10:25:24.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.4,246.7,246.6,0.8,0.6,0.6,868.1,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669148,2026-08-14T10:25:39.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,0.8,4.1,0.0,1.5,2.0,243.5,243.5,243.5,52.7,53.0,52.6,875.0,-38.3,50.28,0.0,-37.6,80.6,875.8,-42.4,-42.4,80.6,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0
669179,2026-08-14T10:25:55.618751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.1,1.0,231.1,231.1,231.3,0.8,0.6,0.6,868.1,0.1,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669210,2026-08-14T10:26:10.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,15.0,0.0,1.5,2.0,243.8,243.7,243.9,47.4,47.6,48.0,874.5,-32.9,50.25,0.0,-37.4,80.6,873.4,-17.9,-17.7,80.6,100.0,3365.0,3363.0,25.8,24.3,24.7,20000.0,856.4,0,0
669272,2026-08-14T10:26:41.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,1.1,0.0,1.5,1.0,246.4,246.6,246.7,52.0,52.2,51.8,875.0,-35.9,50.28,0.0,-37.3,80.6,875.8,-37.0,-38.8,80.6,100.0,3369.0,3368.0,25.8,24.3,24.7,20000.0,856.4,0,0
669303,2026-08-14T10:26:57.629261+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,243.2,243.5,243.3,0.8,0.6,0.6,868.1,0.1,50.28,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669334,2026-08-14T10:27:12.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.0,3.5,0.0,1.5,3.0,241.1,241.0,241.3,44.0,43.7,44.3,874.1,-28.5,50.19,0.0,-25.4,81.0,874.1,-25.0,-24.2,81.0,100.0,3360.0,3357.0,25.8,24.3,24.7,20000.0,856.4,0,0
669365,2026-08-14T10:27:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,245.2,245.2,245.5,0.8,0.6,0.6,868.1,-0.1,50.23,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669458,2026-08-14T10:28:14.618558+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,0.5,2.8,23.4,0.0,1.5,1.0,234.2,234.5,234.6,35.9,35.4,35.6,873.0,-17.7,50.13,0.0,-21.5,81.0,875.8,-41.1,-41.4,81.0,100.0,3372.0,3371.0,25.8,24.3,24.7,20000.0,856.4,0,0
669489,2026-08-14T10:28:30.629379+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.1,1.0,244.1,244.2,244.0,0.8,0.6,0.6,868.1,0.0,50.27,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669520,2026-08-14T10:28:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.2,1.1,0.0,1.5,1.0,243.3,243.4,243.5,50.3,50.6,50.4,875.0,-31.7,50.24,0.0,-35.9,81.0,874.8,-30.6,-29.2,81.0,100.0,3371.0,3370.0,25.8,24.3,24.7,20000.0,856.4,0,0
669582,2026-08-14T10:29:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.2,15.8,0.0,1.5,2.0,237.9,238.0,238.5,33.9,33.4,33.7,873.2,-8.8,50.14,0.0,-23.6,81.4,874.4,-24.6,-26.4,81.4,100.0,3371.0,3369.0,25.8,24.3,24.7,20000.0,856.4,0,0
669613,2026-08-14T10:29:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.1,1.0,239.9,240.4,240.3,0.8,0.6,0.6,868.1,-0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669644,2026-08-14T10:29:47.619404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,2.0,0.0,1.5,2.0,245.3,245.1,245.5,46.6,47.0,46.6,874.6,-31.6,50.24,0.0,-32.8,81.4,874.4,-29.6,-29.5,81.4,100.0,3365.0,3363.0,25.8,24.3,24.7,20000.0,856.4,0,0
669675,2026-08-14T10:30:03.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,2.1,1.0,231.7,232.1,232.0,0.8,0.6,0.6,868.1,0.1,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669737,2026-08-14T10:30:34.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,245.9,246.2,246.0,0.8,0.6,0.6,868.1,0.1,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669768,2026-08-14T10:30:49.618645+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.1,2.8,23.1,0.0,1.6,2.0,230.8,230.9,231.2,29.1,28.0,28.3,872.0,-11.0,50.06,0.0,-10.2,81.4,874.8,-34.1,-34.4,81.4,100.0,3369.0,3367.0,25.8,24.2,24.7,20000.0,856.4,0,0
669799,2026-08-14T10:31:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,244.9,245.6,245.4,0.8,0.6,0.6,868.1,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669830,2026-08-14T10:31:20.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,2.6,17.4,0.0,1.6,1.0,234.5,234.8,235.4,31.0,30.6,30.6,871.5,-10.6,50.09,0.0,-7.3,81.4,874.1,-28.0,-29.3,81.4,100.0,3365.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0
669892,2026-08-14T10:31:51.619143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,1.2,0.0,1.6,1.0,247.3,247.1,247.4,40.6,41.0,40.5,873.8,-30.7,50.18,0.0,-28.5,81.8,874.4,-31.9,-32.1,81.8,100.0,3367.0,3366.0,25.8,24.2,24.7,20000.0,856.4,0,0
669923,2026-08-14T10:32:07.629620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,243.7,243.6,243.7,0.8,0.6,0.6,868.1,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
669985,2026-08-14T10:32:38.629628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.1,1.0,246.0,246.1,246.0,0.8,0.6,0.6,868.1,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670047,2026-08-14T10:33:09.628654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,229.2,229.7,229.4,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670078,2026-08-14T10:33:24.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,2.0,0.0,1.6,2.0,247.3,247.5,247.7,38.0,38.2,37.9,873.3,-23.3,50.19,0.0,-26.4,81.8,873.4,-21.3,-24.1,81.8,100.0,3366.0,3364.0,25.8,24.2,24.7,20000.0,856.4,0,0
670109,2026-08-14T10:33:40.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.1,1.0,243.3,244.0,243.7,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670140,2026-08-14T10:33:55.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,7.4,0.0,1.6,3.0,245.8,245.6,245.9,37.2,37.7,37.2,872.7,-19.5,50.13,0.0,-15.2,81.8,872.1,-12.1,-5.0,81.8,100.0,3363.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0
670202,2026-08-14T10:34:26.629224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,0.7,5.1,0.0,1.6,2.0,239.0,239.5,239.8,29.9,29.7,29.7,872.1,-12.7,50.17,0.0,-17.3,81.8,871.4,-7.6,-0.3,81.8,100.0,3354.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0
670233,2026-08-14T10:34:42.619055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.1,1.0,244.8,245.2,245.1,0.8,0.6,0.6,868.1,0.0,50.2,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670264,2026-08-14T10:34:57.629836+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.7,1.2,3.4,26.7,0.0,1.6,1.0,228.4,228.8,229.1,25.9,24.7,25.1,870.7,-3.2,50.01,0.0,-4.9,81.8,874.1,-29.9,-29.7,81.8,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
670295,2026-08-14T10:35:13.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,249.3,249.6,249.6,0.8,0.6,0.6,868.1,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670357,2026-08-14T10:35:44.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,245.8,246.1,246.1,0.8,0.6,0.6,868.1,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670388,2026-08-14T10:35:59.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,9.4,0.0,1.6,2.0,247.5,247.7,247.9,37.2,37.7,37.1,873.1,-20.3,50.19,0.0,-26.2,82.2,873.8,-29.7,-29.6,82.2,100.0,3365.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
670419,2026-08-14T10:36:15.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,237.6,238.0,238.1,0.8,0.6,0.6,868.1,0.0,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670450,2026-08-14T10:36:30.630004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,1.4,16.4,0.0,1.6,1.0,243.3,244.0,244.2,31.2,31.2,31.0,872.4,-13.8,50.1,0.0,-20.4,82.2,873.8,-30.2,-29.9,82.2,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
670512,2026-08-14T10:37:01.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,16.1,0.0,1.6,2.0,246.2,246.3,246.6,38.2,38.6,38.1,873.2,-27.5,50.19,0.0,-26.6,82.2,872.1,-11.4,-4.7,82.2,100.0,3363.0,3361.0,25.8,24.2,24.6,20000.0,856.4,0,0
670543,2026-08-14T10:37:17.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,226.1,226.6,226.5,0.8,0.6,0.6,868.1,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
670574,2026-08-14T10:37:32.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.3,7.9,0.0,1.6,2.0,247.1,247.4,247.6,38.3,38.6,38.1,873.1,-26.0,50.19,0.0,-26.5,82.2,872.8,-18.1,-19.4,82.2,100.0,3364.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0
670605,2026-08-14T10:37:48.630286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.1,1.0,244.8,245.0,244.8,0.8,0.6,0.6,868.1,0.2,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.5,20000.0,855.9,0,0
670667,2026-08-14T10:38:19.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.1,1.0,248.5,249.3,249.0,0.8,0.6,0.6,868.1,-0.1,50.17,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
670698,2026-08-14T10:38:34.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,3.6,0.0,1.6,2.0,237.3,237.3,237.7,27.8,27.4,27.4,871.7,-17.2,50.09,0.0,-15.0,82.6,872.1,-13.6,-12.1,82.6,100.0,3364.0,3362.0,25.8,24.2,24.7,20000.0,856.4,0,0
670729,2026-08-14T10:38:50.629581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,245.2,245.4,245.5,0.8,0.6,0.6,868.1,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
670760,2026-08-14T10:39:05.618576+00:00,external_ems_2,bess_2,good,0.2742,normal,PCS DC current and BMS current mismatch: 37.1,0.5,1.4,3.3,37.1,0.0,1.6,1.0,227.9,228.0,228.4,24.6,23.2,23.8,870.5,9.1,50.0,0.0,-3.5,82.6,873.8,-28.0,-28.0,82.6,100.0,3364.0,3363.0,25.8,24.2,24.7,20000.0,856.4,0,0
670822,2026-08-14T10:39:36.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,6.1,0.0,1.6,2.0,247.2,247.3,247.5,33.0,33.3,33.1,872.6,-20.3,50.16,0.0,-22.7,82.6,873.1,-26.4,-26.2,82.6,100.0,3362.0,3360.0,25.8,24.2,24.7,20000.0,856.4,0,0
670853,2026-08-14T10:39:52.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,227.1,227.6,227.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
670884,2026-08-14T10:40:07.619030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.2,7.4,0.0,1.6,1.0,242.4,242.8,242.8,24.2,23.6,23.7,871.2,-7.3,50.08,0.0,-13.0,82.6,872.4,-14.7,-14.8,82.6,100.0,3362.0,3361.0,25.8,24.2,24.7,20000.0,856.4,0,0
670915,2026-08-14T10:40:23.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,238.9,239.4,239.1,0.8,0.6,0.6,868.1,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
670977,2026-08-14T10:40:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.1,1.0,248.1,248.6,248.3,0.8,0.6,0.6,868.1,-0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671039,2026-08-14T10:41:25.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.1,1.0,238.4,239.2,239.0,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671070,2026-08-14T10:41:40.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,5.8,0.0,1.6,1.0,250.6,250.7,250.8,26.2,26.1,25.7,871.4,-13.6,50.12,0.0,-17.0,82.6,872.1,-19.4,-19.4,82.6,100.0,3358.0,3357.0,25.8,24.2,24.6,20000.0,856.4,0,0
671132,2026-08-14T10:42:11.629982+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.9,10.3,0.0,1.6,2.0,225.4,225.3,225.9,21.5,20.0,20.7,869.9,3.8,49.99,0.0,2.5,82.6,870.8,-6.5,-3.7,82.6,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0
671163,2026-08-14T10:42:27.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,2.1,1.0,252.1,252.1,251.8,0.8,0.6,0.6,868.1,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671194,2026-08-14T10:42:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.7,18.7,0.0,1.6,1.0,237.0,237.8,237.9,20.0,18.8,19.2,869.7,1.6,50.0,0.0,-5.7,82.6,871.4,-17.1,-17.2,82.6,100.0,3357.0,3356.0,25.8,24.2,24.6,20000.0,856.4,0,0
671225,2026-08-14T10:42:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.1,1.0,236.4,236.6,236.6,0.8,0.6,0.6,868.1,0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671287,2026-08-14T10:43:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,252.2,252.7,252.1,0.8,0.6,0.6,868.1,-0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671318,2026-08-14T10:43:44.628862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,3.3,0.0,1.6,2.0,249.1,249.1,249.2,22.8,21.9,22.8,870.5,-7.8,50.09,0.0,-13.5,82.6,870.1,-4.5,-1.5,82.6,100.0,3352.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0
671349,2026-08-14T10:44:00.619765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.0,2.1,1.0,223.7,222.7,223.7,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671380,2026-08-14T10:44:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.2,4.8,0.0,1.6,1.0,243.6,242.2,244.3,19.2,14.4,18.6,869.3,7.0,50.03,0.0,-7.2,83.0,869.1,2.2,4.0,83.0,100.0,3352.0,3351.0,25.8,24.2,24.6,20000.0,856.4,0,0
671442,2026-08-14T10:44:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.9,1.3,13.4,0.0,1.6,2.0,235.7,232.8,236.6,19.1,14.2,19.0,869.1,3.3,50.08,0.0,-3.1,83.0,870.4,-10.1,-10.3,83.0,100.0,3352.0,3350.0,25.8,24.2,24.6,20000.0,856.4,0,0
671473,2026-08-14T10:45:02.628882+00:00,external_ems_1,bess_1,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,0.2,2.6,0.0,0.0,2.1,1.0,239.8,232.0,239.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671504,2026-08-14T10:45:17.619139+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,1.0,0.8,14.5,0.0,1.6,2.0,230.2,221.4,229.9,20.3,21.0,20.0,868.3,18.2,49.99,0.0,7.8,83.0,869.1,3.7,4.7,83.0,100.0,3350.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0
671597,2026-08-14T10:46:04.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,2.1,1.0,248.3,244.6,248.5,0.8,0.6,0.6,868.1,-0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671628,2026-08-14T10:46:19.618566+00:00,external_ems_2,bess_2,good,0.113,normal,PCS phase voltage imbalance high: 9.4; PCS DC current and BMS current mismatch: 20.1,9.4,2.6,2.8,20.1,0.0,1.6,1.0,230.3,220.9,230.0,20.9,22.7,20.1,868.0,4.6,49.93,0.0,5.1,83.0,870.8,-15.5,-15.8,83.0,100.0,3350.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0
671659,2026-08-14T10:46:35.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.0,2.1,1.0,251.4,248.5,251.3,0.8,0.6,0.6,868.1,-0.2,50.11,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671690,2026-08-14T10:46:50.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,7.2,0.6,2.8,0.0,1.6,1.0,249.1,246.0,249.1,27.5,20.3,27.3,870.5,-16.0,50.11,0.0,-15.9,83.0,871.1,-18.8,-18.4,83.0,100.0,3355.0,3354.0,25.8,24.2,24.7,20000.0,856.4,0,0
671752,2026-08-14T10:47:21.618931+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS phase voltage imbalance high: 9.0; PCS DC current and BMS current mismatch: 21.5,9.0,0.7,2.6,21.5,0.0,1.6,2.0,230.3,221.3,229.7,21.1,20.5,21.2,868.5,3.4,49.96,0.0,-0.5,83.0,871.1,-18.1,-18.9,83.0,100.0,3356.0,3354.0,25.8,24.2,24.6,20000.0,856.4,0,0
671783,2026-08-14T10:47:37.629573+00:00,external_ems_1,bess_1,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,0.2,2.9,0.0,0.0,2.1,1.0,237.1,231.2,237.7,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671814,2026-08-14T10:47:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.6,1.6,14.2,0.0,1.6,2.0,248.9,246.2,248.6,28.6,22.0,28.4,870.7,-12.6,50.11,0.0,-17.1,83.0,869.1,1.6,4.1,83.0,100.0,3351.0,3349.0,25.8,24.2,24.7,20000.0,856.4,0,0
671845,2026-08-14T10:48:08.618575+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.6,0.0,0.0,2.1,1.0,229.2,221.0,228.2,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671907,2026-08-14T10:48:39.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.1,0.0,2.1,1.0,249.0,247.0,248.9,0.8,0.6,0.6,868.2,-0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
671938,2026-08-14T10:48:54.628878+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,4.2,5.8,1.9,20.9,0.0,1.6,1.0,233.4,229.4,233.6,21.3,15.5,21.2,869.2,3.8,50.0,0.0,-1.2,83.0,871.1,-17.1,-17.9,83.0,100.0,3353.0,3352.0,25.8,24.2,24.7,20000.0,856.4,0,0
671969,2026-08-14T10:49:10.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.0,0.0,2.1,1.0,245.5,242.6,245.6,0.8,0.6,0.6,868.2,0.0,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672000,2026-08-14T10:49:25.629324+00:00,external_ems_2,bess_2,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,4.9,0.2,1.4,0.0,1.6,1.0,236.6,230.9,236.6,20.1,15.2,19.9,869.0,5.7,50.02,0.0,-3.6,83.0,868.8,4.3,4.0,83.0,100.0,3344.0,3343.0,25.8,24.2,24.6,20000.0,856.4,0,0
672093,2026-08-14T10:50:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.2,0.0,2.1,1.0,246.3,243.9,246.0,0.8,0.6,0.6,868.2,0.2,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672124,2026-08-14T10:50:27.628818+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,1.6,2.9,19.0,0.0,1.6,1.0,233.7,226.4,233.3,20.5,21.6,20.0,867.2,6.5,49.91,0.0,4.6,83.0,870.1,-12.5,-12.6,83.0,100.0,3350.0,3349.0,25.8,24.2,24.6,20000.0,856.4,0,0
672155,2026-08-14T10:50:43.619497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,3.0,0.0,0.0,2.1,1.0,250.3,247.6,250.0,0.8,0.6,0.6,868.2,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672217,2026-08-14T10:51:14.618839+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.7,0.0,0.0,2.1,1.0,227.8,222.0,227.7,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672248,2026-08-14T10:51:29.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.7,0.2,3.1,0.0,1.6,1.0,248.6,245.7,248.6,16.7,12.0,16.3,868.6,-2.4,49.99,0.0,-4.5,83.0,868.8,0.7,0.8,83.0,100.0,3349.0,3348.0,25.8,24.2,24.6,20000.0,856.4,0,0
672279,2026-08-14T10:51:45.618877+00:00,external_ems_1,bess_1,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,0.2,2.7,0.4,0.0,2.1,1.0,237.3,230.2,237.2,0.8,0.6,0.6,868.2,0.4,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672310,2026-08-14T10:52:00.618578+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,1.8,4.1,2.2,21.0,0.0,1.6,2.0,245.6,243.8,245.6,17.2,13.1,16.6,868.9,-1.7,50.03,0.0,-7.0,83.0,866.7,19.3,16.2,83.0,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,856.4,0,0
672372,2026-08-14T10:52:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.6,8.1,0.0,1.6,2.0,248.5,247.1,248.4,16.1,13.3,15.4,868.5,1.1,50.03,0.0,-5.8,83.0,869.1,-7.0,-6.8,83.0,100.0,3347.0,3345.0,25.8,24.2,24.6,20000.0,856.4,0,0
672403,2026-08-14T10:52:47.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,247.0,246.1,247.1,0.8,0.6,0.6,868.2,0.0,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672434,2026-08-14T10:53:02.630360+00:00,external_ems_2,bess_2,good,0.2052,normal,PCS DC current and BMS current mismatch: 32.8,0.4,1.9,2.4,32.8,0.0,1.7,1.0,225.6,225.2,225.3,25.5,24.4,23.6,866.7,26.7,49.9,0.0,11.6,83.0,869.1,-6.1,-6.4,83.0,100.0,3346.0,3345.0,25.8,24.1,24.6,20000.0,856.4,0,0
672465,2026-08-14T10:53:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.1,1.0,247.2,247.7,247.6,0.8,0.6,0.6,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672527,2026-08-14T10:53:49.629903+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.1,1.0,246.9,247.1,247.0,0.8,0.6,0.6,868.2,-0.2,50.02,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
672558,2026-08-14T10:54:04.629269+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.7,2.5,2.8,31.1,0.0,1.6,1.0,229.3,229.6,230.0,30.6,28.2,28.1,865.6,26.2,49.84,0.0,15.8,83.0,868.4,-4.9,-4.3,83.0,100.0,3345.0,3344.0,25.7,24.1,24.6,20000.0,856.4,0,0
672620,2026-08-14T10:54:35.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,5.0,0.0,1.6,1.0,247.4,248.0,248.1,13.5,13.2,12.9,867.7,1.0,50.0,0.0,-3.4,83.0,868.4,-4.0,-3.8,83.0,100.0,3344.0,3343.0,25.7,24.1,24.6,20000.0,856.4,0,0
672682,2026-08-14T10:55:06.629608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,3.8,0.0,1.6,1.0,246.7,246.8,247.0,13.3,12.8,12.6,867.6,3.0,50.0,0.0,-2.9,83.0,867.1,6.8,5.2,83.0,100.0,3339.0,3338.0,25.7,24.1,24.6,20000.0,856.4,0,0
672713,2026-08-14T10:55:22.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,225.1,225.2,225.4,0.8,0.6,0.6,868.2,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0
672744,2026-08-14T10:55:37.619437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,5.6,0.0,1.6,2.0,247.1,247.5,247.5,13.3,11.9,12.2,867.0,3.8,49.99,0.0,-2.1,83.0,866.7,9.4,8.1,83.0,100.0,3338.0,3336.0,25.7,24.1,24.5,20000.0,856.4,0,0
672775,2026-08-14T10:55:53.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.0,2.2,1.0,239.0,239.5,239.4,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0
672837,2026-08-14T10:56:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.2,1.0,231.6,232.3,232.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0
672868,2026-08-14T10:56:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,5.7,0.0,1.6,1.0,247.6,247.9,247.9,12.7,11.7,11.6,867.1,3.3,49.99,0.0,3.0,83.0,867.8,-2.4,-2.1,83.0,100.0,3342.0,3341.0,25.7,24.1,24.5,20000.0,856.4,0,0
672899,2026-08-14T10:56:55.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.2,1.0,245.6,246.3,245.9,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.0,24.5,20000.0,855.9,0,0
672930,2026-08-14T10:57:10.618883+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.1,2.4,2.5,23.9,0.0,1.6,1.0,227.9,228.0,228.0,32.7,30.5,30.3,864.6,25.9,49.83,0.0,20.7,83.0,867.1,2.0,0.2,83.0,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,856.4,0,0
672992,2026-08-14T10:57:41.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.4,6.7,0.0,1.6,1.0,242.5,242.6,242.7,14.1,12.4,12.8,866.4,4.7,49.91,0.0,1.7,83.0,867.8,-2.0,-1.8,83.0,100.0,3341.0,3340.0,25.7,24.1,24.5,20000.0,856.4,0,0
673023,2026-08-14T10:57:57.619818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,244.4,244.8,244.8,0.8,0.6,0.6,868.2,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673054,2026-08-14T10:58:12.629216+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.6,2.3,3.0,27.1,0.0,1.6,1.0,233.0,233.4,233.6,27.5,25.4,25.2,864.4,25.3,49.85,0.0,12.9,83.0,867.4,-1.8,-1.6,83.0,100.0,3341.0,3340.0,25.7,24.1,24.5,20000.0,856.4,0,0
673085,2026-08-14T10:58:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,238.8,238.6,238.9,0.8,0.6,0.6,868.1,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673147,2026-08-14T10:58:59.629910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.1,1.0,225.1,225.2,225.3,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673178,2026-08-14T10:59:14.618761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,19.2,0.0,1.7,1.0,247.9,248.4,248.2,12.6,11.2,11.5,866.5,2.6,49.94,0.0,-0.9,83.0,864.7,21.8,22.5,83.0,100.0,3334.0,3333.0,25.7,24.0,24.5,20000.0,856.4,0,0
673209,2026-08-14T10:59:30.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.1,1.0,239.8,240.2,240.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673240,2026-08-14T10:59:45.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,2.3,0.0,1.7,1.0,250.3,250.7,250.5,12.3,11.1,11.1,866.5,0.7,49.99,0.0,-1.0,83.0,867.1,-1.6,-1.4,83.0,100.0,3338.0,3337.0,25.7,24.0,24.5,20000.0,856.4,0,0
673302,2026-08-14T11:00:16.618945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.0,3.9,0.0,1.7,1.0,232.4,232.4,232.9,20.6,18.9,18.9,866.7,9.2,49.95,0.0,8.8,83.0,865.7,13.1,10.7,83.0,100.0,3333.0,3332.0,25.7,24.0,24.5,20000.0,856.4,0,0
673333,2026-08-14T11:00:32.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.1,1.0,237.4,238.1,237.7,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673364,2026-08-14T11:00:47.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.8,10.0,0.0,1.6,2.0,240.9,240.7,241.4,17.8,15.9,16.1,865.6,8.1,49.92,0.0,8.7,83.0,867.4,-1.9,-1.9,83.0,100.0,3340.0,3338.0,25.6,24.0,24.5,20000.0,856.4,0,0
673395,2026-08-14T11:01:03.619799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,246.1,246.9,246.6,0.8,0.6,0.6,868.1,-0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673457,2026-08-14T11:01:34.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,250.6,251.1,250.8,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673488,2026-08-14T11:01:49.628687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,9.0,0.0,1.6,1.0,245.8,246.0,246.1,13.1,12.0,12.0,866.7,2.6,50.0,0.0,-2.5,83.0,865.7,11.6,8.9,83.0,100.0,3336.0,3335.0,25.6,24.0,24.5,20000.0,856.4,0,0
673519,2026-08-14T11:02:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,234.1,233.9,234.1,0.8,0.6,0.6,868.2,-0.1,49.92,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
673550,2026-08-14T11:02:20.618567+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,2.0,2.5,22.5,0.0,1.6,1.0,234.4,234.7,234.8,23.5,21.6,21.5,864.9,18.8,49.9,0.0,9.5,83.0,867.4,-3.7,-3.7,83.0,100.0,3340.0,3339.0,25.6,24.0,24.4,20000.0,856.4,0,0
673612,2026-08-14T11:02:51.619901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,3.2,0.0,1.6,1.0,246.2,246.4,246.5,14.0,13.2,13.1,866.9,1.8,50.01,0.0,-3.8,83.0,866.4,5.0,3.3,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0
673674,2026-08-14T11:03:22.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,18.7,0.0,1.6,2.0,250.3,250.6,250.6,14.3,13.5,13.3,866.8,-0.5,50.01,0.0,-4.3,83.0,865.1,18.2,19.8,83.0,100.0,3332.0,3330.0,25.6,24.0,24.4,20000.0,856.4,0,0
673705,2026-08-14T11:03:38.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.1,1.0,248.2,248.9,248.6,0.8,0.6,0.6,868.1,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
673767,2026-08-14T11:04:09.629450+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.1,1.0,238.8,239.1,238.9,0.8,0.6,0.6,868.1,0.1,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
673798,2026-08-14T11:04:24.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,8.5,0.0,1.6,1.0,231.8,231.8,232.1,19.6,17.8,18.2,865.7,14.9,49.97,0.0,7.0,83.0,866.4,6.4,4.9,83.0,100.0,3337.0,3336.0,25.6,24.0,24.4,20000.0,856.4,0,0
673829,2026-08-14T11:04:40.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,244.6,244.8,244.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
673860,2026-08-14T11:04:55.629001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.4,4.4,0.0,1.6,1.0,250.4,250.7,250.6,14.9,14.2,13.9,866.4,-2.5,49.99,0.0,-5.8,83.0,867.8,-6.9,-6.9,83.0,100.0,3342.0,3341.0,25.6,24.0,24.4,20000.0,856.4,0,0
673922,2026-08-14T11:05:26.619488+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.6,2.3,3.2,32.3,0.0,1.6,2.0,224.3,224.6,224.9,27.1,25.0,24.8,864.6,24.9,49.85,0.0,15.7,83.0,867.8,-7.4,-7.5,83.0,100.0,3342.0,3340.0,25.6,24.0,24.4,20000.0,856.4,0,0
673953,2026-08-14T11:05:42.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.2,1.0,250.9,251.2,250.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
673984,2026-08-14T11:05:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,0.4,0.0,1.6,1.0,248.3,248.7,248.5,15.9,15.3,15.1,867.3,3.4,50.03,0.0,-6.7,83.0,866.7,3.8,4.2,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0
674015,2026-08-14T11:06:13.618714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.2,1.0,229.1,228.8,229.0,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674077,2026-08-14T11:06:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.2,1.0,236.5,236.3,236.4,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674108,2026-08-14T11:06:59.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.4,8.3,0.0,1.6,1.0,247.7,247.6,247.7,16.2,15.7,15.5,867.5,3.3,50.04,0.0,-7.3,83.0,866.1,11.6,8.9,83.0,100.0,3338.0,3337.0,25.6,24.0,24.4,20000.0,856.4,0,0
674139,2026-08-14T11:07:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.2,1.0,226.9,227.3,227.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674233,2026-08-14T11:08:02.628995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.2,1.0,248.5,248.8,248.3,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674264,2026-08-14T11:08:17.629856+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.5,13.4,0.0,1.6,1.0,226.3,226.2,226.7,30.7,28.7,29.2,864.6,23.0,49.87,0.0,12.2,83.0,866.1,9.6,8.4,83.0,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,856.4,0,0
674295,2026-08-14T11:08:33.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.2,1.0,249.0,249.6,249.2,0.8,0.6,0.6,868.1,0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674326,2026-08-14T11:08:48.619439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,15.6,0.0,1.6,2.0,246.6,246.8,247.3,15.8,14.8,15.0,867.5,6.6,49.97,0.0,-7.6,83.0,868.1,-9.0,-8.9,83.0,100.0,3344.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0
674388,2026-08-14T11:09:19.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.2,2.7,16.9,0.0,1.6,1.0,229.4,229.3,229.5,24.4,22.2,22.8,865.4,7.7,49.9,0.0,7.0,83.0,868.1,-9.2,-9.0,83.0,100.0,3343.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0
674419,2026-08-14T11:09:35.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.2,1.0,250.1,250.6,250.1,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674450,2026-08-14T11:09:50.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,14.4,0.0,1.6,2.0,247.2,247.6,247.4,16.8,16.3,16.1,867.7,-4.3,50.04,0.0,-7.8,83.0,866.4,10.1,8.5,83.0,100.0,3337.0,3335.0,25.6,24.0,24.4,20000.0,856.4,0,0
674481,2026-08-14T11:10:06.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,226.9,227.4,227.5,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
674543,2026-08-14T11:10:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.2,1.0,249.8,249.9,249.5,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,23.9,24.4,20000.0,855.9,0,0
674574,2026-08-14T11:10:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,10.5,0.0,1.6,2.0,245.0,245.3,245.3,17.5,17.0,16.9,867.8,1.1,50.05,0.0,-8.3,83.0,868.1,-9.4,-9.6,83.0,100.0,3344.0,3342.0,25.6,24.0,24.4,20000.0,856.4,0,0
674605,2026-08-14T11:11:08.619358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,237.5,237.3,237.3,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
674636,2026-08-14T11:11:23.629335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.8,8.2,0.0,1.6,2.0,249.0,249.1,248.9,17.3,16.9,16.7,867.5,-6.3,50.0,0.0,-3.9,83.0,866.7,1.9,2.6,83.0,100.0,3343.0,3341.0,25.6,24.0,24.4,20000.0,856.4,0,0
674729,2026-08-14T11:12:10.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,245.5,246.0,245.7,0.8,0.6,0.6,868.1,0.0,50.06,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
674760,2026-08-14T11:12:25.618569+00:00,external_ems_2,bess_2,good,0.2758,normal,PCS DC current and BMS current mismatch: 37.2,0.3,2.3,3.2,37.2,0.0,1.6,1.0,226.7,226.7,227.0,27.2,24.9,25.1,865.2,26.5,49.88,0.0,11.9,83.0,868.4,-10.7,-10.3,83.0,100.0,3344.0,3343.0,25.6,24.0,24.4,20000.0,856.4,0,0
674791,2026-08-14T11:12:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,248.1,248.7,248.3,0.8,0.6,0.6,868.1,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
674853,2026-08-14T11:13:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.0,2.1,1.0,227.2,227.5,227.6,0.8,0.6,0.6,868.1,-0.3,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
