id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
674884,2026-08-14T11:13:27.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,17.2,0.0,1.6,1.0,236.2,236.1,236.5,19.0,17.0,17.8,866.4,6.1,49.96,0.0,1.3,83.0,868.4,-11.1,-11.1,83.0,100.0,3345.0,3344.0,25.6,24.0,24.4,20000.0,856.4,0,0
674915,2026-08-14T11:13:43.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,232.6,232.8,233.2,0.8,0.6,0.6,868.1,0.3,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
674946,2026-08-14T11:13:58.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,18.9,0.0,1.6,2.0,246.7,247.1,246.9,18.8,18.4,18.3,868.1,-8.0,50.06,0.0,-9.8,83.0,866.4,10.9,9.7,83.0,100.0,3338.0,3336.0,25.6,24.0,24.4,20000.0,856.4,0,0
675008,2026-08-14T11:14:29.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.4,3.3,0.0,1.6,2.0,251.3,252.0,251.6,18.6,18.4,18.2,868.0,-5.2,50.06,0.0,-10.1,83.0,868.4,-8.5,-8.1,83.0,100.0,3340.0,3338.0,25.6,24.0,24.4,20000.0,856.4,0,0
675039,2026-08-14T11:14:45.618901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,249.4,250.0,249.4,0.8,0.6,0.6,868.1,-0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675070,2026-08-14T11:15:00.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.4,16.4,0.0,1.6,1.0,235.6,235.9,235.9,17.4,16.8,16.8,867.4,4.3,49.99,0.0,-0.3,83.0,868.8,-12.1,-12.1,83.0,100.0,3346.0,3345.0,25.6,24.0,24.4,20000.0,856.4,0,0
675101,2026-08-14T11:15:16.619605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,245.8,246.5,246.0,0.8,0.6,0.6,868.1,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675163,2026-08-14T11:15:47.630414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.8,247.1,246.9,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675194,2026-08-14T11:16:02.618756+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,2.0,3.4,24.0,0.0,1.5,2.0,227.8,227.4,227.7,24.5,22.5,22.6,865.4,11.0,49.9,0.0,6.3,83.0,868.8,-13.0,-13.0,83.0,100.0,3346.0,3344.0,25.6,24.1,24.4,20000.0,856.4,0,0
675256,2026-08-14T11:16:33.618575+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.1,1.8,3.1,27.9,0.0,1.5,1.0,228.2,228.1,228.1,21.0,19.2,19.9,865.7,14.5,49.91,0.0,6.2,83.0,868.8,-13.4,-13.3,83.0,100.0,3347.0,3346.0,25.6,24.1,24.4,20000.0,856.4,0,0
675318,2026-08-14T11:17:04.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.1,6.6,0.0,1.5,2.0,249.5,249.4,249.4,20.5,20.4,20.2,868.5,-4.7,50.07,0.0,-11.7,83.0,867.4,1.9,3.9,83.0,100.0,3340.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0
675349,2026-08-14T11:17:20.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,222.3,222.4,222.5,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675380,2026-08-14T11:17:35.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.2,10.6,0.0,1.5,1.0,244.7,245.4,245.3,18.5,17.6,17.9,867.9,-2.9,49.99,0.0,-8.2,83.0,869.1,-13.5,-13.8,83.0,100.0,3346.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0
675411,2026-08-14T11:17:51.619198+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.1,1.0,243.9,244.1,244.1,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675473,2026-08-14T11:18:22.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.1,1.0,228.2,228.5,228.5,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.4,20000.0,855.9,0,0
675504,2026-08-14T11:18:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.2,0.1,1.4,0.0,1.5,2.0,251.5,251.5,251.5,20.7,20.7,20.5,868.7,-8.2,50.08,0.0,-12.2,83.0,868.8,-9.6,-8.5,83.0,100.0,3344.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0
675535,2026-08-14T11:18:53.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,247.8,248.1,247.6,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675566,2026-08-14T11:19:08.628681+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.1,2.5,26.0,0.0,1.5,2.0,223.0,223.2,223.0,21.8,19.7,20.2,866.3,14.6,49.91,0.0,14.7,83.0,868.8,-11.4,-10.4,83.0,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
675628,2026-08-14T11:19:39.629022+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,0.6,0.6,0.2,0.0,1.5,2.0,236.7,237.3,246.2,20.0,19.4,19.6,868.7,-3.4,50.08,0.0,-12.5,83.0,868.1,-3.6,-1.7,83.0,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
675659,2026-08-14T11:19:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,246.3,246.5,246.2,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675690,2026-08-14T11:20:10.629709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.2,14.7,0.0,1.5,1.0,236.3,236.4,236.5,18.7,17.3,17.8,867.2,0.5,49.98,0.0,-0.2,83.0,869.4,-14.2,-14.6,83.0,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0
675721,2026-08-14T11:20:26.630668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,1.0,250.0,250.2,249.8,0.8,0.6,0.6,868.1,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675783,2026-08-14T11:20:57.629319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.1,1.0,249.9,250.3,249.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675814,2026-08-14T11:21:12.629794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.6,13.9,0.0,1.5,2.0,246.0,246.3,246.4,21.8,21.8,21.5,869.0,-4.2,50.08,0.0,-12.8,83.0,867.4,9.7,7.0,83.0,100.0,3340.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0
675845,2026-08-14T11:21:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.1,1.0,231.1,230.8,230.8,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675876,2026-08-14T11:21:43.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,1.1,0.0,1.5,1.0,251.1,251.2,251.0,21.6,21.3,21.2,868.9,-10.5,50.08,0.0,-12.7,83.0,869.1,-11.6,-11.4,83.0,100.0,3346.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0
675939,2026-08-14T11:22:15.629478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,248.9,249.4,249.1,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
675970,2026-08-14T11:22:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,1.2,0.0,1.5,1.0,242.3,242.6,242.6,18.8,17.8,17.9,868.1,1.2,50.01,0.0,-2.0,83.0,868.1,0.0,1.7,83.0,100.0,3339.0,3338.0,25.6,24.1,24.5,20000.0,856.4,0,0
676001,2026-08-14T11:22:46.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,246.9,247.1,246.8,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676032,2026-08-14T11:23:01.628694+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,1.9,3.6,24.0,0.0,1.5,1.0,223.1,223.1,223.5,21.5,19.6,20.4,865.8,9.3,49.9,0.0,10.6,83.0,869.4,-14.7,-14.3,83.0,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0
676094,2026-08-14T11:23:32.618568+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.5,2.4,2.9,33.9,0.0,1.5,1.0,227.9,227.6,228.1,23.2,20.8,21.3,866.5,19.6,49.92,0.0,6.8,83.0,869.4,-14.3,-14.2,83.0,100.0,3347.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
676125,2026-08-14T11:23:48.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,2.1,1.0,241.7,242.3,242.1,0.8,0.6,0.6,868.1,-0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676156,2026-08-14T11:24:03.618846+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,0.4,0.9,9.6,0.0,1.5,2.0,248.3,248.3,246.8,21.2,21.1,20.8,869.0,-8.1,50.08,0.0,-12.2,83.0,868.1,1.5,4.1,83.0,100.0,3346.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0
676187,2026-08-14T11:24:19.628881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,223.2,223.6,223.6,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676249,2026-08-14T11:24:50.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,243.9,244.1,244.4,0.8,0.6,0.6,868.1,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676311,2026-08-14T11:25:21.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.3,0.0,2.1,1.0,233.9,232.6,233.6,0.8,0.6,0.6,868.1,0.3,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676348,2026-08-14T11:25:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,1.9,14.7,0.0,1.5,1.0,249.9,247.9,249.5,21.1,17.8,20.9,867.5,2.5,50.07,0.0,-11.3,83.4,869.4,-12.2,-13.0,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
676410,2026-08-14T11:26:10.618584+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,4.0,2.9,2.4,32.0,0.0,1.5,2.0,225.8,222.0,226.0,24.0,24.9,22.0,866.4,24.0,49.9,0.0,10.0,83.4,868.8,-8.0,-5.2,83.4,100.0,3344.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0
676441,2026-08-14T11:26:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.0,2.1,1.0,250.1,249.0,250.1,0.8,0.6,0.6,868.1,-0.1,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676472,2026-08-14T11:26:41.618791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.8,2.0,17.6,0.0,1.5,1.0,237.4,234.1,237.8,18.0,15.2,17.5,867.4,5.6,49.96,0.0,-0.2,83.4,869.4,-12.0,-12.2,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
676503,2026-08-14T11:26:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.0,2.1,1.0,246.5,244.9,246.4,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676565,2026-08-14T11:27:28.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.0,2.1,1.0,242.6,241.9,242.9,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676596,2026-08-14T11:27:43.629277+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,0.5,1.5,0.0,1.5,1.0,246.7,244.7,246.8,20.2,16.2,19.9,868.6,-0.3,50.06,0.0,-10.0,83.4,868.1,-1.8,-0.4,83.4,100.0,3345.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0
676627,2026-08-14T11:27:59.629986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.9,0.0,0.0,2.1,1.0,227.6,223.3,227.4,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676658,2026-08-14T11:28:14.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.4,1.4,0.0,1.5,1.0,252.3,250.4,252.1,19.9,16.4,19.6,868.5,-1.9,50.06,0.0,-10.4,83.4,868.1,-3.3,-0.8,83.4,100.0,3345.0,3344.0,25.6,24.1,24.5,20000.0,856.4,0,0
676720,2026-08-14T11:28:45.619588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.6,3.1,0.0,1.5,2.0,234.7,233.5,234.7,17.6,14.6,17.2,867.5,3.1,50.06,0.0,-0.3,83.4,868.1,0.0,0.8,83.4,100.0,3339.0,3337.0,25.6,24.1,24.5,20000.0,856.4,0,0
676751,2026-08-14T11:29:01.618980+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.1,0.0,2.1,1.0,234.3,232.2,234.0,0.8,0.6,0.6,868.1,0.1,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676782,2026-08-14T11:29:16.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.1,1.0,4.9,0.0,1.5,2.0,242.0,241.1,242.3,18.4,14.3,17.8,868.1,4.5,50.01,0.0,-1.6,83.4,867.1,9.4,8.2,83.4,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
676875,2026-08-14T11:30:03.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.1,1.0,240.9,240.1,241.3,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676906,2026-08-14T11:30:18.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.1,2.0,15.9,0.0,1.5,1.0,227.8,225.1,227.6,24.5,24.2,22.4,866.4,10.5,49.91,0.0,7.8,83.4,868.4,-5.4,-5.1,83.4,100.0,3344.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0
676937,2026-08-14T11:30:34.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.1,1.0,251.4,250.0,250.9,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
676968,2026-08-14T11:30:49.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.1,0.6,7.5,0.0,1.5,1.0,249.5,247.8,249.2,21.3,18.2,20.9,868.8,-5.5,50.07,0.0,-11.6,83.4,869.4,-13.0,-13.4,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
677030,2026-08-14T11:31:20.629181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.2,3.8,0.0,1.5,1.0,247.3,246.4,247.5,18.7,15.3,18.4,867.6,-5.9,50.0,0.0,-6.6,83.4,868.8,-9.7,-8.6,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
677061,2026-08-14T11:31:36.618834+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.0,2.0,1.0,234.5,233.0,234.6,0.8,0.6,0.6,868.1,0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
677092,2026-08-14T11:31:51.618587+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.5,3.2,1.7,20.3,0.0,1.5,1.0,246.8,245.4,246.9,20.9,17.7,20.5,868.8,-11.0,50.07,0.0,-11.1,83.4,867.1,9.3,9.1,83.4,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
677123,2026-08-14T11:32:07.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.0,2.0,1.0,229.7,227.5,229.3,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
677185,2026-08-14T11:32:38.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.2,0.0,2.0,1.0,250.3,248.7,250.0,0.8,0.6,0.6,868.1,-0.2,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
677216,2026-08-14T11:32:53.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.0,0.5,6.7,0.0,1.5,1.0,232.9,231.3,232.9,18.1,15.1,17.6,867.3,7.7,49.96,0.0,4.2,83.4,867.8,1.0,2.0,83.4,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
677247,2026-08-14T11:33:09.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,2.0,1.0,240.0,238.4,239.5,0.8,0.6,0.6,868.1,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
677278,2026-08-14T11:33:24.619328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.4,0.3,0.2,0.0,1.5,1.0,234.5,233.7,234.8,18.6,17.2,18.1,867.4,7.9,50.0,0.0,0.0,83.4,867.1,8.1,6.0,83.4,100.0,3338.0,3337.0,25.6,24.1,24.5,20000.0,856.4,0,0
677371,2026-08-14T11:34:11.619203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.0,2.0,1.0,249.8,250.0,249.6,0.8,0.6,0.6,868.1,-0.3,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677402,2026-08-14T11:34:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,8.2,0.0,1.5,1.0,250.3,250.2,250.2,20.2,20.0,19.8,868.8,-5.1,50.07,0.0,-11.5,83.4,869.4,-13.3,-13.3,83.4,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
677433,2026-08-14T11:34:42.619323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,2.0,1.0,222.7,223.0,223.1,0.8,0.6,0.6,868.1,0.3,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677495,2026-08-14T11:35:13.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,226.1,225.6,225.8,0.8,0.6,0.6,868.1,0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677526,2026-08-14T11:35:28.619804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.1,3.3,0.0,1.6,2.0,247.8,248.2,248.4,18.8,18.3,18.5,868.5,0.8,50.01,0.0,-8.2,83.4,868.4,-2.5,-0.5,83.4,100.0,3342.0,3340.0,25.6,24.0,24.4,20000.0,856.4,0,0
677557,2026-08-14T11:35:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,249.2,249.4,249.0,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677588,2026-08-14T11:35:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.0,14.7,0.0,1.6,1.0,246.2,246.3,246.3,21.3,21.0,20.8,869.1,-5.5,50.08,0.0,-12.2,83.4,867.1,9.2,8.0,83.4,100.0,3339.0,3338.0,25.6,24.0,24.4,20000.0,856.4,0,0
677650,2026-08-14T11:36:30.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,10.7,0.0,1.6,1.0,250.3,250.6,250.6,21.4,21.3,21.0,869.0,-3.7,50.08,0.0,-12.5,83.4,869.4,-14.4,-14.6,83.4,100.0,3349.0,3348.0,25.6,24.0,24.4,20000.0,856.4,0,0
677681,2026-08-14T11:36:46.630124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,246.6,246.9,246.5,0.8,0.6,0.6,868.1,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677712,2026-08-14T11:37:01.628687+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.5,2.2,20.3,0.0,1.6,1.0,222.6,222.2,222.6,20.5,19.0,19.7,866.6,12.7,49.96,0.0,5.9,83.4,868.8,-7.6,-5.2,83.4,100.0,3344.0,3343.0,25.6,24.0,24.4,20000.0,856.4,0,0
677743,2026-08-14T11:37:17.628784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,247.1,247.7,247.4,0.8,0.6,0.6,868.1,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677805,2026-08-14T11:37:48.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,2.0,1.0,247.4,247.6,247.2,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
677836,2026-08-14T11:38:03.618564+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.7,1.8,3.0,21.1,0.0,1.5,1.0,228.6,227.9,228.3,21.3,19.5,20.1,867.1,4.6,49.92,0.0,4.9,83.4,870.1,-16.5,-17.7,83.4,100.0,3349.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0
677898,2026-08-14T11:38:34.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,6.8,0.0,1.5,1.0,247.7,248.0,247.9,24.9,25.0,24.6,869.7,-11.2,50.11,0.0,-15.9,83.4,870.4,-18.0,-18.2,83.4,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
677960,2026-08-14T11:39:05.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,4.4,0.0,1.5,1.0,246.2,246.2,246.6,20.7,19.0,20.1,869.0,-1.2,50.01,0.0,-9.2,83.8,868.1,3.2,5.6,83.8,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0
677991,2026-08-14T11:39:21.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,238.5,238.4,238.9,0.8,0.6,0.6,868.1,-0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
678022,2026-08-14T11:39:36.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,0.5,2.6,0.0,1.5,1.0,246.3,245.3,246.3,26.2,23.6,25.9,869.9,-7.4,50.11,0.0,-16.1,83.8,869.4,-10.0,-7.6,83.8,100.0,3347.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0
678053,2026-08-14T11:39:52.619025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,2.0,1.0,229.3,225.5,229.4,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
678115,2026-08-14T11:40:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.6,0.0,0.0,2.0,1.0,231.0,226.2,231.0,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
678146,2026-08-14T11:40:38.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.7,9.0,0.0,1.6,2.0,249.3,248.5,249.7,27.4,24.0,27.6,870.1,-10.8,50.12,0.0,-15.2,83.8,870.8,-19.8,-19.8,83.8,100.0,3353.0,3351.0,25.5,23.9,24.4,20000.0,856.4,0,0
678177,2026-08-14T11:40:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,1.0,247.8,246.9,247.9,0.8,0.6,0.6,868.1,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
678208,2026-08-14T11:41:09.618577+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,2.9,1.6,10.2,0.0,1.6,2.0,228.1,222.9,228.2,21.4,18.5,21.0,868.2,0.5,49.99,0.0,4.5,83.8,869.8,-9.7,-5.5,83.8,100.0,3351.0,3349.0,25.5,23.9,24.4,20000.0,856.4,0,0
678270,2026-08-14T11:41:40.618845+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.5,4.9,1.9,20.2,0.0,1.6,2.0,234.8,233.1,235.6,23.4,18.5,23.1,869.5,-1.8,50.06,0.0,-15.1,83.8,871.4,-22.0,-22.2,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0
678301,2026-08-14T11:41:56.628897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.0,2.1,1.0,246.8,245.6,247.0,0.8,0.6,0.6,868.2,0.0,50.15,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
678332,2026-08-14T11:42:11.618573+00:00,external_ems_2,bess_2,good,0.2149,normal,PCS DC current and BMS current mismatch: 33.4,3.1,4.6,3.0,33.4,0.0,1.6,2.0,232.0,229.3,232.4,22.8,18.5,23.1,868.8,9.0,49.98,0.0,-3.6,83.8,871.8,-24.4,-24.2,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0
678363,2026-08-14T11:42:27.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,2.0,1.0,247.2,246.4,247.3,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0
678425,2026-08-14T11:42:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,2.0,1.0,230.6,229.5,231.0,0.8,0.6,0.6,868.1,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0
678456,2026-08-14T11:43:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.8,0.8,9.1,0.0,1.5,2.0,246.6,245.8,247.2,30.2,27.4,30.1,871.0,-10.3,50.14,0.0,-19.3,83.8,871.8,-19.4,-20.5,83.8,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0
678487,2026-08-14T11:43:29.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.1,0.0,2.0,1.0,240.1,239.2,240.9,0.8,0.6,0.6,868.2,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.2,24.6,20000.0,855.9,0,0
678518,2026-08-14T11:43:44.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.9,6.4,0.0,1.6,2.0,245.7,244.8,245.7,37.2,33.9,36.8,872.0,-22.4,50.18,0.0,-24.7,83.8,871.1,-16.0,-14.6,83.8,100.0,3356.0,3354.0,25.5,23.9,24.4,20000.0,856.4,0,0
678580,2026-08-14T11:44:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,2.0,16.0,0.0,1.5,3.0,248.1,247.5,248.4,37.7,34.6,37.6,872.1,-21.8,50.18,0.0,-25.1,84.1,870.1,-5.8,0.0,84.1,100.0,3351.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0
678611,2026-08-14T11:44:31.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,2.1,1.0,244.9,244.2,245.0,0.8,0.6,0.6,868.2,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
678642,2026-08-14T11:44:46.629404+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.9,3.6,2.8,22.6,0.0,1.5,1.0,231.6,230.5,232.4,27.2,23.6,26.4,870.3,-7.1,50.08,0.0,-7.8,84.1,873.1,-29.7,-29.7,84.1,100.0,3361.0,3360.0,25.5,24.0,24.4,20000.0,856.4,0,0
678673,2026-08-14T11:45:02.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,2.1,1.0,248.2,247.0,248.4,0.8,0.6,0.6,868.2,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
678735,2026-08-14T11:45:33.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,2.1,1.0,248.6,248.0,248.5,0.8,0.6,0.6,868.2,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.2,24.1,24.6,20000.0,855.9,0,0
678766,2026-08-14T11:45:48.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,1.2,12.3,0.0,1.5,1.0,246.2,245.4,246.2,31.3,28.3,31.2,871.9,-16.6,50.15,0.0,-25.2,84.1,873.1,-28.9,-28.6,84.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0
678797,2026-08-14T11:46:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.0,1.0,239.1,237.8,239.9,0.8,0.6,0.6,868.2,-0.2,50.19,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
678828,2026-08-14T11:46:19.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.6,2.4,18.1,0.0,1.5,2.0,236.6,235.7,237.1,27.1,23.5,26.7,870.7,-11.2,50.06,0.0,-12.9,84.1,873.1,-29.3,-29.0,84.1,100.0,3363.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0
678890,2026-08-14T11:46:50.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.5,20.0,0.0,1.5,2.0,244.7,243.8,244.8,38.8,35.4,38.4,872.9,-29.3,50.19,0.0,-26.1,84.1,871.4,-9.3,-2.0,84.1,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0
678952,2026-08-14T11:47:21.628758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,0.1,0.8,0.0,1.4,2.0,248.0,247.2,248.3,36.2,33.9,37.3,873.0,-22.5,50.19,0.0,-26.5,84.1,873.1,-23.3,-24.5,84.1,100.0,3364.0,3362.0,25.4,24.0,24.4,20000.0,856.4,0,0
678983,2026-08-14T11:47:37.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,245.7,245.4,245.5,0.8,0.6,0.6,868.2,0.0,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
679045,2026-08-14T11:48:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,239.3,239.9,239.8,0.8,0.6,0.6,868.2,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
679076,2026-08-14T11:48:23.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,15.3,0.0,1.5,2.0,245.7,245.4,245.8,41.4,41.9,41.5,873.7,-24.8,50.21,0.0,-23.2,84.5,871.8,-9.5,-6.5,84.5,100.0,3356.0,3354.0,25.5,24.0,24.4,20000.0,856.4,0,0
679107,2026-08-14T11:48:39.629025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,245.5,245.5,245.7,0.8,0.6,0.6,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
679138,2026-08-14T11:48:54.619337+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.6,1.1,3.0,27.6,0.0,1.5,1.0,229.5,229.9,230.1,28.4,27.3,27.4,871.4,-5.5,50.05,0.0,-7.5,84.5,874.4,-33.1,-33.4,84.5,100.0,3367.0,3366.0,25.5,24.0,24.4,20000.0,856.4,0,0
679200,2026-08-14T11:49:25.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.9,5.8,0.0,1.5,2.0,244.1,244.1,244.6,38.7,38.9,39.1,873.9,-27.8,50.15,0.0,-29.8,84.5,874.8,-33.6,-33.5,84.5,100.0,3365.0,3363.0,25.5,24.0,24.4,20000.0,856.4,0,0
679231,2026-08-14T11:49:41.619632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,243.7,244.0,243.9,0.8,0.6,0.7,868.2,0.0,50.22,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
679262,2026-08-14T11:49:56.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.7,18.7,0.0,1.5,1.0,234.6,234.8,235.0,28.9,28.0,28.1,872.1,-14.5,50.08,0.0,-15.8,84.5,874.8,-33.2,-33.4,84.5,100.0,3368.0,3367.0,25.5,24.0,24.4,20000.0,856.4,0,0
679293,2026-08-14T11:50:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,247.0,247.2,247.2,0.8,0.6,0.6,868.2,0.1,50.18,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
679355,2026-08-14T11:50:43.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,2.0,1.0,241.2,241.9,242.0,0.8,0.6,0.6,868.2,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
679386,2026-08-14T11:50:58.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,18.5,0.0,1.5,3.0,245.2,245.2,245.5,41.9,42.3,41.8,874.3,-30.8,50.21,0.0,-29.1,84.9,872.8,-12.3,-6.8,84.9,100.0,3361.0,3358.0,25.5,24.0,24.4,20000.0,856.4,0,0
679417,2026-08-14T11:51:14.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.1,1.0,230.6,231.2,230.9,0.8,0.6,0.6,868.2,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679510,2026-08-14T11:52:00.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,0.5,5.2,0.0,1.4,1.0,239.4,239.9,240.3,26.7,26.3,26.5,872.6,-11.0,50.08,0.0,-10.8,84.9,872.1,-5.8,-1.1,84.9,100.0,3355.0,3354.0,25.5,24.1,24.4,20000.0,856.4,0,0
679541,2026-08-14T11:52:16.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,2.1,1.0,239.5,240.1,239.9,0.8,0.6,0.6,868.1,0.2,50.08,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679572,2026-08-14T11:52:31.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,2.0,13.1,0.0,1.4,1.0,237.5,237.9,237.9,25.7,25.3,25.3,871.8,-12.1,50.11,0.0,-11.7,84.9,873.8,-25.2,-25.3,84.9,100.0,3364.0,3363.0,25.5,24.1,24.4,20000.0,856.4,0,0
679603,2026-08-14T11:52:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,1.0,246.2,246.6,246.3,0.8,0.6,0.6,868.2,-0.1,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679665,2026-08-14T11:53:18.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,250.0,250.2,250.2,0.8,0.6,0.6,868.2,0.0,50.16,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679696,2026-08-14T11:53:33.629385+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,5.3,0.0,1.4,2.0,247.2,247.3,247.5,32.1,32.4,32.0,873.1,-19.3,50.12,0.0,-21.9,84.9,873.8,-24.6,-24.6,84.9,100.0,3364.0,3362.0,25.5,24.1,24.4,20000.0,856.4,0,0
679727,2026-08-14T11:53:49.619558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.1,1.0,238.1,238.2,238.4,0.8,0.6,0.6,868.2,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679758,2026-08-14T11:54:04.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,2.2,0.0,1.4,1.0,236.9,237.2,237.4,23.5,22.5,22.9,871.1,-9.1,50.04,0.0,-8.6,84.9,872.1,-6.9,-2.8,84.9,100.0,3362.0,3361.0,25.5,24.1,24.4,20000.0,856.4,0,0
679820,2026-08-14T11:54:35.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.6,4.9,0.0,1.4,1.0,245.3,245.3,245.5,31.1,31.3,30.9,873.0,-17.4,50.15,0.0,-20.9,85.3,872.4,-12.5,-8.7,85.3,100.0,3361.0,3360.0,25.5,24.1,24.4,20000.0,856.4,0,0
679851,2026-08-14T11:54:51.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,229.0,229.3,229.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
679882,2026-08-14T11:55:06.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.3,7.2,0.0,1.4,2.0,234.8,235.0,235.2,25.2,25.1,24.7,872.4,-6.6,50.07,0.0,-12.0,85.3,871.1,0.6,2.8,85.3,100.0,3352.0,3350.0,25.5,24.1,24.4,20000.0,856.4,0,0
679913,2026-08-14T11:55:22.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,231.6,232.2,232.1,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
680006,2026-08-14T11:56:08.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,2.7,19.0,0.0,1.4,2.0,225.2,224.7,225.2,22.2,20.5,21.4,869.7,4.0,49.96,0.0,1.4,85.3,872.4,-15.0,-14.3,85.3,100.0,3356.0,3354.0,25.5,24.1,24.4,20000.0,856.4,0,0
680037,2026-08-14T11:56:24.619619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,246.8,247.5,247.3,0.8,0.6,0.6,868.2,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680068,2026-08-14T11:56:39.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,4.9,0.0,1.4,1.0,248.6,248.8,248.8,29.0,28.9,28.4,872.5,-16.5,50.09,0.0,-19.1,85.3,873.1,-21.4,-21.6,85.3,100.0,3362.0,3361.0,25.5,24.1,24.4,20000.0,856.4,0,0
680130,2026-08-14T11:57:10.629110+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,1.5,2.7,27.2,0.0,1.4,2.0,234.3,234.2,234.5,21.1,19.6,20.3,870.4,6.2,50.01,0.0,-5.3,85.3,873.1,-21.0,-21.0,85.3,100.0,3361.0,3359.0,25.5,24.1,24.4,20000.0,856.4,0,0
680161,2026-08-14T11:57:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.0,1.0,249.4,249.3,249.3,0.8,0.6,0.6,868.2,0.1,50.13,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680192,2026-08-14T11:57:41.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.2,12.1,0.0,1.4,1.0,245.8,246.1,246.1,27.3,27.3,26.9,872.3,-15.3,50.12,0.0,-17.9,85.3,871.1,-3.2,-1.7,85.3,100.0,3360.0,3359.0,25.5,24.1,24.4,20000.0,856.4,0,0
680223,2026-08-14T11:57:57.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.0,1.0,229.6,230.4,230.1,0.8,0.6,0.6,868.2,0.1,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680285,2026-08-14T11:58:28.628756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,2.0,1.0,239.3,239.6,239.4,0.8,0.6,0.6,868.1,-0.3,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680316,2026-08-14T11:58:43.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.7,7.2,0.0,1.4,1.0,245.3,245.3,245.4,26.2,26.3,26.1,872.1,-13.2,50.11,0.0,-16.9,85.3,871.4,-6.0,-2.7,85.3,100.0,3357.0,3356.0,25.5,24.1,24.4,20000.0,856.4,0,0
680347,2026-08-14T11:58:59.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,2.0,1.0,231.3,231.0,231.2,0.8,0.6,0.6,868.2,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680378,2026-08-14T11:59:14.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,15.4,0.0,1.4,1.0,240.3,240.5,240.6,25.6,25.2,25.3,872.0,-12.9,50.11,0.0,-10.5,85.3,870.4,2.5,4.3,85.3,100.0,3351.0,3350.0,25.5,24.1,24.4,20000.0,856.4,0,0
680440,2026-08-14T11:59:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.4,7.9,0.0,1.4,2.0,235.7,236.5,236.3,21.4,20.8,20.9,871.0,-10.3,50.04,0.0,-4.6,85.3,872.4,-18.2,-18.1,85.3,100.0,3359.0,3357.0,25.5,24.1,24.4,20000.0,856.4,0,0
680471,2026-08-14T12:00:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,247.6,247.8,247.4,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680533,2026-08-14T12:00:32.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,253.0,252.9,252.6,0.8,0.6,0.6,868.1,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680595,2026-08-14T12:01:03.629665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,245.1,245.4,245.0,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680626,2026-08-14T12:01:18.618569+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.1,1.6,2.5,25.6,0.0,1.4,2.0,235.5,235.6,235.6,19.6,18.0,18.6,869.6,8.7,49.99,0.0,-2.9,85.7,872.1,-16.9,-16.7,85.7,100.0,3359.0,3357.0,25.5,24.1,24.4,20000.0,856.4,0,0
680657,2026-08-14T12:01:34.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.0,1.0,239.0,239.4,239.3,0.8,0.6,0.6,868.2,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680688,2026-08-14T12:01:49.619183+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.7,0.0,1.4,2.0,246.9,247.2,247.1,23.2,23.2,22.9,871.4,-10.0,50.09,0.0,-14.3,85.7,869.8,3.7,5.8,85.7,100.0,3350.0,3348.0,25.5,24.1,24.4,20000.0,856.4,0,0
680750,2026-08-14T12:02:20.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,2.1,17.4,0.0,1.4,2.0,238.5,239.2,239.3,19.0,17.6,18.3,869.7,1.2,50.01,0.0,-7.1,85.7,871.8,-16.2,-16.4,85.7,100.0,3357.0,3355.0,25.5,24.1,24.4,20000.0,856.4,0,0
680781,2026-08-14T12:02:36.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,1.0,246.1,246.4,246.2,0.8,0.6,0.6,868.2,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
680812,2026-08-14T12:02:51.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,14.0,0.0,1.4,2.0,247.3,247.7,247.5,23.1,22.9,22.7,871.2,-9.6,50.09,0.0,-14.2,85.7,869.8,4.4,5.9,85.7,100.0,3351.0,3349.0,25.5,24.1,24.4,20000.0,856.4,0,0
680843,2026-08-14T12:03:07.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.4,0.0,2.1,1.0,236.5,236.8,236.9,0.8,0.6,0.6,868.1,-0.4,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
680905,2026-08-14T12:03:38.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.3,0.0,2.1,1.0,248.3,248.4,248.1,0.8,0.6,0.6,868.1,-0.3,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
680936,2026-08-14T12:03:53.628850+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.8,1.8,2.7,33.8,0.0,1.4,2.0,225.9,226.7,226.0,22.1,20.3,20.8,869.1,17.6,49.93,0.0,11.7,85.7,871.8,-16.2,-16.2,85.7,100.0,3358.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0
680967,2026-08-14T12:04:09.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.1,1.0,253.0,253.2,252.7,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
680998,2026-08-14T12:04:24.630037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,5.3,0.0,1.4,1.0,237.9,238.2,238.2,19.5,18.4,18.7,869.7,-2.3,50.04,0.0,-3.4,85.7,870.8,-7.6,-5.1,85.7,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
681060,2026-08-14T12:04:55.629864+00:00,external_ems_2,bess_2,good,0.2133,normal,PCS DC current and BMS current mismatch: 33.3,0.1,1.9,3.0,33.3,0.0,1.4,1.0,227.6,227.5,227.6,23.3,21.4,21.5,868.8,16.9,49.92,0.0,2.7,85.7,871.8,-16.4,-16.3,85.7,100.0,3356.0,3355.0,25.5,24.1,24.5,20000.0,856.4,0,0
681091,2026-08-14T12:05:11.619010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.1,1.0,248.6,249.0,248.7,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
681122,2026-08-14T12:05:26.628742+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.2,1.9,3.1,33.8,0.0,1.4,1.0,228.8,228.6,228.8,26.7,24.8,24.9,868.7,17.1,49.93,0.0,4.2,85.7,871.8,-16.7,-16.4,85.7,100.0,3356.0,3355.0,25.5,24.1,24.5,20000.0,856.4,0,0
681153,2026-08-14T12:05:42.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,2.1,1.0,238.5,239.2,239.2,0.8,0.6,0.6,868.1,0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
681215,2026-08-14T12:06:13.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.1,1.0,224.2,223.4,223.9,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,23.9,24.4,20000.0,855.9,0,0
681246,2026-08-14T12:06:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,4.6,0.0,1.4,2.0,247.1,247.3,247.5,20.6,20.2,20.3,870.6,-11.9,50.03,0.0,-10.5,85.7,871.8,-16.5,-16.6,85.7,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
681277,2026-08-14T12:06:44.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,238.3,239.1,239.0,0.8,0.6,0.6,868.1,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681308,2026-08-14T12:06:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.0,8.7,0.0,1.4,1.0,245.2,245.5,245.5,23.4,23.3,23.0,871.1,-5.1,50.09,0.0,-14.3,85.7,869.1,3.6,5.9,85.7,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0
681370,2026-08-14T12:07:30.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.2,2.6,0.0,1.4,2.0,250.8,251.2,250.9,22.8,22.4,22.3,870.9,-8.8,50.09,0.0,-14.1,85.7,871.1,-11.4,-11.9,85.7,100.0,3350.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
681401,2026-08-14T12:07:46.619496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.5,247.2,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681432,2026-08-14T12:08:01.618629+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,1.7,1.5,24.2,0.0,1.4,1.0,225.6,225.2,225.5,20.5,18.8,19.4,869.6,9.3,49.99,0.0,2.3,85.7,871.1,-14.9,-14.2,85.7,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
681463,2026-08-14T12:08:17.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,252.9,253.2,252.8,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681525,2026-08-14T12:08:48.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.0,1.0,245.0,245.3,244.9,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681587,2026-08-14T12:09:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,238.8,239.5,239.4,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681618,2026-08-14T12:09:34.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,8.1,0.0,1.4,2.0,247.4,247.6,247.5,21.8,21.6,21.4,870.7,-7.1,50.08,0.0,-13.0,86.1,871.4,-15.2,-15.0,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0
681680,2026-08-14T12:10:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,12.3,0.0,1.4,2.0,246.0,246.5,246.4,21.8,21.6,21.4,870.7,-3.9,50.08,0.0,-12.8,86.1,869.4,8.4,6.7,86.1,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0
681711,2026-08-14T12:10:21.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,226.5,226.1,226.6,0.8,0.6,0.6,868.2,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681742,2026-08-14T12:10:36.619108+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.2,1.4,0.0,1.4,2.0,250.7,250.8,250.7,21.5,20.3,21.2,870.6,-8.7,50.08,0.0,-12.3,86.1,870.8,-10.1,-10.5,86.1,100.0,3354.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0
681773,2026-08-14T12:10:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,249.8,250.1,249.6,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681835,2026-08-14T12:11:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.3,0.0,2.0,1.0,242.4,240.9,242.2,0.8,0.6,0.6,868.1,-0.3,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681866,2026-08-14T12:11:38.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.6,1.9,17.2,0.0,1.4,2.0,237.2,234.7,237.4,18.0,14.4,17.5,868.9,4.2,49.98,0.0,0.0,86.1,870.8,-13.0,-12.8,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0
681897,2026-08-14T12:11:54.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,247.3,246.0,247.2,0.8,0.6,0.6,868.1,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
681928,2026-08-14T12:12:09.618585+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,4.3,1.4,3.3,29.6,0.0,1.4,1.0,225.8,221.5,225.6,21.5,21.9,20.5,867.5,16.7,49.91,0.0,8.8,86.1,870.8,-12.9,-12.7,86.1,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
681990,2026-08-14T12:12:40.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.0,0.8,7.5,0.0,1.4,2.0,249.1,247.8,249.2,21.4,17.4,21.0,870.2,-9.2,50.07,0.0,-11.3,86.1,869.4,-1.7,1.1,86.1,100.0,3355.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0
682021,2026-08-14T12:12:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.1,0.0,2.0,1.0,232.3,230.4,233.1,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682052,2026-08-14T12:13:11.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.6,2.0,16.5,0.0,1.4,2.0,240.4,236.6,240.3,18.3,14.7,17.7,868.8,2.9,50.0,0.0,-5.9,86.1,870.8,-13.6,-13.4,86.1,100.0,3354.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0
682145,2026-08-14T12:13:58.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.0,0.0,2.0,1.0,227.6,223.6,227.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682176,2026-08-14T12:14:13.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.9,17.5,0.0,1.4,1.0,250.5,249.6,250.6,22.0,18.8,21.8,870.3,-9.5,50.08,0.0,-12.2,86.1,868.4,8.0,9.1,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0
682207,2026-08-14T12:14:29.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,2.0,1.0,249.6,248.6,249.3,0.8,0.6,0.6,868.1,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
