id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
682238,2026-08-14T12:14:44.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.5,8.7,0.0,1.4,1.0,249.2,248.5,249.4,22.3,19.1,21.9,870.3,-6.1,50.08,0.0,-12.5,86.1,870.8,-14.8,-14.3,86.1,100.0,3353.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0
682300,2026-08-14T12:15:15.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,1.5,1.0,15.9,0.0,1.4,1.0,226.6,223.8,226.4,20.5,19.0,19.7,868.4,13.5,49.93,0.0,3.4,86.1,869.4,-2.4,0.6,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0
682331,2026-08-14T12:15:31.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.3,0.0,2.0,1.0,247.8,247.2,248.0,0.8,0.6,0.6,868.1,0.3,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682362,2026-08-14T12:15:46.618578+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.3,4.1,1.4,21.7,0.0,1.4,1.0,239.0,238.4,239.7,19.4,15.3,18.9,869.4,6.8,50.0,0.0,-8.2,86.1,870.8,-14.9,-14.8,86.1,100.0,3354.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0
682393,2026-08-14T12:16:02.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,246.4,246.0,246.5,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682455,2026-08-14T12:16:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,2.0,1.0,250.8,250.3,250.7,0.8,0.6,0.6,868.1,0.0,50.09,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682486,2026-08-14T12:16:48.618831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.7,8.7,0.0,1.5,1.0,249.1,248.1,248.9,23.3,20.1,23.2,870.4,-6.2,50.08,0.0,-13.0,86.1,871.1,-14.9,-15.1,86.1,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,856.4,0,0
682517,2026-08-14T12:17:04.631026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.0,0.0,2.0,1.0,227.3,224.3,226.9,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682548,2026-08-14T12:17:19.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.1,0.8,13.5,0.0,1.4,1.0,241.4,241.0,241.9,19.5,15.4,19.2,869.3,4.7,50.02,0.0,-8.3,86.1,870.1,-8.8,-5.2,86.1,100.0,3353.0,3352.0,25.5,24.1,24.5,20000.0,856.4,0,0
682641,2026-08-14T12:18:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.1,0.0,2.0,1.0,225.8,223.4,225.9,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682672,2026-08-14T12:18:21.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.1,1.7,11.5,0.0,1.4,1.0,251.1,250.5,251.1,23.0,19.9,22.8,870.5,-5.5,50.09,0.0,-13.7,86.1,868.8,6.0,7.5,86.1,100.0,3345.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0
682703,2026-08-14T12:18:37.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.0,1.0,247.4,247.0,247.5,0.8,0.6,0.6,868.1,0.1,50.1,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
682765,2026-08-14T12:19:08.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,247.8,247.5,247.7,0.8,0.6,0.6,868.1,0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
682796,2026-08-14T12:19:23.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,1.9,0.0,1.4,2.0,234.9,235.4,235.3,19.9,18.8,19.4,869.4,-3.2,50.03,0.0,-4.2,86.1,869.4,-1.3,2.5,86.1,100.0,3351.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0
682827,2026-08-14T12:19:39.629318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,246.8,247.4,247.0,0.8,0.6,0.6,868.1,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
682858,2026-08-14T12:19:54.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,14.4,0.0,1.4,1.0,241.5,241.8,241.9,19.8,18.8,19.1,870.0,-2.1,50.0,0.0,-9.9,86.1,871.4,-16.5,-16.5,86.1,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
682920,2026-08-14T12:20:25.618721+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.7,2.8,26.5,0.0,1.4,2.0,233.4,233.3,233.6,20.2,18.5,19.1,868.3,10.3,49.94,0.0,2.0,86.5,871.1,-16.2,-16.2,86.5,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
682951,2026-08-14T12:20:41.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.3,0.0,2.0,1.0,248.9,249.0,248.8,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
682982,2026-08-14T12:20:56.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,4.7,0.0,1.5,1.0,247.6,247.7,247.5,22.7,22.6,22.4,870.8,-10.3,50.09,0.0,-13.8,86.5,870.4,-5.6,-3.6,86.5,100.0,3355.0,3354.0,25.5,24.0,24.5,20000.0,856.4,0,0
683013,2026-08-14T12:21:12.631124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,2.0,1.0,221.5,221.5,221.6,0.8,0.6,0.6,868.1,-0.3,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
683075,2026-08-14T12:21:43.630305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,240.1,240.9,240.8,0.8,0.6,0.6,868.1,0.0,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
683106,2026-08-14T12:21:58.619476+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,0.5,2.2,22.5,0.0,1.5,2.0,246.7,246.8,246.8,21.7,21.5,21.2,870.6,-10.3,50.08,0.0,-12.8,86.5,868.4,12.2,9.9,86.5,100.0,3341.0,3339.0,25.5,24.0,24.4,20000.0,856.4,0,0
683168,2026-08-14T12:22:29.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,6.5,0.0,1.5,1.0,249.4,249.8,249.6,20.8,20.5,20.5,870.4,-7.0,50.07,0.0,-11.8,86.5,870.8,-13.5,-13.6,86.5,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0
683230,2026-08-14T12:23:00.618581+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.1,1.8,1.7,23.1,0.0,1.5,2.0,225.5,225.6,225.5,21.9,20.1,20.3,868.1,17.9,49.95,0.0,10.1,86.5,869.8,-5.2,-2.4,86.5,100.0,3348.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0
683261,2026-08-14T12:23:16.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.0,1.0,250.7,251.3,250.8,0.8,0.6,0.6,868.1,0.1,50.05,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
683292,2026-08-14T12:23:31.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.9,10.2,0.0,1.5,1.0,245.0,245.2,245.3,17.5,16.4,16.6,868.5,-2.1,49.98,0.0,-5.7,86.5,870.4,-12.3,-12.3,86.5,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0
683329,2026-08-14T12:23:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.0,2.1,1.0,246.1,246.9,246.3,0.8,0.6,0.6,868.1,0.0,50.07,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683391,2026-08-14T12:24:21.629350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.1,1.0,249.3,249.9,249.4,0.8,0.6,0.6,868.1,0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683422,2026-08-14T12:24:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,8.3,0.0,1.5,1.0,247.1,247.5,247.3,18.4,18.1,17.8,869.8,-5.2,50.05,0.0,-9.5,86.5,869.1,3.1,2.6,86.5,100.0,3350.0,3349.0,25.5,24.0,24.4,20000.0,856.4,0,0
683453,2026-08-14T12:24:52.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683484,2026-08-14T12:25:07.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,2.8,0.0,1.5,2.0,244.3,244.6,244.6,16.0,14.8,15.3,868.7,5.9,50.01,0.0,-5.2,86.5,869.1,3.1,2.5,86.5,100.0,3351.0,3349.0,25.5,24.0,24.4,20000.0,856.4,0,0
683546,2026-08-14T12:25:38.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,17.0,0.0,1.4,2.0,246.2,246.4,246.5,17.7,17.4,17.1,869.6,-2.8,50.05,0.0,-8.8,86.5,867.8,14.2,12.0,86.5,100.0,3340.0,3338.0,25.4,24.0,24.4,20000.0,856.4,0,0
683577,2026-08-14T12:25:54.629522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,230.5,230.6,230.7,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683608,2026-08-14T12:26:09.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,1.3,11.7,0.0,1.4,2.0,248.7,248.7,248.7,17.7,17.2,17.1,869.4,-2.8,50.05,0.0,-8.6,86.5,868.1,8.9,7.1,86.5,100.0,3346.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0
683639,2026-08-14T12:26:25.629912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.3,0.0,2.1,1.0,246.3,246.8,246.4,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683701,2026-08-14T12:26:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.3,0.0,2.1,1.0,250.5,251.2,250.7,0.8,0.6,0.6,868.1,0.3,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683732,2026-08-14T12:27:11.618571+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,2.1,3.2,23.3,0.0,1.5,1.0,227.0,227.0,227.3,26.0,23.9,24.0,866.9,13.7,49.89,0.0,9.1,86.5,870.1,-9.6,-9.8,86.5,100.0,3350.0,3349.0,25.4,23.9,24.4,20000.0,856.4,0,0
683763,2026-08-14T12:27:27.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,2.1,1.0,246.0,246.6,246.0,0.8,0.6,0.6,868.1,-0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
683794,2026-08-14T12:27:42.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.8,7.3,0.0,1.5,1.0,245.9,246.1,246.0,15.9,14.9,15.2,868.0,-2.5,49.97,0.0,-5.1,86.5,869.8,-9.8,-9.5,86.5,100.0,3350.0,3349.0,25.4,23.9,24.4,20000.0,856.4,0,0
683856,2026-08-14T12:28:13.618578+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,2.0,3.0,27.8,0.0,1.5,2.0,230.7,230.6,230.8,23.8,21.8,22.2,866.8,18.3,49.91,0.0,7.0,86.5,869.8,-9.5,-9.3,86.5,100.0,3349.0,3347.0,25.4,23.9,24.3,20000.0,856.4,0,0
683887,2026-08-14T12:28:29.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,237.1,237.4,237.6,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
683918,2026-08-14T12:28:44.629038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,16.4,0.0,1.5,1.0,245.3,245.8,245.6,16.8,16.3,16.1,869.1,-5.7,50.04,0.0,-7.6,86.5,867.8,10.7,10.4,86.5,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0
683949,2026-08-14T12:29:00.629739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,225.2,225.9,225.6,0.8,0.6,0.6,868.1,0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684012,2026-08-14T12:29:31.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,0.8,0.0,1.5,1.0,248.0,248.4,248.3,16.4,15.9,15.7,868.9,2.4,50.03,0.0,-7.0,86.5,868.4,1.6,0.9,86.5,100.0,3344.0,3343.0,25.4,23.9,24.3,20000.0,856.4,0,0
684043,2026-08-14T12:29:47.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,249.5,250.1,249.7,0.8,0.6,0.6,868.1,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684074,2026-08-14T12:30:02.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.7,0.4,0.0,1.5,2.0,229.2,228.7,229.1,22.3,20.6,20.6,866.7,10.8,49.89,0.0,13.6,86.5,867.4,11.2,7.9,86.5,100.0,3340.0,3338.0,25.4,23.9,24.3,20000.0,856.4,0,0
684105,2026-08-14T12:30:18.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,1.0,240.7,240.5,240.5,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684167,2026-08-14T12:30:49.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,238.7,239.5,239.3,0.8,0.6,0.6,868.1,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684229,2026-08-14T12:31:20.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,2.0,1.0,249.9,250.3,249.9,0.8,0.6,0.6,868.1,-0.2,50.03,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684260,2026-08-14T12:31:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,4.6,0.0,1.5,1.0,248.0,248.4,248.3,14.5,13.7,13.5,868.3,-1.3,50.02,0.0,-4.9,86.5,867.8,3.3,3.1,86.5,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0
684322,2026-08-14T12:32:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.1,2.9,0.0,1.4,2.0,245.3,245.4,245.5,14.7,13.0,13.6,867.5,3.8,49.99,0.0,-2.7,86.5,867.4,6.7,5.1,86.5,100.0,3341.0,3339.0,25.3,23.9,24.3,20000.0,856.4,0,0
684353,2026-08-14T12:32:22.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,234.7,234.9,234.9,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
684384,2026-08-14T12:32:37.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,4.9,0.0,1.4,2.0,246.4,246.4,246.7,13.8,12.9,12.7,868.0,0.0,50.01,0.0,-3.9,86.5,867.4,4.9,3.7,86.5,100.0,3340.0,3338.0,25.3,23.9,24.3,20000.0,856.4,0,0
684415,2026-08-14T12:32:53.618533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.0,1.0,236.7,237.0,236.9,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684477,2026-08-14T12:33:24.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,2.0,1.0,247.6,248.2,247.9,0.8,0.6,0.6,868.1,-0.1,50.01,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684508,2026-08-14T12:33:39.619510+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.7,18.8,0.0,1.4,1.0,226.2,226.2,226.6,29.3,27.3,27.4,865.7,15.1,49.86,0.0,15.9,86.5,868.4,-3.7,-3.3,86.5,100.0,3344.0,3343.0,25.3,23.9,24.3,20000.0,856.4,0,0
684539,2026-08-14T12:33:55.619168+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,251.3,252.0,251.8,0.8,0.6,0.6,868.1,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684570,2026-08-14T12:34:10.618580+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,2.4,3.0,20.6,0.0,1.4,2.0,224.5,224.6,224.7,30.1,28.5,27.7,865.1,17.4,49.83,0.0,18.8,86.5,868.1,-3.2,-2.6,86.5,100.0,3342.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0
684632,2026-08-14T12:34:41.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,3.9,0.0,1.4,1.0,246.4,246.8,246.6,12.8,11.6,11.7,867.3,0.9,49.94,0.0,-2.4,86.5,868.1,-3.0,-2.7,86.5,100.0,3343.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0
684663,2026-08-14T12:34:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,227.5,227.7,228.0,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684694,2026-08-14T12:35:12.629726+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,2.2,2.6,26.5,0.0,1.4,1.0,236.1,236.2,236.4,29.0,26.8,26.8,865.2,23.8,49.87,0.0,10.6,86.5,867.8,-2.7,-2.3,86.5,100.0,3342.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0
684787,2026-08-14T12:35:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,225.8,225.9,226.1,0.8,0.6,0.6,868.1,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684818,2026-08-14T12:36:14.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,7.5,0.0,1.4,2.0,249.8,250.2,250.0,12.8,11.6,11.6,867.0,3.7,49.97,0.0,-1.7,86.5,866.4,11.2,7.3,86.5,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
684849,2026-08-14T12:36:30.630556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,2.0,1.0,246.4,247.0,246.6,0.8,0.6,0.6,868.1,0.0,50.0,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
684880,2026-08-14T12:36:45.618871+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.1,1.6,20.5,0.0,1.4,2.0,244.9,245.3,245.3,12.3,11.2,11.2,867.0,1.2,49.99,0.0,-1.5,86.5,865.4,21.7,20.4,86.5,100.0,3330.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0
684942,2026-08-14T12:37:16.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,8.4,0.0,1.4,2.0,248.6,248.5,248.8,12.3,11.1,11.2,866.4,3.2,49.94,0.0,4.2,86.5,865.7,11.6,9.5,86.5,100.0,3336.0,3334.0,25.3,23.9,24.3,20000.0,856.4,0,0
684973,2026-08-14T12:37:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,2.0,1.0,246.5,246.7,246.7,0.8,0.6,0.6,868.1,0.1,49.99,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
685004,2026-08-14T12:37:47.619050+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.8,2.8,3.4,30.6,0.0,1.4,1.0,231.1,230.6,231.4,34.1,33.0,31.3,864.0,29.0,49.82,0.0,18.6,86.5,867.4,-1.6,-1.0,86.5,100.0,3340.0,3339.0,25.3,23.9,24.3,20000.0,856.4,0,0
685035,2026-08-14T12:38:03.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,2.0,1.0,249.1,248.2,249.1,0.8,0.6,0.6,868.1,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
685097,2026-08-14T12:38:34.628862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.1,0.0,2.0,1.0,234.8,232.1,234.9,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
685128,2026-08-14T12:38:49.618572+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,3.9,4.9,3.0,26.1,0.0,1.4,2.0,233.9,230.4,234.3,30.1,31.6,26.7,864.1,26.1,49.82,0.0,16.0,86.5,867.1,0.0,0.0,86.5,100.0,3338.0,3336.0,25.3,23.9,24.3,20000.0,856.4,0,0
685159,2026-08-14T12:39:05.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,2.0,1.0,236.6,233.6,236.8,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
685190,2026-08-14T12:39:20.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.8,4.5,0.0,1.4,1.0,237.3,233.6,237.3,22.7,24.6,21.2,864.6,18.4,49.89,0.0,10.2,86.5,865.4,13.9,12.6,86.5,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0
685283,2026-08-14T12:40:07.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.1,0.0,1.9,1.0,230.9,227.5,231.0,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685314,2026-08-14T12:40:22.619586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.2,2.3,0.0,1.4,2.0,249.6,248.1,249.8,12.4,12.8,11.3,865.9,6.3,49.97,0.0,0.3,86.5,865.7,8.6,7.4,86.5,100.0,3334.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0
685345,2026-08-14T12:40:38.628880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,246.5,245.4,246.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685407,2026-08-14T12:41:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.9,1.0,243.3,242.2,243.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685438,2026-08-14T12:41:24.644796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,7.3,1.0,9.7,0.0,1.4,2.0,237.0,235.6,237.1,20.7,14.2,13.4,865.4,9.7,49.9,0.0,1.5,86.5,866.4,0.0,0.0,86.5,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
685469,2026-08-14T12:41:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.9,1.0,244.9,244.1,245.0,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685500,2026-08-14T12:41:55.619668+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,1.8,2.8,2.9,22.3,0.0,1.4,1.0,235.3,233.7,235.5,26.2,26.6,23.8,863.5,22.3,49.84,0.0,14.6,86.5,866.4,0.0,0.0,86.5,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
685562,2026-08-14T12:42:26.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.5,7.5,0.0,1.4,1.0,246.9,246.1,247.2,12.5,12.1,11.3,865.6,7.5,49.97,0.0,0.5,86.5,866.1,0.0,0.1,86.5,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
685593,2026-08-14T12:42:42.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,1.9,1.0,228.2,227.2,228.6,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685624,2026-08-14T12:42:57.619368+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.0,6.6,0.0,1.4,1.0,235.8,235.0,236.4,22.5,23.4,21.4,864.1,20.4,49.85,0.0,10.1,86.5,865.1,13.8,10.8,86.5,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0
685655,2026-08-14T12:43:13.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.9,1.0,232.2,231.2,232.6,0.8,0.6,0.6,868.2,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685717,2026-08-14T12:43:44.618883+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.2,0.0,1.9,1.0,228.1,226.9,228.2,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
685748,2026-08-14T12:43:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.3,2.9,0.0,1.4,1.0,229.5,228.5,230.0,23.1,24.0,21.8,864.0,19.4,49.91,0.0,10.6,86.5,863.7,22.3,23.2,86.5,100.0,3326.0,3325.0,25.3,23.9,24.3,20000.0,856.4,0,0
685810,2026-08-14T12:44:30.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,0.1,0.1,0.0,1.4,1.0,248.7,247.8,248.8,12.2,11.9,11.0,865.3,5.8,49.97,0.0,0.5,86.5,865.4,5.9,5.0,86.5,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0
685872,2026-08-14T12:45:01.619380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,0.9,3.4,0.0,1.4,2.0,229.0,228.0,229.6,29.7,30.2,27.1,863.2,24.6,49.89,0.0,17.2,86.5,864.1,21.2,19.4,86.5,100.0,3324.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
685903,2026-08-14T12:45:17.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.0,1.0,249.3,249.2,249.3,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
685934,2026-08-14T12:45:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.4,1.9,17.4,0.0,1.4,2.0,234.9,233.7,235.1,22.7,23.7,21.3,863.8,17.9,49.88,0.0,10.2,86.5,865.7,0.5,0.5,86.5,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
685965,2026-08-14T12:45:48.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,245.3,244.9,245.4,0.8,0.6,0.6,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
686027,2026-08-14T12:46:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,247.8,248.4,248.1,0.8,0.6,0.7,868.2,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
686058,2026-08-14T12:46:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.1,0.6,0.0,1.3,2.0,247.9,248.1,248.1,12.2,10.9,10.8,865.2,4.1,49.98,0.0,0.0,86.5,865.1,4.7,5.4,86.5,100.0,3335.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0
686089,2026-08-14T12:46:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,226.7,226.8,226.9,0.8,0.6,0.6,868.2,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.6,20000.0,855.9,0,0
686120,2026-08-14T12:47:05.619064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.2,13.5,0.0,1.3,1.0,236.8,237.0,237.2,22.2,20.8,20.9,863.9,18.7,49.91,0.0,5.9,86.5,865.1,5.2,4.1,86.5,100.0,3334.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0
686182,2026-08-14T12:47:36.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.8,7.9,0.0,1.3,1.0,244.4,244.8,244.6,12.6,11.5,11.3,865.2,4.3,49.98,0.0,0.0,86.1,864.4,12.2,9.8,86.1,100.0,3326.0,3324.0,25.3,24.0,24.3,20000.0,856.4,0,0
686213,2026-08-14T12:47:52.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,2.0,1.0,227.0,227.3,227.1,0.9,0.6,0.6,868.2,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
686244,2026-08-14T12:48:07.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.9,18.9,0.0,1.3,2.0,248.3,248.8,248.6,12.4,11.2,11.0,865.0,3.9,49.98,0.0,0.0,86.1,863.1,22.8,24.0,86.1,100.0,3328.0,3326.0,25.3,24.0,24.3,20000.0,856.4,0,0
686275,2026-08-14T12:48:23.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,2.0,1.0,248.5,249.1,248.7,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
686337,2026-08-14T12:48:54.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,236.0,236.3,236.6,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
686368,2026-08-14T12:49:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.4,4.2,0.0,1.3,1.0,233.8,233.8,234.2,22.9,21.1,21.3,863.5,18.0,49.89,0.0,10.6,86.1,863.1,22.2,22.8,86.1,100.0,3326.0,3325.0,25.3,24.0,24.3,20000.0,856.4,0,0
686399,2026-08-14T12:49:25.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,1.0,244.9,245.4,245.1,0.8,0.6,0.7,868.2,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.1,24.5,20000.0,855.9,0,0
686430,2026-08-14T12:49:40.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,14.8,0.0,1.3,1.0,235.4,235.6,235.6,19.9,18.3,18.5,863.8,14.8,49.92,0.0,5.2,86.1,865.4,0.0,0.0,86.1,100.0,3333.0,3332.0,25.3,24.0,24.3,20000.0,856.4,0,0
686492,2026-08-14T12:50:11.628719+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,2.5,2.5,22.0,0.0,1.3,2.0,231.4,231.3,231.5,31.1,28.8,28.6,862.6,25.5,49.82,0.0,17.3,86.1,865.1,3.5,2.1,86.1,100.0,3332.0,3330.0,25.3,24.0,24.3,20000.0,856.4,0,0
686523,2026-08-14T12:50:27.629100+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.0,2.1,1.0,247.2,248.1,247.9,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
686554,2026-08-14T12:50:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,10.0,0.0,1.3,1.0,242.2,242.0,242.4,16.2,14.3,14.7,864.4,10.0,49.95,0.0,0.1,86.1,865.4,0.0,0.0,86.1,100.0,3333.0,3332.0,25.3,24.0,24.3,20000.0,856.4,0,0
686585,2026-08-14T12:50:58.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,227.3,227.6,227.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.0,24.5,20000.0,855.9,0,0
686647,2026-08-14T12:51:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,2.0,1.0,237.2,237.3,237.2,0.8,0.6,0.6,868.1,-0.2,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
686678,2026-08-14T12:51:44.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.7,16.1,0.0,1.3,2.0,244.1,244.3,244.4,12.7,11.6,11.4,864.8,5.8,49.98,0.0,0.3,86.1,863.1,21.9,22.1,86.1,100.0,3325.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0
686709,2026-08-14T12:52:00.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,228.6,228.8,228.9,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
686740,2026-08-14T12:52:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,5.8,0.0,1.3,2.0,247.2,247.6,247.5,12.5,11.5,11.3,864.6,5.8,49.97,0.0,0.3,86.1,865.1,0.0,0.1,86.1,100.0,3331.0,3329.0,25.3,24.0,24.3,20000.0,856.4,0,0
686802,2026-08-14T12:52:46.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.4,2.1,0.0,1.3,2.0,245.2,245.6,245.5,12.2,10.8,10.8,862.3,24.9,49.97,0.0,0.4,86.1,862.7,22.8,23.7,86.1,100.0,3321.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
686864,2026-08-14T12:53:17.619668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,0.6,0.0,1.3,2.0,234.6,234.7,235.0,22.8,21.1,21.1,863.2,18.4,49.89,0.0,9.1,86.1,863.1,19.0,18.7,86.1,100.0,3327.0,3325.0,25.3,24.0,24.4,20000.0,856.4,0,0
686895,2026-08-14T12:53:33.619020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,244.4,244.9,244.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
686957,2026-08-14T12:54:04.629202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,2.0,1.0,247.2,247.9,247.5,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
686988,2026-08-14T12:54:19.619230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.2,1.1,0.0,1.3,1.0,247.4,247.9,247.7,12.4,11.2,11.1,864.5,4.8,49.97,0.0,0.4,86.1,864.7,3.7,3.1,86.1,100.0,3331.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0
687019,2026-08-14T12:54:35.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,236.1,236.2,236.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
687050,2026-08-14T12:54:50.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.6,5.5,0.0,1.3,2.0,245.3,245.7,245.6,12.5,11.4,11.2,864.5,5.5,49.97,0.0,0.5,86.1,865.1,0.0,0.2,86.1,100.0,3332.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0
687112,2026-08-14T12:55:21.619624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,0.3,2.6,0.0,1.3,2.0,247.4,247.4,247.4,13.8,12.1,12.4,863.8,7.4,49.95,0.0,0.5,86.1,864.1,10.0,8.4,86.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0
687143,2026-08-14T12:55:37.619577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,233.4,234.0,233.8,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
687174,2026-08-14T12:55:52.628655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.0,18.2,0.0,1.3,1.0,244.5,244.7,244.8,12.4,11.1,11.1,864.4,5.2,49.97,0.0,0.5,86.1,862.4,23.4,24.9,86.1,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
687205,2026-08-14T12:56:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,2.0,1.0,231.5,231.5,231.6,0.8,0.6,0.6,868.1,-0.1,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
687267,2026-08-14T12:56:39.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,246.9,247.5,247.1,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
687298,2026-08-14T12:56:54.641084+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,1.4,16.7,0.0,1.4,1.0,227.4,227.7,227.9,34.2,32.2,31.4,862.0,28.1,49.82,0.0,19.7,85.7,863.4,11.4,10.0,85.7,100.0,3324.0,3323.0,25.4,24.0,24.4,20000.0,856.4,0,0
687329,2026-08-14T12:57:10.618562+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.2,2.9,0.0,0.0,2.0,1.0,242.2,242.3,249.8,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.4,20000.0,855.9,0,0
687422,2026-08-14T12:57:56.618575+00:00,external_ems_2,bess_2,good,0.1796,normal,PCS DC current and BMS current mismatch: 31.2,0.4,2.9,2.9,31.2,0.0,1.4,2.0,229.8,229.7,230.1,36.7,34.8,33.8,861.8,31.2,49.82,0.0,16.7,85.7,864.7,0.0,0.4,85.7,100.0,3331.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0
687453,2026-08-14T12:58:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,232.7,232.9,233.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687484,2026-08-14T12:58:27.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,0.4,0.0,1.4,1.0,245.5,245.8,245.8,12.8,11.7,11.5,864.1,6.8,49.97,0.0,0.7,85.7,864.1,6.4,6.1,85.7,100.0,3330.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0
687515,2026-08-14T12:58:43.628938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687577,2026-08-14T12:59:14.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,231.1,231.5,231.4,0.8,0.6,0.6,868.1,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687608,2026-08-14T12:59:29.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,5.6,0.0,1.3,1.0,246.2,246.5,246.5,12.7,11.7,11.4,864.0,6.2,49.97,0.0,4.6,85.7,864.7,0.6,0.5,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0
687639,2026-08-14T12:59:45.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,246.3,247.0,246.4,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687670,2026-08-14T13:00:00.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,1.1,14.2,0.0,1.3,2.0,227.9,227.9,228.0,37.2,35.4,34.7,862.0,28.7,49.83,0.0,20.5,85.7,863.1,14.5,14.0,85.7,100.0,3326.0,3324.0,25.4,24.1,24.4,20000.0,856.4,0,0
687732,2026-08-14T13:00:31.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.8,17.7,0.0,1.3,1.0,236.5,236.6,237.0,22.4,20.7,20.6,862.9,18.2,49.91,0.0,5.3,85.7,864.7,0.5,0.5,85.7,100.0,3330.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0
687763,2026-08-14T13:00:47.630272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,245.0,245.5,245.2,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687794,2026-08-14T13:01:02.618585+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.5,2.3,2.6,28.6,0.0,1.3,1.0,231.6,231.5,232.0,33.9,32.4,31.6,861.8,29.3,49.81,0.0,18.8,85.7,864.4,0.7,0.7,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0
687825,2026-08-14T13:01:18.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,1.0,247.2,247.7,247.5,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687918,2026-08-14T13:02:04.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.1,8.0,0.0,1.3,1.0,245.8,245.5,245.7,15.1,13.2,13.6,863.3,9.0,49.94,0.0,2.7,85.7,864.4,1.0,0.8,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0
687949,2026-08-14T13:02:20.630251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,236.1,236.4,236.3,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
687980,2026-08-14T13:02:35.629939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.2,5.4,0.0,1.3,1.0,245.2,245.4,245.5,12.4,11.0,11.0,863.9,4.4,49.97,0.0,1.1,85.7,863.7,9.8,9.4,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0
688042,2026-08-14T13:03:06.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,2.1,18.0,0.0,1.3,1.0,246.9,247.1,247.1,12.9,11.7,11.6,863.8,7.1,49.97,0.0,1.0,85.7,861.7,25.1,16.5,85.7,100.0,3324.0,3323.0,25.4,24.1,24.4,20000.0,856.4,0,0
688073,2026-08-14T13:03:22.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,247.2,247.8,247.3,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688104,2026-08-14T13:03:37.618562+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,2.4,2.7,26.8,0.0,1.3,2.0,227.2,227.1,227.4,32.8,30.8,30.4,861.7,27.6,49.82,0.0,19.9,85.7,864.4,0.8,0.8,85.7,100.0,3328.0,3326.0,25.4,24.1,24.4,20000.0,856.4,0,0
688135,2026-08-14T13:03:53.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,1.0,247.0,246.9,247.0,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688197,2026-08-14T13:04:24.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,249.9,250.5,250.2,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688228,2026-08-14T13:04:39.619367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,4.2,0.0,1.3,1.0,247.3,247.8,247.3,12.2,10.8,10.9,863.7,5.0,49.92,0.0,1.0,85.7,864.4,0.8,0.6,85.7,100.0,3329.0,3328.0,25.4,24.1,24.4,20000.0,856.4,0,0
688259,2026-08-14T13:04:55.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,236.9,237.4,237.4,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688290,2026-08-14T13:05:10.619619+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,2.5,2.8,26.3,0.0,1.3,1.0,231.9,232.0,232.3,32.5,30.4,30.0,861.6,27.2,49.84,0.0,15.2,85.3,864.4,0.9,0.5,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0
688352,2026-08-14T13:05:41.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.3,11.3,0.0,1.3,2.0,246.6,247.0,246.9,12.7,11.5,11.3,863.7,6.8,49.97,0.0,1.0,85.3,862.4,18.1,17.8,85.3,100.0,3329.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0
688383,2026-08-14T13:05:57.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,231.0,231.4,231.3,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688445,2026-08-14T13:06:28.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,239.5,239.9,240.1,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688507,2026-08-14T13:06:59.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,227.9,228.1,228.2,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688538,2026-08-14T13:07:14.619652+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.7,1.4,20.1,0.0,1.3,2.0,246.7,246.9,247.0,13.1,11.4,11.5,863.1,7.2,49.97,0.0,7.5,85.3,861.7,27.3,24.8,85.3,100.0,3326.0,3324.0,25.4,24.1,24.4,20000.0,856.4,0,0
688569,2026-08-14T13:07:30.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,247.1,247.5,247.3,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688600,2026-08-14T13:07:45.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,4.9,0.0,1.3,1.0,243.7,244.0,244.0,12.6,11.4,11.3,863.7,5.7,49.93,0.0,8.5,85.3,864.4,0.8,0.7,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0
688662,2026-08-14T13:08:16.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,4.1,0.0,1.3,2.0,239.6,239.5,239.7,18.6,16.9,17.1,862.6,15.2,49.9,0.0,8.9,85.3,863.1,11.1,8.7,85.3,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0
688693,2026-08-14T13:08:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,1.0,245.0,245.4,244.9,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688724,2026-08-14T13:08:47.618574+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,2.8,3.1,25.6,0.0,1.3,1.0,233.5,233.4,233.6,31.7,29.7,28.9,861.0,26.2,49.81,0.0,17.1,85.3,864.1,0.6,0.6,85.3,100.0,3328.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0
688755,2026-08-14T13:09:03.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,249.4,250.0,249.6,0.8,0.6,0.6,868.1,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688817,2026-08-14T13:09:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.9,1.0,247.7,248.3,247.8,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688848,2026-08-14T13:09:49.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,13.6,0.0,1.3,2.0,246.2,246.6,246.5,12.8,11.6,11.5,863.5,6.8,49.97,0.0,1.0,85.3,862.1,20.4,21.0,85.3,100.0,3328.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0
688879,2026-08-14T13:10:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,228.3,228.4,228.5,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
688910,2026-08-14T13:10:20.619813+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.0,0.2,0.0,1.3,2.0,248.6,248.6,248.5,12.6,11.5,11.4,863.4,6.3,49.96,0.0,1.0,85.3,863.4,6.1,5.3,85.3,100.0,3328.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0
688972,2026-08-14T13:10:51.629105+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.3,10.0,0.0,1.3,1.0,237.5,237.0,237.6,19.9,19.0,18.1,863.4,10.8,49.97,0.0,9.1,85.3,862.1,20.8,19.9,85.3,100.0,3320.0,3319.0,25.4,24.1,24.5,20000.0,856.4,0,0
689003,2026-08-14T13:11:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,229.6,229.0,229.5,0.8,0.6,0.6,868.1,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689034,2026-08-14T13:11:22.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.2,0.2,0.0,1.3,1.0,248.3,247.9,248.5,12.5,12.1,11.1,863.2,7.2,49.96,0.0,1.7,85.3,863.4,7.0,6.8,85.3,100.0,3325.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0
689065,2026-08-14T13:11:38.619197+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.9,1.0,245.1,244.2,245.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689127,2026-08-14T13:12:09.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.0,1.9,1.0,245.8,243.6,245.7,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689158,2026-08-14T13:12:24.629708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,0.9,1.4,0.0,1.3,1.0,246.8,245.1,246.9,12.7,14.4,11.5,862.5,8.4,49.93,0.0,2.1,85.3,863.4,7.0,5.5,85.3,100.0,3323.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0
689189,2026-08-14T13:12:40.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.9,1.0,245.8,243.4,245.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689220,2026-08-14T13:12:55.618593+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,3.8,4.9,2.7,23.3,0.0,1.3,1.0,234.5,231.3,235.1,29.0,30.8,25.9,861.0,25.4,49.85,0.0,14.3,84.9,863.7,2.1,2.0,84.9,100.0,3327.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0
689282,2026-08-14T13:13:26.629938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.9,0.6,3.1,0.0,1.3,1.0,246.5,244.5,246.7,12.4,13.9,11.0,863.1,5.9,49.96,0.0,2.3,84.9,863.7,2.8,1.8,84.9,100.0,3327.0,3326.0,25.4,24.1,24.5,20000.0,856.4,0,0
689313,2026-08-14T13:13:42.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.9,1.0,229.6,226.7,229.9,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689344,2026-08-14T13:13:57.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,1.4,17.7,0.0,1.3,2.0,244.6,243.0,244.6,12.7,13.7,11.3,863.1,8.3,49.96,0.0,2.1,84.9,861.7,26.0,24.5,84.9,100.0,3323.0,3321.0,25.4,24.1,24.5,20000.0,856.4,0,0
689375,2026-08-14T13:14:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.9,1.0,227.8,226.5,228.0,0.8,0.6,0.6,868.1,0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689437,2026-08-14T13:14:44.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,246.4,246.0,246.5,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689499,2026-08-14T13:15:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,233.5,232.3,233.7,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689530,2026-08-14T13:15:30.618539+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,2.1,19.7,0.0,1.3,2.0,234.4,233.5,235.0,23.7,24.7,21.9,861.6,21.4,49.89,0.0,12.7,84.9,863.7,1.7,1.9,84.9,100.0,3326.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0
689592,2026-08-14T13:16:01.618870+00:00,external_ems_2,bess_2,good,0.2197,normal,PCS DC current and BMS current mismatch: 33.7,1.4,5.1,3.3,33.7,0.0,1.3,1.0,227.0,225.6,227.0,40.8,41.1,36.0,860.4,35.9,49.79,0.0,22.2,84.9,863.7,2.2,1.8,84.9,100.0,3318.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0
689623,2026-08-14T13:16:17.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,249.1,248.6,249.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
