id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
689654,2026-08-14T13:16:32.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,0.7,5.9,0.0,1.3,1.0,246.7,246.0,246.9,12.6,12.9,11.3,863.0,7.7,49.96,0.0,2.0,84.9,863.7,1.8,1.6,84.9,100.0,3325.0,3324.0,25.4,24.1,24.5,20000.0,856.4,0,0
689685,2026-08-14T13:16:48.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,243.0,242.3,243.1,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689747,2026-08-14T13:17:19.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,239.6,238.6,239.9,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689778,2026-08-14T13:17:34.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.6,4.1,0.0,1.3,1.0,245.5,244.7,245.8,12.5,12.6,11.1,863.0,8.2,49.96,0.0,2.0,84.9,862.4,12.3,11.4,84.9,100.0,3326.0,3325.0,25.4,24.1,24.5,20000.0,856.4,0,0
689809,2026-08-14T13:17:50.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.9,1.0,230.9,229.9,231.1,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689840,2026-08-14T13:18:05.618574+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.1,1.6,1.9,21.4,0.0,1.3,1.0,244.8,243.9,245.0,12.5,12.8,11.2,863.0,6.0,49.96,0.0,1.9,84.9,861.1,27.4,27.6,84.9,100.0,3318.0,3317.0,25.4,24.1,24.5,20000.0,856.4,0,0
689902,2026-08-14T13:18:36.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.5,6.1,0.0,1.3,1.0,246.4,245.8,246.5,12.8,13.2,11.6,862.9,8.0,49.96,0.0,2.3,84.9,863.4,1.9,1.6,84.9,100.0,3326.0,3325.0,25.4,24.1,24.4,20000.0,856.4,0,0
689933,2026-08-14T13:18:52.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,244.4,244.0,244.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
689964,2026-08-14T13:19:07.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,1.9,14.6,0.0,1.3,2.0,228.0,227.3,228.2,32.1,32.7,29.6,860.5,27.0,49.86,0.0,21.3,84.9,862.4,12.4,11.4,84.9,100.0,3322.0,3320.0,25.4,24.1,24.4,20000.0,856.4,0,0
690057,2026-08-14T13:19:54.618804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.9,1.0,244.8,245.3,245.0,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
690088,2026-08-14T13:20:09.618605+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,0.4,2.8,3.0,30.1,0.0,1.4,1.0,229.8,229.7,230.1,37.4,35.6,34.6,860.7,31.1,49.81,0.0,19.4,84.5,863.7,1.0,0.8,84.5,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
690119,2026-08-14T13:20:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,246.8,247.4,247.0,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
690150,2026-08-14T13:20:40.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,7.0,0.0,1.4,1.0,245.6,245.8,245.9,12.9,11.7,11.6,863.0,8.1,49.97,0.0,1.2,84.5,863.7,1.1,1.1,84.5,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
690212,2026-08-14T13:21:11.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.9,5.3,0.0,1.4,1.0,238.8,239.3,239.2,20.1,18.6,18.8,861.8,16.1,49.91,0.0,6.1,84.5,862.7,10.8,9.8,84.5,100.0,3325.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
690243,2026-08-14T13:21:27.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,243.6,243.7,243.6,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
690274,2026-08-14T13:21:42.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.7,7.8,0.0,1.4,1.0,245.8,246.1,246.0,12.3,10.9,10.9,863.1,6.2,49.97,0.0,1.1,84.5,862.4,14.0,13.5,84.5,100.0,3322.0,3321.0,25.4,24.0,24.4,20000.0,856.4,0,0
690305,2026-08-14T13:21:58.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.9,1.0,234.8,235.1,234.9,0.8,0.6,0.6,868.0,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
690367,2026-08-14T13:22:29.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,247.2,247.3,247.1,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690398,2026-08-14T13:22:44.619343+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.2,1.9,1.9,20.6,0.0,1.4,2.0,230.3,230.3,230.5,24.9,23.0,23.2,861.5,21.6,49.85,0.0,17.0,84.5,863.4,1.0,0.9,84.5,100.0,3326.0,3324.0,25.4,24.0,24.4,20000.0,856.4,0,0
690429,2026-08-14T13:23:00.630292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,2.0,1.0,249.1,249.6,249.4,0.8,0.6,0.6,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690460,2026-08-14T13:23:15.618932+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,2.8,2.0,20.7,0.0,1.5,2.0,227.3,227.1,227.4,35.4,33.0,32.6,860.7,28.8,49.82,0.0,22.2,84.5,862.7,8.1,7.0,84.5,100.0,3322.0,3320.0,25.4,23.9,24.4,20000.0,856.4,0,0
690553,2026-08-14T13:24:02.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,230.3,230.6,230.7,0.8,0.6,0.6,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690584,2026-08-14T13:24:17.618929+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.3,2.5,2.9,30.0,0.0,1.4,2.0,233.5,233.6,233.8,38.1,36.5,35.6,860.5,31.3,49.82,0.0,18.1,84.5,863.4,1.3,0.9,84.5,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
690615,2026-08-14T13:24:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,246.3,247.0,246.5,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690677,2026-08-14T13:25:04.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,228.6,228.9,228.7,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690708,2026-08-14T13:25:19.629212+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.8,5.5,0.0,1.4,1.0,247.0,247.3,247.2,12.9,11.8,11.6,862.9,7.0,49.97,0.0,1.3,84.5,862.1,12.5,11.1,84.5,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
690739,2026-08-14T13:25:35.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,247.7,248.0,247.6,0.8,0.6,0.6,868.1,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690770,2026-08-14T13:25:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,1.6,0.0,1.4,1.0,228.3,228.3,228.6,21.0,19.5,19.6,861.7,12.9,49.88,0.0,14.2,84.5,862.1,14.5,14.4,84.5,100.0,3322.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
690832,2026-08-14T13:26:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,11.0,0.0,1.4,1.0,235.6,235.8,236.0,24.0,22.3,22.2,861.4,19.7,49.88,0.0,11.9,84.5,862.7,8.7,7.0,84.5,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
690863,2026-08-14T13:26:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,245.4,245.9,245.7,0.8,0.6,0.6,868.1,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690894,2026-08-14T13:26:52.618578+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.4,2.9,3.1,30.7,0.0,1.4,1.0,230.0,229.9,230.3,39.4,37.9,36.5,860.3,32.1,49.79,0.0,20.6,84.5,863.4,1.4,0.9,84.5,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
690925,2026-08-14T13:27:08.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.9,247.6,0.8,0.6,0.6,868.1,0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.0,24.5,20000.0,855.9,0,0
690987,2026-08-14T13:27:39.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.9,1.0,229.5,229.9,230.0,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691018,2026-08-14T13:27:54.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,6.9,0.0,1.4,2.0,245.0,245.3,245.3,13.0,11.7,11.7,862.9,8.1,49.97,0.0,1.2,84.5,863.4,1.2,1.1,84.5,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
691080,2026-08-14T13:28:25.619552+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,0.5,1.2,0.0,1.4,2.0,244.2,244.2,244.2,15.3,13.5,13.8,862.2,10.4,49.94,0.0,3.3,84.1,862.7,9.2,8.6,84.1,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
691142,2026-08-14T13:28:56.629620+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.0,1.4,1.8,20.9,0.0,1.4,2.0,245.5,245.5,245.5,12.3,10.9,10.9,862.9,6.4,49.97,0.0,1.4,84.1,861.1,27.3,26.2,84.1,100.0,3317.0,3315.0,25.3,23.9,24.3,20000.0,856.4,0,0
691173,2026-08-14T13:29:12.619548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.9,1.0,234.4,234.7,234.6,0.8,0.6,0.6,868.1,0.1,49.83,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691204,2026-08-14T13:29:27.629783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.6,6.7,0.0,1.4,1.0,246.9,247.1,247.1,12.9,11.7,11.6,862.8,8.0,49.97,0.0,1.4,84.1,863.4,1.3,1.0,84.1,100.0,3324.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
691235,2026-08-14T13:29:43.629292+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,1.9,1.0,246.7,247.4,247.0,0.8,0.6,0.6,868.1,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691297,2026-08-14T13:30:14.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.9,1.0,246.2,246.6,246.8,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691328,2026-08-14T13:30:29.618721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,2.0,16.5,0.0,1.4,1.0,236.4,236.7,236.9,22.9,21.4,21.5,861.4,17.8,49.88,0.0,10.7,84.1,863.4,1.3,1.1,84.1,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
691359,2026-08-14T13:30:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,243.2,243.8,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691390,2026-08-14T13:31:00.619366+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.2,2.9,3.2,29.2,0.0,1.4,2.0,230.0,230.0,230.2,37.8,35.9,34.9,860.2,30.5,49.81,0.0,19.5,84.1,863.4,1.3,1.1,84.1,100.0,3326.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
691452,2026-08-14T13:31:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.6,1.5,0.0,1.4,1.0,246.0,246.2,246.2,12.7,11.4,11.3,862.8,8.0,49.96,0.0,1.5,84.1,863.4,6.5,6.4,84.1,100.0,3325.0,3324.0,25.3,23.9,24.3,20000.0,856.4,0,0
691483,2026-08-14T13:31:47.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.9,1.0,228.0,228.2,228.1,0.8,0.6,0.6,868.1,0.1,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691514,2026-08-14T13:32:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,7.0,0.0,1.4,2.0,238.6,238.5,238.8,22.1,20.8,20.7,861.7,19.0,49.91,0.0,6.9,84.1,861.1,26.0,25.0,84.1,100.0,3313.0,3311.0,25.3,23.9,24.3,20000.0,856.4,0,0
691545,2026-08-14T13:32:18.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,242.1,242.2,242.2,0.8,0.6,0.6,868.1,0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691607,2026-08-14T13:32:49.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.0,1.9,1.0,247.9,248.5,248.1,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691638,2026-08-14T13:33:04.618601+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,1.2,2.1,21.8,0.0,1.3,1.0,244.8,245.2,245.0,12.4,11.2,11.2,862.8,4.7,49.97,0.0,1.5,84.1,860.7,26.5,26.2,84.1,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
691669,2026-08-14T13:33:20.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,233.8,233.9,234.1,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691700,2026-08-14T13:33:35.629734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,5.6,0.0,1.3,1.0,247.5,247.7,247.7,13.5,11.8,11.8,862.7,6.9,49.96,0.0,2.6,84.1,863.4,1.3,1.1,84.1,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
691762,2026-08-14T13:34:06.629142+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,3.4,1.9,22.1,0.0,1.3,1.0,228.5,228.4,228.8,36.8,34.9,33.4,860.5,32.0,49.82,0.0,20.9,84.1,862.4,9.9,8.8,84.1,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
691793,2026-08-14T13:34:22.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.9,1.0,247.6,248.3,247.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
691824,2026-08-14T13:34:37.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,7.3,0.0,1.3,1.0,246.0,246.3,246.2,13.1,11.8,11.8,862.8,8.6,49.96,0.0,1.6,84.1,863.4,1.3,1.2,84.1,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
691855,2026-08-14T13:34:53.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,243.7,244.4,243.9,0.8,0.6,0.6,868.1,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
691917,2026-08-14T13:35:24.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,240.0,240.1,240.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
691948,2026-08-14T13:35:39.630673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,0.2,0.0,1.3,1.0,245.8,246.2,246.1,12.2,10.9,11.0,862.7,6.2,49.96,0.0,1.7,84.1,863.1,6.4,4.3,84.1,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
691979,2026-08-14T13:35:55.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,228.4,228.7,228.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
692010,2026-08-14T13:36:10.628820+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,1.3,1.6,20.3,0.0,1.3,1.0,248.5,248.7,248.7,12.5,11.2,11.2,862.7,6.7,49.96,0.0,1.8,83.7,861.1,27.0,25.4,83.7,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
692072,2026-08-14T13:36:41.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,13.3,0.0,1.3,1.0,236.8,236.4,236.9,21.9,20.4,20.1,861.6,19.4,49.88,0.0,13.5,83.7,862.7,6.1,5.1,83.7,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
692134,2026-08-14T13:37:12.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.2,0.7,6.1,0.0,1.3,1.0,229.0,229.4,229.6,31.6,29.4,28.4,860.7,26.4,49.83,0.0,20.0,83.7,861.4,20.3,20.3,83.7,100.0,3316.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
692165,2026-08-14T13:37:28.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.9,1.0,236.7,237.3,237.2,0.8,0.6,0.6,868.1,0.1,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
692227,2026-08-14T13:37:59.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,1.0,243.8,244.4,244.1,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
692258,2026-08-14T13:38:14.618870+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.4,2.6,3.3,29.0,0.0,1.3,2.0,229.4,229.0,229.2,37.8,36.7,35.2,860.1,30.8,49.8,0.0,19.6,83.7,863.4,1.8,1.1,83.7,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
692289,2026-08-14T13:38:30.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.0,1.9,1.0,248.6,249.4,248.8,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
692320,2026-08-14T13:38:45.629618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,12.3,0.0,1.3,1.0,246.9,247.0,247.1,12.7,11.2,11.3,862.7,6.5,49.96,0.0,1.6,83.7,861.4,18.8,20.2,83.7,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
692382,2026-08-14T13:39:16.629293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.4,1.3,0.0,1.3,1.0,242.6,242.9,243.1,16.9,15.2,15.4,861.3,13.3,49.9,0.0,6.3,83.7,861.7,14.6,14.6,83.7,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
692413,2026-08-14T13:39:32.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.8,1.0,234.7,235.1,235.0,0.8,0.6,0.6,868.0,0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
692444,2026-08-14T13:39:47.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.0,17.6,0.0,1.3,2.0,244.7,245.2,245.0,12.7,11.4,11.3,862.7,6.7,49.96,0.0,1.4,83.7,860.7,24.3,25.1,83.7,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
692475,2026-08-14T13:40:03.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,229.4,229.4,229.6,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
692537,2026-08-14T13:40:34.619819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,246.2,246.9,246.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
692568,2026-08-14T13:40:49.618561+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.5,3.0,1.9,26.5,0.0,1.3,2.0,229.5,229.5,230.0,34.1,32.1,31.1,861.5,28.0,49.87,0.0,18.4,83.7,863.4,1.5,1.2,83.7,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
692599,2026-08-14T13:41:05.618803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,248.1,248.8,248.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
692692,2026-08-14T13:41:51.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.5,16.6,0.0,1.3,1.0,235.1,235.3,235.6,21.7,20.2,20.4,861.6,18.2,49.91,0.0,5.2,83.7,863.1,1.6,1.3,83.7,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
692723,2026-08-14T13:42:07.629664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.9,1.0,228.9,228.7,229.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
692754,2026-08-14T13:42:22.618576+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,2.6,2.7,25.8,0.0,1.3,1.0,232.0,231.9,232.2,34.4,33.3,31.8,860.4,27.7,49.83,0.0,16.3,83.7,863.1,1.9,1.5,83.7,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
692785,2026-08-14T13:42:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,236.7,237.0,237.2,0.8,0.6,0.6,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
692847,2026-08-14T13:43:09.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.9,1.0,229.8,228.3,230.0,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
692878,2026-08-14T13:43:24.629654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,0.4,8.3,0.0,1.3,1.0,249.1,247.9,249.2,16.0,17.2,14.4,862.0,14.8,49.93,0.0,2.7,83.3,862.4,6.5,7.0,83.3,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
692909,2026-08-14T13:43:40.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.9,1.0,246.8,245.5,246.9,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
692940,2026-08-14T13:43:55.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,1.1,9.4,0.0,1.3,2.0,243.6,242.0,243.8,12.9,14.7,11.7,862.5,10.3,49.95,0.0,2.7,83.3,861.4,19.7,19.1,83.3,100.0,3318.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
693002,2026-08-14T13:44:26.629509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.9,0.5,4.5,0.0,1.3,1.0,246.5,244.5,246.2,12.7,14.4,11.5,862.2,8.8,49.95,0.0,6.5,83.3,862.7,4.3,4.4,83.3,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
693033,2026-08-14T13:44:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.0,1.9,1.0,244.2,242.4,244.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693064,2026-08-14T13:44:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,5.5,1.1,12.3,0.0,1.3,1.0,230.0,226.2,229.9,38.9,40.6,35.1,860.3,32.8,49.81,0.0,22.4,83.3,861.4,20.5,19.6,83.3,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
693095,2026-08-14T13:45:13.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.9,1.0,248.5,247.1,248.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693188,2026-08-14T13:45:59.618576+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,1.5,4.3,2.9,28.3,0.0,1.3,1.0,232.1,230.8,232.3,34.9,35.4,31.1,860.2,30.8,49.81,0.0,17.4,83.3,863.1,2.5,2.5,83.3,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
693219,2026-08-14T13:46:15.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.9,1.0,237.0,236.2,237.4,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693250,2026-08-14T13:46:30.619046+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.5,2.2,21.2,0.0,1.3,1.0,246.0,245.2,245.7,12.6,12.9,11.4,860.9,23.3,49.96,0.0,2.5,83.3,863.1,2.1,2.2,83.3,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
693312,2026-08-14T13:47:01.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,1.7,15.4,0.0,1.3,1.0,244.6,243.7,244.3,12.7,13.0,11.4,862.4,7.8,49.96,0.0,2.6,83.3,860.7,23.2,23.6,83.3,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
693343,2026-08-14T13:47:17.629284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.9,1.0,231.6,230.6,231.9,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693374,2026-08-14T13:47:32.619268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.2,5.6,0.0,1.3,1.0,249.5,249.1,249.7,12.4,12.5,11.0,862.3,7.5,49.96,0.0,2.5,83.3,862.1,13.1,12.4,83.3,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
693405,2026-08-14T13:47:48.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,245.6,245.2,245.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693467,2026-08-14T13:48:19.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,1.0,240.9,240.2,241.0,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693498,2026-08-14T13:48:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.9,11.0,0.0,1.3,2.0,235.2,234.4,235.7,15.1,15.4,13.7,861.2,13.3,49.92,0.0,6.6,83.3,863.1,2.3,2.2,83.3,100.0,3323.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
693529,2026-08-14T13:48:50.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,243.1,242.5,243.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693560,2026-08-14T13:49:05.618569+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.4,3.9,3.1,26.4,0.0,1.2,1.0,230.7,229.5,230.9,36.0,36.1,32.2,860.0,29.8,49.82,0.0,18.7,83.3,863.1,3.4,2.4,83.3,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
693622,2026-08-14T13:49:36.619529+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.7,3.8,0.0,1.2,1.0,246.3,245.3,246.0,12.4,12.8,11.1,862.4,6.3,49.96,0.0,2.5,83.3,863.1,2.5,2.2,83.3,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
693653,2026-08-14T13:49:52.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.9,1.0,229.7,228.5,230.1,0.8,0.6,0.6,868.1,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693715,2026-08-14T13:50:23.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.9,1.0,234.3,233.0,234.5,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.1,24.2,24.6,20000.0,855.9,0,0
693777,2026-08-14T13:50:54.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,230.4,229.7,230.1,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
693808,2026-08-14T13:51:09.618764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.8,19.4,0.0,1.2,1.0,243.9,243.1,243.3,12.8,11.9,12.0,862.2,9.4,49.91,0.0,13.3,83.0,860.4,28.8,25.9,83.0,100.0,3317.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
693839,2026-08-14T13:51:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,234.7,234.7,234.9,0.8,0.6,0.6,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
693870,2026-08-14T13:51:40.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,16.3,0.0,1.2,2.0,236.0,235.9,236.3,21.1,20.6,21.0,861.2,18.6,49.96,0.0,9.8,83.0,863.1,2.3,1.9,83.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
693932,2026-08-14T13:52:11.618584+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.3,1.7,2.7,28.0,0.0,1.2,1.0,227.9,227.8,228.1,41.1,41.3,39.6,859.7,34.7,49.79,0.0,24.0,83.0,862.4,6.7,6.7,83.0,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
693963,2026-08-14T13:52:27.629622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,246.0,246.0,245.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
693994,2026-08-14T13:52:42.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.0,8.4,0.0,1.2,2.0,245.1,244.3,244.6,14.9,13.7,14.1,862.1,10.7,49.96,0.0,2.4,83.0,863.1,2.3,2.3,83.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
694025,2026-08-14T13:52:58.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,228.1,228.2,228.3,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.6,20000.0,855.9,0,0
694087,2026-08-14T13:53:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,237.7,237.8,237.7,0.8,0.6,0.6,868.1,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
694118,2026-08-14T13:53:44.619493+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.7,18.5,0.0,1.2,1.0,245.6,245.4,245.3,13.0,12.2,12.2,862.4,8.5,49.96,0.0,2.3,83.0,860.7,27.0,27.5,83.0,100.0,3318.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
694149,2026-08-14T13:54:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,230.6,230.8,230.9,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
694180,2026-08-14T13:54:15.619343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.9,16.1,0.0,1.2,2.0,247.0,246.8,246.6,12.9,12.3,12.2,862.3,9.2,49.96,0.0,2.4,83.0,860.4,25.3,26.5,83.0,100.0,3319.0,3317.0,25.2,24.0,24.3,20000.0,856.4,0,0
694242,2026-08-14T13:54:46.618582+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.2,1.2,2.6,26.1,0.0,1.2,1.0,228.6,228.4,228.6,34.8,34.9,33.7,860.5,28.9,49.84,0.0,20.8,83.0,863.1,2.8,2.4,83.0,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
694273,2026-08-14T13:55:02.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,237.6,237.7,237.8,0.8,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
694304,2026-08-14T13:55:17.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.6,16.2,0.0,1.2,2.0,234.6,234.5,235.0,24.2,23.4,23.6,860.8,21.5,49.87,0.0,11.9,83.0,862.4,5.3,4.7,83.0,100.0,3320.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0
694335,2026-08-14T13:55:33.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.9,1.0,244.3,244.3,243.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.1,24.5,20000.0,855.9,0,0
694397,2026-08-14T13:56:04.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,244.1,243.7,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
694428,2026-08-14T13:56:19.628671+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.6,2.3,22.2,0.0,1.2,1.0,233.4,233.2,233.6,31.3,30.5,29.7,860.4,27.8,49.85,0.0,15.4,83.0,862.7,5.6,4.6,83.0,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
694459,2026-08-14T13:56:35.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,246.2,246.0,245.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
694490,2026-08-14T13:56:50.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.6,16.1,0.0,1.2,1.0,245.4,244.9,244.7,13.0,12.3,12.3,862.3,9.0,49.96,0.0,2.6,83.0,860.7,25.1,24.7,83.0,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0
694552,2026-08-14T13:57:21.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,7.3,0.0,1.3,2.0,236.3,236.1,236.4,27.0,26.2,26.1,862.0,9.5,49.96,0.0,2.4,82.6,862.7,2.2,2.1,82.6,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
694583,2026-08-14T13:57:37.629233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.9,1.0,238.1,237.9,238.0,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
694614,2026-08-14T13:57:52.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.7,17.2,0.0,1.3,1.0,245.6,245.3,245.3,12.7,11.8,11.9,862.4,8.7,49.96,0.0,2.5,82.6,860.7,25.9,25.1,82.6,100.0,3319.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
694645,2026-08-14T13:58:08.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,233.2,233.3,233.4,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
694707,2026-08-14T13:58:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.9,1.0,246.1,246.1,245.8,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
694769,2026-08-14T13:59:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,244.8,244.2,244.3,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
694800,2026-08-14T13:59:25.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,6.4,0.0,1.3,1.0,237.1,237.0,237.4,20.5,19.8,20.5,861.1,15.2,49.92,0.0,12.5,82.6,862.1,8.8,8.7,82.6,100.0,3320.0,3319.0,25.3,24.0,24.4,20000.0,856.4,0,0
694862,2026-08-14T13:59:56.629060+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.2,1.3,3.5,29.6,0.0,1.3,2.0,229.4,229.4,229.6,38.9,38.6,37.6,859.6,31.8,49.79,0.0,22.5,82.6,863.1,2.2,2.1,82.6,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
694893,2026-08-14T14:00:12.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,247.9,247.9,247.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
694924,2026-08-14T14:00:27.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.8,6.1,0.0,1.3,1.0,248.3,248.0,248.0,12.6,11.7,11.8,862.3,8.3,49.96,0.0,2.4,82.6,863.1,2.2,2.1,82.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
694955,2026-08-14T14:00:43.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,1.9,1.0,243.9,243.4,243.2,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
695017,2026-08-14T14:01:14.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,231.9,231.7,231.9,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.4,20000.0,855.9,0,0
695048,2026-08-14T14:01:29.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.1,1.3,0.0,1.2,1.0,242.8,242.4,242.5,18.5,17.7,18.1,861.6,16.5,49.88,0.0,7.0,82.6,861.7,15.2,14.9,82.6,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
695079,2026-08-14T14:01:45.618737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,233.1,233.0,233.2,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695110,2026-08-14T14:02:00.619581+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.7,1.9,20.1,0.0,1.2,1.0,245.0,244.9,244.7,12.7,12.0,12.0,862.3,8.2,49.96,0.0,2.2,82.6,860.4,28.3,27.8,82.6,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
695172,2026-08-14T14:02:31.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,5.2,0.0,1.2,1.0,248.6,248.6,248.3,12.6,11.9,11.9,862.2,7.7,49.96,0.0,2.4,82.6,862.7,2.5,2.1,82.6,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
695203,2026-08-14T14:02:47.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,248.0,248.2,247.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695234,2026-08-14T14:03:02.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,8.8,0.0,1.2,2.0,229.7,229.6,230.0,25.5,24.8,24.9,861.3,22.7,49.88,0.0,17.1,82.6,861.7,13.9,13.7,82.6,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
695327,2026-08-14T14:03:49.629122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,246.6,246.1,245.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695358,2026-08-14T14:04:04.618572+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.2,0.6,2.4,21.9,0.0,1.2,1.0,228.6,228.6,228.8,37.3,37.1,36.7,859.7,31.5,49.79,0.0,22.5,82.2,862.1,9.6,9.0,82.2,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
695389,2026-08-14T14:04:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.8,1.0,248.0,248.1,247.6,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695420,2026-08-14T14:04:35.629645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,3.6,0.0,1.2,2.0,248.0,247.5,247.2,12.4,11.5,11.6,862.3,6.3,49.96,0.0,2.6,82.2,862.7,2.7,2.3,82.2,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
695482,2026-08-14T14:05:06.630393+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.2,2.2,23.6,0.0,1.2,2.0,230.6,230.5,230.9,37.4,37.2,36.2,859.9,31.2,49.81,0.0,19.9,82.2,862.1,7.6,11.3,82.2,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
695513,2026-08-14T14:05:22.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,248.6,248.4,248.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695544,2026-08-14T14:05:37.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,7.2,0.0,1.2,1.0,245.9,245.8,245.6,13.1,12.4,12.4,862.3,9.8,49.96,0.0,2.6,82.2,862.7,2.6,2.0,82.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
695575,2026-08-14T14:05:53.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.8,1.0,229.5,229.8,230.1,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695637,2026-08-14T14:06:24.619250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,244.0,243.7,243.9,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695668,2026-08-14T14:06:39.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,5.7,0.0,1.2,2.0,246.3,245.8,245.7,12.3,11.3,11.5,861.9,9.3,49.96,0.0,2.3,82.2,861.7,15.0,14.8,82.2,100.0,3321.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
695699,2026-08-14T14:06:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,228.6,228.6,228.8,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695730,2026-08-14T14:07:10.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,19.5,0.0,1.2,2.0,245.6,245.4,245.2,12.3,11.5,11.5,862.3,6.1,49.96,0.0,2.3,82.2,860.4,25.6,25.9,82.2,100.0,3311.0,3309.0,25.3,24.1,24.4,20000.0,856.4,0,0
695823,2026-08-14T14:07:57.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.0,1.8,1.0,245.5,245.5,245.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695854,2026-08-14T14:08:12.619835+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.2,2.4,25.4,0.0,1.2,1.0,227.4,227.3,227.6,36.9,36.9,35.7,860.0,31.8,49.8,0.0,23.0,82.2,862.4,6.4,7.0,82.2,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
695885,2026-08-14T14:08:28.619491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,248.8,248.7,248.3,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695947,2026-08-14T14:08:59.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,228.1,228.0,228.1,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
695978,2026-08-14T14:09:14.618690+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.2,1.3,2.7,21.4,0.0,1.2,1.0,234.5,234.4,234.6,29.4,28.5,28.1,860.4,23.9,49.81,0.0,17.1,82.2,863.1,2.5,2.0,82.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
696009,2026-08-14T14:09:30.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,248.1,248.1,247.8,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696040,2026-08-14T14:09:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.0,0.0,1.2,1.0,246.7,246.5,246.4,12.5,11.5,11.6,862.3,7.2,49.96,0.0,2.4,82.2,860.7,26.2,25.4,82.2,100.0,3313.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
696102,2026-08-14T14:10:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,13.8,0.0,1.2,1.0,246.1,245.6,246.1,15.7,14.8,15.2,862.1,13.1,49.96,0.0,2.7,82.2,860.4,26.9,27.9,82.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
696133,2026-08-14T14:10:32.629584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,247.7,247.6,247.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696164,2026-08-14T14:10:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.4,5.5,0.0,1.2,1.0,244.1,244.0,243.9,12.8,12.0,12.0,862.3,8.1,49.96,0.0,2.4,81.8,862.7,2.6,2.1,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0
696195,2026-08-14T14:11:03.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.8,1.0,238.6,238.7,238.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696257,2026-08-14T14:11:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.8,1.0,244.5,244.2,243.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696288,2026-08-14T14:11:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.3,18.4,0.0,1.2,1.0,234.2,234.0,234.3,24.6,23.3,23.6,860.8,20.8,49.89,0.0,13.4,81.8,863.1,2.4,2.2,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0
696350,2026-08-14T14:12:20.619122+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.5,2.5,23.1,0.0,1.2,1.0,228.9,228.5,228.7,40.4,39.5,38.9,859.6,32.1,49.79,0.0,24.4,81.8,862.1,9.0,7.6,81.8,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
696412,2026-08-14T14:12:51.628831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,7.1,0.0,1.2,1.0,247.0,246.9,246.7,13.1,12.4,12.4,862.3,9.7,49.93,0.0,2.4,81.8,863.1,2.6,2.2,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0
696443,2026-08-14T14:13:07.629826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.8,1.0,245.2,245.2,244.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696474,2026-08-14T14:13:22.629106+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.6,1.6,2.8,23.8,0.0,1.2,1.0,237.7,237.5,238.1,29.6,29.7,28.1,860.3,26.8,49.85,0.0,12.7,81.8,863.1,3.0,2.6,81.8,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0
696505,2026-08-14T14:13:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,238.5,238.3,238.9,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696567,2026-08-14T14:14:09.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.8,1.0,228.5,226.8,228.5,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696598,2026-08-14T14:14:24.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.1,0.4,1.2,0.0,1.1,1.0,249.6,247.2,248.8,12.5,14.9,11.8,862.0,9.8,49.95,0.0,3.8,81.8,862.4,8.6,7.5,81.8,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
696629,2026-08-14T14:14:40.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.0,1.8,1.0,239.1,236.1,238.7,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696660,2026-08-14T14:14:55.629166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.0,0.5,18.7,0.0,1.1,1.0,229.3,225.6,230.0,25.0,28.6,24.6,862.2,22.4,49.92,0.0,14.4,81.8,862.7,3.7,3.4,81.8,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
696722,2026-08-14T14:15:26.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.7,1.6,0.0,1.1,1.0,236.6,232.9,236.3,18.2,21.1,17.7,861.0,13.6,49.88,0.0,12.0,81.8,861.7,12.0,10.0,81.8,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
696753,2026-08-14T14:15:42.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.0,0.0,1.8,1.0,242.2,238.6,241.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696784,2026-08-14T14:15:57.618571+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,4.9,6.5,3.0,31.5,0.0,1.1,2.0,226.3,221.9,226.8,45.7,49.6,43.1,859.7,36.1,49.79,0.0,26.4,81.8,862.7,4.6,2.6,81.8,100.0,3323.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
696815,2026-08-14T14:16:13.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.1,0.0,1.8,1.0,244.2,240.7,243.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696877,2026-08-14T14:16:44.618950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.1,0.0,1.8,1.0,231.9,229.5,232.0,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696908,2026-08-14T14:16:59.629231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,1.0,14.5,0.0,1.1,2.0,241.4,239.7,240.9,12.2,13.6,11.4,862.1,5.8,49.95,0.0,3.1,81.8,861.1,20.3,19.5,81.8,100.0,3321.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
696939,2026-08-14T14:17:15.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.8,1.0,225.0,223.4,225.3,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
696970,2026-08-14T14:17:30.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,0.4,2.2,0.0,1.1,1.0,236.1,234.3,236.3,20.0,22.0,19.8,861.0,14.1,49.9,0.0,8.3,81.4,861.4,16.3,15.2,81.4,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
