id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
697032,2026-08-14T14:18:01.629503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.8,19.1,0.0,1.1,1.0,241.2,239.4,240.6,12.2,13.4,11.4,862.2,5.8,49.95,0.0,3.1,81.4,860.4,24.9,25.3,81.4,100.0,3312.0,3311.0,25.3,24.2,24.5,20000.0,856.4,0,0
697063,2026-08-14T14:18:17.628787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.5,0.0,0.0,1.8,1.0,233.0,231.7,233.6,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697094,2026-08-14T14:18:32.628962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,0.9,6.2,0.0,1.2,1.0,231.2,229.2,231.1,18.6,20.2,18.2,861.5,13.5,49.9,0.0,13.6,81.4,862.4,7.3,5.9,81.4,100.0,3322.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0
697125,2026-08-14T14:18:48.629757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.8,1.0,242.0,240.3,241.1,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697187,2026-08-14T14:19:19.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.8,1.0,236.6,234.8,236.5,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697218,2026-08-14T14:19:34.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,1.7,11.4,0.0,1.2,2.0,231.3,229.6,231.6,19.9,21.9,19.6,861.0,14.5,49.89,0.0,13.7,81.4,862.7,3.1,2.9,81.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0
697249,2026-08-14T14:19:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.8,1.0,240.9,239.4,240.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697280,2026-08-14T14:20:05.619777+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.0,4.3,2.4,25.2,0.0,1.2,2.0,225.8,223.8,225.8,43.0,46.2,41.9,859.7,33.4,49.78,0.0,22.5,81.4,862.1,8.2,7.2,81.4,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
697342,2026-08-14T14:20:36.619378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.6,2.7,0.0,1.2,2.0,243.4,241.7,242.7,12.1,13.4,11.4,862.1,5.9,49.95,0.0,3.1,81.4,862.7,3.2,2.8,81.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0
697404,2026-08-14T14:21:07.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,1.0,4.8,0.0,1.2,1.0,231.7,230.1,232.0,26.5,28.5,25.5,860.4,23.2,49.86,0.0,11.6,81.4,861.4,18.4,16.4,81.4,100.0,3318.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0
697435,2026-08-14T14:21:23.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.8,1.0,233.0,231.5,233.2,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697497,2026-08-14T14:21:54.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,224.2,223.9,223.9,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697528,2026-08-14T14:22:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,1.8,19.4,0.0,1.2,1.0,241.0,239.9,240.4,12.3,11.2,11.3,862.2,4.8,49.96,0.0,2.4,81.4,860.4,24.2,25.5,81.4,100.0,3314.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
697559,2026-08-14T14:22:25.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,227.2,227.4,227.4,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697590,2026-08-14T14:22:40.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,1.2,1.0,243.7,243.3,243.3,12.1,11.1,11.4,862.2,4.7,49.96,0.0,2.2,81.4,862.7,2.1,1.8,81.4,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
697652,2026-08-14T14:23:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,16.4,0.0,1.2,2.0,227.6,227.6,227.9,29.3,28.8,28.5,860.3,25.4,49.84,0.0,19.9,81.4,862.1,9.0,8.5,81.4,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
697683,2026-08-14T14:23:27.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.8,1.0,242.1,241.4,241.4,0.8,0.6,0.6,868.0,0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697714,2026-08-14T14:23:42.629523+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.2,16.7,0.0,1.2,2.0,230.6,230.6,230.8,23.3,22.6,22.9,860.5,19.1,49.88,0.0,11.4,81.4,862.7,2.4,1.9,81.4,100.0,3323.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
697745,2026-08-14T14:23:58.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,241.0,240.9,240.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697807,2026-08-14T14:24:29.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.8,1.0,243.6,243.5,243.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697838,2026-08-14T14:24:44.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.5,0.0,1.3,1.0,243.5,243.0,243.1,12.1,11.2,11.3,862.2,4.6,49.96,0.0,2.2,81.0,862.7,2.1,1.6,81.0,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
697869,2026-08-14T14:25:00.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.8,1.0,226.6,227.1,227.2,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
697962,2026-08-14T14:25:46.618910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.2,6.4,0.0,1.3,1.0,241.2,240.8,240.8,12.1,11.2,11.3,862.3,5.2,49.96,0.0,2.2,81.0,862.1,11.6,10.5,81.0,100.0,3321.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0
697993,2026-08-14T14:26:02.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.8,1.0,226.6,226.7,226.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
698024,2026-08-14T14:26:17.628709+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.0,1.8,21.8,0.0,1.3,1.0,244.6,244.3,244.4,12.1,11.1,11.2,862.2,4.7,49.96,0.0,2.2,81.0,860.4,26.5,28.1,81.0,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
698055,2026-08-14T14:26:33.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,242.6,242.4,242.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
698117,2026-08-14T14:27:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,236.9,237.1,237.1,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0
698148,2026-08-14T14:27:19.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,7.7,0.0,1.3,2.0,232.7,232.5,233.0,20.9,20.5,20.6,860.9,15.8,49.87,0.0,14.0,81.0,860.7,23.5,22.8,81.0,100.0,3315.0,3313.0,25.3,24.0,24.3,20000.0,856.4,0,0
698179,2026-08-14T14:27:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.0,1.8,1.0,241.1,240.9,240.7,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0
698210,2026-08-14T14:27:50.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.8,18.8,0.0,1.3,1.0,230.3,230.2,230.4,24.6,24.0,23.9,860.9,21.0,49.88,0.0,7.1,81.0,862.7,2.2,1.5,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
698272,2026-08-14T14:28:21.619849+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,1.7,2.9,26.7,0.0,1.3,1.0,227.4,227.3,227.5,35.2,34.9,33.5,859.8,29.1,49.82,0.0,18.7,81.0,862.7,2.4,1.4,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
698303,2026-08-14T14:28:37.619551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,234.9,234.8,234.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0
698334,2026-08-14T14:28:52.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,6.4,0.0,1.3,1.0,242.5,242.2,242.2,12.1,11.2,11.3,862.2,4.1,49.96,0.0,2.2,81.0,862.1,10.5,9.7,81.0,100.0,3323.0,3322.0,25.3,24.0,24.3,20000.0,856.4,0,0
698365,2026-08-14T14:29:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,224.3,224.6,224.6,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.5,20000.0,855.9,0,0
698458,2026-08-14T14:29:54.618591+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.4,1.1,1.9,20.9,0.0,1.3,1.0,241.2,240.8,240.8,12.1,11.0,11.3,862.3,5.1,49.96,0.0,2.2,81.0,860.4,26.0,26.3,81.0,100.0,3313.0,3312.0,25.2,23.9,24.3,20000.0,856.4,0,0
698489,2026-08-14T14:30:10.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.9,1.0,229.7,229.8,229.7,0.8,0.6,0.6,868.1,0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.0,24.5,20000.0,855.9,0,0
698520,2026-08-14T14:30:25.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,0.9,0.0,1.3,2.0,243.5,243.1,243.2,12.1,11.0,11.2,862.2,4.5,49.96,0.0,2.2,81.0,862.4,5.4,4.3,81.0,100.0,3319.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
698582,2026-08-14T14:30:56.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.7,17.6,0.0,1.3,1.0,225.7,225.6,225.8,26.5,25.9,26.0,860.0,19.8,49.83,0.0,21.6,80.6,862.7,2.2,1.6,80.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
698613,2026-08-14T14:31:12.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,242.1,241.6,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
698644,2026-08-14T14:31:27.628774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.1,7.2,0.0,1.3,1.0,230.5,230.5,230.7,22.2,21.7,22.0,861.0,17.4,49.87,0.0,11.1,80.6,862.1,10.2,7.9,80.6,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
698675,2026-08-14T14:31:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,240.6,240.5,240.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
698737,2026-08-14T14:32:14.628864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,234.3,234.2,234.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
698768,2026-08-14T14:32:29.618625+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.3,2.9,21.6,0.0,1.3,1.0,231.3,231.4,231.6,28.9,27.9,27.6,859.8,23.9,49.82,0.0,15.8,80.6,862.7,2.3,1.8,80.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
698799,2026-08-14T14:32:45.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,229.8,229.9,229.9,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
698830,2026-08-14T14:33:00.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.1,0.0,1.3,2.0,242.4,242.0,242.1,12.1,11.1,11.3,862.3,4.7,49.96,0.0,2.2,80.6,860.7,23.8,24.5,80.6,100.0,3316.0,3314.0,25.2,23.9,24.3,20000.0,856.4,0,0
698892,2026-08-14T14:33:31.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,1.8,0.0,1.3,1.0,246.1,245.7,245.8,12.2,11.2,11.4,862.2,4.6,49.96,0.0,2.2,80.6,862.4,6.4,6.7,80.6,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
698923,2026-08-14T14:33:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.8,1.0,243.8,243.8,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
698985,2026-08-14T14:34:18.619596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.8,1.0,234.7,234.6,234.5,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699047,2026-08-14T14:34:49.629167+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.0,1.8,1.0,242.0,241.6,241.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699078,2026-08-14T14:35:04.618560+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,0.7,2.9,27.0,0.0,1.3,1.0,225.2,225.3,225.6,40.2,39.5,39.7,859.5,31.0,49.8,0.0,25.0,80.6,862.4,4.0,2.8,80.6,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
699109,2026-08-14T14:35:20.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,245.2,244.8,244.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699140,2026-08-14T14:35:35.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,4.7,0.0,1.3,2.0,240.1,239.6,239.8,13.9,12.8,13.3,861.2,7.2,49.9,0.0,3.6,80.6,862.7,2.5,1.9,80.6,100.0,3323.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
699202,2026-08-14T14:36:06.629442+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.4,13.4,0.0,1.2,1.0,228.6,228.5,228.8,35.3,35.4,33.8,860.0,29.0,49.82,0.0,16.7,80.6,861.4,15.6,13.9,80.6,100.0,3321.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
699233,2026-08-14T14:36:22.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,235.4,235.1,235.0,0.8,0.6,0.6,868.1,0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699264,2026-08-14T14:36:37.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.8,0.0,1.3,1.0,242.4,242.0,242.2,12.2,11.1,11.3,862.2,5.1,49.96,0.0,2.2,80.6,862.7,2.3,1.7,80.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
699295,2026-08-14T14:36:53.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.0,1.8,1.0,224.5,224.9,224.8,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699357,2026-08-14T14:37:24.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.8,1.0,225.4,225.6,225.6,0.8,0.6,0.6,868.1,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699388,2026-08-14T14:37:39.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,1.0,0.0,1.2,1.0,244.8,244.4,244.5,12.2,11.0,11.2,862.2,4.5,49.96,0.0,2.2,80.6,862.4,5.5,4.5,80.6,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0
699419,2026-08-14T14:37:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,242.9,242.7,242.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699450,2026-08-14T14:38:10.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,6.8,0.0,1.2,2.0,228.0,227.7,227.9,20.6,20.1,20.6,861.7,12.0,49.9,0.0,13.4,80.2,861.1,18.8,18.2,80.2,100.0,3319.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0
699512,2026-08-14T14:38:41.630173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.6,12.0,0.0,1.2,2.0,232.7,232.5,232.8,21.4,20.9,21.1,861.1,14.1,49.88,0.0,13.3,80.2,862.7,2.1,1.9,80.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
699543,2026-08-14T14:38:57.618773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.8,1.0,241.2,241.1,240.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699574,2026-08-14T14:39:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.6,18.6,0.0,1.2,1.0,225.9,226.0,226.2,42.2,41.2,40.9,859.5,29.1,49.79,0.0,22.6,80.2,862.1,10.5,8.5,80.2,100.0,3319.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0
699605,2026-08-14T14:39:28.629735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.8,1.0,243.9,243.8,243.5,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699667,2026-08-14T14:39:59.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,225.2,225.3,225.4,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699698,2026-08-14T14:40:14.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,19.6,0.0,1.2,1.0,231.5,231.4,231.7,26.8,26.0,25.8,860.6,22.2,49.87,0.0,11.5,80.2,862.7,2.6,1.8,80.2,100.0,3323.0,3322.0,25.1,23.9,24.3,20000.0,856.4,0,0
699729,2026-08-14T14:40:30.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,229.7,229.8,229.6,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699760,2026-08-14T14:40:45.629916+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,9.9,0.0,1.2,2.0,241.9,241.3,241.4,12.1,11.1,11.3,862.2,4.2,49.96,0.0,2.2,80.2,861.7,14.1,11.9,80.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
699822,2026-08-14T14:41:16.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.1,1.8,22.4,0.0,1.2,1.0,245.8,245.5,245.5,12.1,11.0,11.2,862.2,4.6,49.96,0.0,2.2,80.2,860.4,27.0,27.7,80.2,100.0,3310.0,3309.0,25.1,23.9,24.3,20000.0,856.4,0,0
699853,2026-08-14T14:41:32.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,243.6,243.6,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699884,2026-08-14T14:41:47.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.4,9.5,0.0,1.2,2.0,231.3,230.9,231.4,17.6,16.4,17.1,861.3,11.9,49.96,0.0,11.0,80.2,862.7,2.4,1.9,80.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
699915,2026-08-14T14:42:03.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,234.1,234.5,234.2,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
699977,2026-08-14T14:42:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.8,1.0,242.6,242.1,242.0,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.6,20000.0,855.9,0,0
700039,2026-08-14T14:43:05.647588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.8,1.0,241.7,241.6,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.6,20000.0,855.9,0,0
700070,2026-08-14T14:43:20.619151+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.3,0.5,3.2,28.3,0.0,1.1,1.0,225.7,225.4,225.6,41.8,42.1,42.3,859.5,31.5,49.8,0.0,21.6,80.2,862.7,3.2,2.2,80.2,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
700132,2026-08-14T14:43:51.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,2.4,0.0,1.1,1.0,243.3,242.9,243.0,12.1,11.0,11.3,862.2,4.6,49.96,0.0,2.2,80.2,863.1,2.2,1.4,80.2,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0
700163,2026-08-14T14:44:07.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.7,1.0,240.8,240.4,240.0,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
700194,2026-08-14T14:44:22.619622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,9.7,0.0,1.1,1.0,238.8,238.5,238.5,17.2,16.2,16.8,860.7,11.8,49.88,0.0,8.2,80.2,862.7,2.1,1.8,80.2,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0
700225,2026-08-14T14:44:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.7,1.0,236.4,236.2,236.3,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
700287,2026-08-14T14:45:09.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,224.1,224.3,224.4,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
700318,2026-08-14T14:45:24.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,9.5,0.0,1.1,1.0,244.4,244.0,244.2,12.2,11.0,11.3,862.1,4.7,49.96,0.0,2.2,79.8,861.4,14.2,13.6,79.8,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
700349,2026-08-14T14:45:40.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,238.2,238.0,238.0,0.8,0.6,0.6,868.1,0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
700380,2026-08-14T14:45:55.619537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,4.1,0.0,1.1,1.0,232.7,232.3,232.7,21.8,21.4,21.4,861.2,16.9,49.88,0.0,17.7,79.8,861.7,12.8,11.0,79.8,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
700442,2026-08-14T14:46:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.0,7.4,0.0,1.1,2.0,231.4,231.4,231.6,21.3,20.8,21.0,860.7,15.9,49.87,0.0,13.5,79.8,860.7,23.3,22.9,79.8,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
700473,2026-08-14T14:46:42.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,241.7,241.6,241.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700504,2026-08-14T14:46:57.630056+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,2.3,3.0,27.0,0.0,1.1,1.0,225.8,225.5,225.7,37.3,36.7,35.0,859.7,29.1,49.79,0.0,23.3,79.8,862.7,2.1,1.8,79.8,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0
700597,2026-08-14T14:47:44.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.8,1.0,240.5,240.3,240.1,0.8,0.6,0.6,868.1,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700628,2026-08-14T14:47:59.628847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.9,2.5,0.0,1.1,1.0,235.0,234.9,235.1,18.0,17.1,17.5,862.2,4.6,49.93,0.0,2.2,79.8,863.1,2.1,1.6,79.8,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0
700659,2026-08-14T14:48:15.628645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.0,1.8,1.0,227.5,227.8,227.8,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700690,2026-08-14T14:48:30.629256+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.3,2.4,22.4,0.0,1.1,2.0,229.9,229.8,230.0,30.4,30.1,29.1,860.3,25.2,49.81,0.0,17.2,79.8,862.7,2.8,2.3,79.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
700752,2026-08-14T14:49:01.629679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.5,18.0,0.0,1.1,2.0,241.1,240.7,240.8,12.1,11.7,11.3,862.2,5.2,49.96,0.0,2.4,79.8,860.7,23.2,24.1,79.8,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
700783,2026-08-14T14:49:17.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,226.4,226.1,226.8,0.8,0.6,0.6,868.1,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700814,2026-08-14T14:49:32.630166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,7.3,0.0,1.1,1.0,243.9,242.3,243.3,12.2,13.2,11.2,862.1,5.6,49.95,0.0,3.1,79.8,861.7,12.9,11.9,79.8,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
700845,2026-08-14T14:49:48.628845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.8,1.0,243.9,240.7,243.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700907,2026-08-14T14:50:19.619255+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.9,0.0,0.0,1.8,1.0,236.0,232.7,236.5,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
700938,2026-08-14T14:50:34.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,4.2,1.8,19.3,0.0,1.1,1.0,233.8,230.3,234.4,25.0,28.2,24.0,860.6,22.8,49.86,0.0,11.5,79.8,862.4,3.5,2.8,79.8,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
700969,2026-08-14T14:50:50.630619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.8,1.0,241.6,238.1,240.9,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701000,2026-08-14T14:51:05.618567+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,4.6,5.1,3.2,27.1,0.0,1.1,2.0,227.9,223.3,227.9,37.6,40.6,35.5,859.2,30.5,49.79,0.0,22.4,79.8,862.4,3.4,2.9,79.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
701093,2026-08-14T14:51:52.629607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.1,0.0,1.8,1.0,228.4,224.9,228.9,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701124,2026-08-14T14:52:07.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.6,1.3,18.7,0.0,1.1,1.0,242.3,239.9,241.8,12.2,14.0,11.4,862.0,5.9,49.95,0.0,3.2,79.4,860.7,24.6,22.1,79.4,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
701155,2026-08-14T14:52:23.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.1,0.0,1.8,1.0,226.2,223.8,226.1,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701217,2026-08-14T14:52:54.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.8,1.0,242.9,241.5,242.3,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701248,2026-08-14T14:53:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.7,0.1,4.5,0.0,1.1,1.0,227.1,225.4,227.6,31.3,33.6,29.9,860.3,27.4,49.83,0.0,20.0,79.4,860.4,22.9,24.3,79.4,100.0,3314.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
701279,2026-08-14T14:53:25.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.2,0.0,1.8,1.0,238.8,237.6,238.5,0.8,0.6,0.6,868.1,-0.2,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701310,2026-08-14T14:53:40.618631+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,2.0,2.7,2.0,20.7,0.0,1.2,2.0,231.0,229.0,230.9,27.1,29.1,26.4,860.7,23.6,49.87,0.0,13.0,79.4,862.7,2.9,2.9,79.4,100.0,3323.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
701372,2026-08-14T14:54:11.618604+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,1.9,4.1,3.2,30.7,0.0,1.1,1.0,227.7,226.1,228.0,41.9,43.2,39.1,859.2,33.7,49.79,0.0,22.3,79.4,862.4,3.0,3.0,79.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
701403,2026-08-14T14:54:27.629098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.8,1.0,244.1,242.5,243.2,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701434,2026-08-14T14:54:42.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.1,8.5,0.0,1.2,2.0,233.1,231.6,233.4,20.1,21.8,19.8,861.0,14.2,49.91,0.0,6.9,79.4,862.1,5.7,4.1,79.4,100.0,3321.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
701465,2026-08-14T14:54:58.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.0,1.8,1.0,226.9,225.5,227.7,0.8,0.6,0.6,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701527,2026-08-14T14:55:29.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.8,1.0,231.1,229.7,231.4,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701558,2026-08-14T14:55:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.4,3.5,0.0,1.1,1.0,242.7,241.1,242.1,12.2,13.2,11.3,862.0,6.0,49.95,0.0,3.1,79.4,862.4,2.5,2.6,79.4,100.0,3322.0,3321.0,25.2,24.1,24.3,20000.0,856.4,0,0
701620,2026-08-14T14:56:15.618731+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.9,2.0,1.6,22.7,0.0,1.1,2.0,244.4,242.5,243.5,12.2,13.3,11.3,862.0,5.8,49.95,0.0,3.1,79.4,860.4,28.5,25.2,79.4,100.0,3319.0,3317.0,25.2,24.1,24.3,20000.0,856.4,0,0
701682,2026-08-14T14:56:46.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,0.5,2.2,0.0,1.1,2.0,243.4,241.5,242.6,12.2,13.2,11.4,861.9,6.2,49.95,0.0,8.8,79.4,862.4,4.0,3.8,79.4,100.0,3322.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
701713,2026-08-14T14:57:02.618814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.8,1.0,242.1,240.5,241.5,0.8,0.6,0.6,868.2,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
701744,2026-08-14T14:57:17.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.4,11.3,0.0,1.1,1.0,224.7,224.3,224.8,37.7,39.4,37.2,859.3,31.0,49.82,0.0,23.1,79.4,860.7,19.7,18.9,79.4,100.0,3312.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
701775,2026-08-14T14:57:33.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.7,1.0,239.2,238.9,239.0,0.8,0.6,0.6,868.2,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
701837,2026-08-14T14:58:04.628927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.7,1.0,240.9,240.8,240.5,0.8,0.6,0.7,868.2,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
701868,2026-08-14T14:58:19.629673+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,0.9,2.5,24.9,0.0,1.1,1.0,228.2,228.1,228.4,34.6,34.2,33.7,859.9,27.0,49.82,0.0,18.6,79.1,862.4,2.1,1.9,79.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
701899,2026-08-14T14:58:35.629252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.7,1.0,243.2,243.1,242.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.2,24.6,20000.0,855.9,0,0
701930,2026-08-14T14:58:50.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,1.9,0.0,1.1,1.0,242.5,242.1,242.1,12.1,11.0,11.3,862.2,4.4,49.96,0.0,2.2,79.1,862.7,2.5,1.8,79.1,100.0,3323.0,3322.0,25.2,24.1,24.4,20000.0,856.4,0,0
701992,2026-08-14T14:59:21.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.1,0.0,1.1,1.0,239.3,239.0,239.0,16.3,15.2,15.7,861.5,10.6,49.93,0.0,2.3,79.1,862.1,8.5,8.0,79.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
702023,2026-08-14T14:59:37.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.8,1.0,231.7,231.9,231.8,0.8,0.6,0.6,868.1,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
702054,2026-08-14T14:59:52.629518+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,11.5,0.0,1.1,2.0,241.1,240.7,240.7,12.2,11.2,11.4,862.2,4.4,49.96,0.0,2.2,79.1,861.4,15.9,13.7,79.1,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
702085,2026-08-14T15:00:08.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.8,1.0,228.0,228.1,228.0,0.8,0.6,0.7,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
702147,2026-08-14T15:00:39.629930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.8,1.0,242.4,242.0,241.9,0.8,0.6,0.6,868.2,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
702178,2026-08-14T15:00:54.618577+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.7,1.2,2.7,25.2,0.0,1.1,2.0,226.1,226.3,226.8,36.1,34.9,34.9,860.0,27.3,49.82,0.0,20.4,79.1,862.7,2.1,1.7,79.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
702209,2026-08-14T15:01:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,239.4,239.3,239.0,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
702240,2026-08-14T15:01:25.629028+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,0.3,2.2,22.2,0.0,1.1,1.0,225.2,225.2,225.6,42.3,42.5,42.2,859.5,33.0,49.8,0.0,23.3,79.1,861.7,10.8,9.4,79.1,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
702302,2026-08-14T15:01:56.630785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,5.3,0.0,1.1,2.0,240.1,239.2,239.5,14.4,13.3,13.8,862.1,7.7,49.96,0.0,2.2,79.1,862.7,2.4,1.7,79.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
702333,2026-08-14T15:02:12.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,240.4,240.3,240.0,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.9,24.1,24.5,20000.0,855.9,0,0
702364,2026-08-14T15:02:27.618698+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.7,2.2,20.5,0.0,1.1,2.0,231.4,231.3,231.6,26.3,25.7,25.6,860.5,22.6,49.83,0.0,13.9,79.1,862.7,2.1,1.9,79.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
702395,2026-08-14T15:02:43.619581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,232.9,233.0,233.1,0.8,0.6,0.6,868.1,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
702457,2026-08-14T15:03:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,224.7,224.9,224.9,0.8,0.6,0.6,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
702488,2026-08-14T15:03:29.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,12.1,0.0,1.1,2.0,245.9,245.5,245.6,12.1,11.1,11.3,862.1,4.4,49.96,0.0,2.2,79.1,861.4,16.5,14.6,79.1,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
702519,2026-08-14T15:03:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,240.3,239.8,239.7,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
702550,2026-08-14T15:04:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,1.0,16.5,0.0,1.1,1.0,239.5,239.5,239.5,18.7,18.0,18.1,861.4,10.1,49.96,0.0,6.5,79.1,860.4,26.6,24.6,79.1,100.0,3313.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0
702612,2026-08-14T15:04:31.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,14.4,0.0,1.1,2.0,243.2,242.9,243.0,12.2,11.1,11.3,862.2,4.6,49.93,0.0,10.5,79.1,861.1,19.0,18.8,79.1,100.0,3315.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0
702674,2026-08-14T15:05:02.618571+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.3,0.3,3.0,30.4,0.0,1.1,1.0,224.6,224.5,224.8,41.3,41.6,41.3,859.7,32.4,49.79,0.0,21.2,79.1,862.7,2.0,1.6,79.1,100.0,3323.0,3322.0,25.2,24.1,24.4,20000.0,856.4,0,0
702705,2026-08-14T15:05:18.629764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,245.8,245.5,245.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
702767,2026-08-14T15:05:49.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,239.4,239.4,239.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
702798,2026-08-14T15:06:04.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.5,10.3,0.0,1.1,1.0,243.7,242.9,243.0,12.2,11.1,11.3,862.2,5.0,49.96,0.0,2.2,78.7,861.7,15.3,13.9,78.7,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
702829,2026-08-14T15:06:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,227.2,227.5,227.6,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
702860,2026-08-14T15:06:35.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.7,6.4,0.0,1.1,1.0,237.7,237.6,237.6,26.0,25.2,25.2,860.7,21.7,49.87,0.0,10.1,78.7,861.4,15.3,12.6,78.7,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
702922,2026-08-14T15:07:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,19.6,0.0,1.1,2.0,240.8,240.4,240.4,12.2,11.1,11.3,862.2,4.8,49.95,0.0,7.0,78.7,860.4,24.4,25.6,78.7,100.0,3313.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
702953,2026-08-14T15:07:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.0,1.8,1.0,225.3,225.3,225.3,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
702984,2026-08-14T15:07:37.619055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,2.1,0.0,1.1,2.0,244.8,244.1,244.2,12.1,11.0,11.3,862.1,4.3,49.96,0.0,2.2,78.7,862.7,2.2,1.3,78.7,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
703015,2026-08-14T15:07:53.628820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.8,1.0,243.3,243.1,242.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
703077,2026-08-14T15:08:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,237.1,237.3,237.2,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
703108,2026-08-14T15:08:39.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.8,11.3,0.0,1.1,1.0,232.9,232.7,232.9,20.1,19.6,19.9,860.9,13.7,49.87,0.0,14.2,78.7,862.7,2.4,1.7,78.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
703139,2026-08-14T15:08:55.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.8,1.0,241.4,241.4,241.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.0,24.4,20000.0,855.9,0,0
703232,2026-08-14T15:09:41.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.2,0.0,1.1,1.0,242.6,242.2,242.2,12.2,11.1,11.3,862.1,4.4,49.96,0.0,2.2,78.7,862.7,2.2,1.6,78.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
703263,2026-08-14T15:09:57.619385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,223.6,224.1,224.0,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703294,2026-08-14T15:10:12.629020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,11.1,0.0,1.1,2.0,245.7,245.4,245.6,12.2,11.0,11.2,862.1,4.5,49.96,0.0,2.6,78.7,861.4,15.6,13.8,78.7,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
703325,2026-08-14T15:10:28.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.7,1.0,232.0,232.1,232.2,0.9,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703387,2026-08-14T15:10:59.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,237.9,237.4,237.4,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703418,2026-08-14T15:11:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.8,8.8,0.0,1.0,3.0,229.1,228.8,229.1,27.3,26.7,26.4,862.2,16.7,49.91,0.0,14.7,78.7,860.4,25.5,25.9,78.7,100.0,3309.0,3306.0,25.2,24.2,24.5,20000.0,856.4,0,0
703449,2026-08-14T15:11:30.629193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,226.8,227.0,227.0,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703480,2026-08-14T15:11:45.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.5,10.2,0.0,1.0,2.0,234.0,233.8,234.1,18.2,17.5,17.8,861.2,12.6,49.89,0.0,10.8,78.7,862.7,2.4,2.0,78.7,100.0,3323.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
703542,2026-08-14T15:12:16.630627+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.2,2.4,2.7,29.2,0.0,1.1,1.0,224.9,224.9,225.1,41.7,41.9,39.5,859.7,35.0,49.79,0.0,24.6,78.7,862.4,5.8,5.2,78.7,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
703573,2026-08-14T15:12:32.619133+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,241.2,240.9,240.8,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703604,2026-08-14T15:12:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.9,5.4,0.0,1.1,1.0,239.9,239.4,239.7,14.4,13.2,13.7,861.8,7.6,49.95,0.0,2.2,78.3,862.7,2.2,1.9,78.3,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
703635,2026-08-14T15:13:03.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,241.0,240.9,240.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703728,2026-08-14T15:13:49.629520+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,11.0,0.0,1.1,2.0,241.9,241.5,241.5,12.1,11.1,11.3,862.2,4.7,49.96,0.0,2.2,78.3,861.4,15.7,12.9,78.3,100.0,3323.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
703759,2026-08-14T15:14:05.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,225.1,225.0,225.3,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703790,2026-08-14T15:14:20.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,14.5,0.0,1.1,1.0,246.1,245.7,245.8,12.1,11.0,11.2,862.1,4.6,49.96,0.0,2.2,78.3,861.1,19.1,18.2,78.3,100.0,3319.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
703852,2026-08-14T15:14:51.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,8.0,0.0,1.1,1.0,240.7,240.4,240.3,12.1,11.1,11.4,861.4,3.9,49.96,0.0,9.4,78.3,861.7,11.9,9.5,78.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
703883,2026-08-14T15:15:07.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,226.9,227.1,227.1,0.8,0.6,0.6,868.1,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
703914,2026-08-14T15:15:22.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,16.2,0.0,1.1,1.0,243.4,243.0,243.1,12.2,11.5,11.3,862.1,4.9,49.95,0.0,8.5,78.3,860.7,21.1,21.6,78.3,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
703945,2026-08-14T15:15:38.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.7,1.0,242.5,242.2,242.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704007,2026-08-14T15:16:09.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,241.8,241.6,241.4,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704038,2026-08-14T15:16:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.7,1.7,12.7,0.0,1.1,1.0,225.0,223.8,225.4,44.0,45.8,42.1,859.4,33.2,49.78,0.0,24.9,78.3,861.1,20.5,17.6,78.3,100.0,3315.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
704069,2026-08-14T15:16:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.0,1.7,1.0,244.7,242.6,244.2,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704100,2026-08-14T15:16:55.628907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.1,0.8,1.9,0.0,1.1,1.0,243.8,240.7,243.2,12.2,14.5,11.4,861.9,6.3,49.95,0.0,3.4,78.3,862.7,4.4,2.9,78.3,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
704162,2026-08-14T15:17:26.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.7,4.9,1.1,10.2,0.0,1.1,1.0,232.4,228.5,233.2,27.1,30.6,25.7,860.3,23.8,49.86,0.0,13.4,78.3,861.4,13.6,13.3,78.3,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
704193,2026-08-14T15:17:42.630019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.7,1.0,236.9,233.4,236.6,0.8,0.6,0.6,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704255,2026-08-14T15:18:13.619009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.9,0.0,0.0,1.7,1.0,225.6,221.7,225.9,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704317,2026-08-14T15:18:44.618776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,1.7,1.0,239.5,236.2,238.8,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704348,2026-08-14T15:18:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,2.6,1.0,7.2,0.0,1.1,1.0,238.7,236.1,238.5,18.9,20.9,18.3,861.1,15.2,49.89,0.0,12.1,78.3,862.1,8.0,8.0,78.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
704379,2026-08-14T15:19:15.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.2,0.0,1.7,1.0,230.8,229.4,231.5,0.8,0.6,0.6,868.1,-0.2,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
704410,2026-08-14T15:19:30.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.1,1.2,2.4,0.0,1.1,1.0,231.6,229.7,232.0,21.8,23.8,21.7,861.9,16.5,49.91,0.0,10.6,77.9,860.7,18.9,17.3,77.9,100.0,3314.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
