id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
719228,2026-08-14T17:22:59.628758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,1.8,0.0,1.0,1.0,243.8,242.1,243.2,12.1,13.4,11.3,861.1,5.9,49.94,0.0,3.0,70.8,861.7,4.1,2.4,70.8,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
719259,2026-08-14T17:23:15.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.0,0.0,1.7,1.0,240.6,239.1,239.9,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
719290,2026-08-14T17:23:30.630593+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,2.1,3.5,2.4,20.5,0.0,1.1,2.0,231.3,229.3,231.4,29.6,31.9,28.4,859.3,23.6,49.85,0.0,15.0,70.8,861.7,3.1,2.8,70.8,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0
719352,2026-08-14T17:24:01.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.5,2.4,0.0,1.1,2.0,241.9,240.0,241.2,12.1,13.4,11.4,861.2,5.6,49.95,0.0,3.0,70.8,861.7,3.2,2.8,70.8,100.0,3319.0,3317.0,25.2,24.1,24.5,20000.0,856.4,0,0
719383,2026-08-14T17:24:17.619753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.7,1.0,225.1,223.5,225.3,0.8,0.6,0.7,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
719414,2026-08-14T17:24:32.619892+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.2,0.9,1.4,20.7,0.0,1.1,2.0,244.8,243.6,244.2,12.1,11.2,11.2,861.1,5.0,49.96,0.0,2.4,70.8,859.7,25.7,24.8,70.8,100.0,3311.0,3309.0,25.2,24.1,24.5,20000.0,856.4,0,0
719445,2026-08-14T17:24:48.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,234.8,234.4,234.3,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
719538,2026-08-14T17:25:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,0.2,0.0,1.1,2.0,228.2,228.0,228.2,25.8,25.2,25.5,859.8,22.6,49.85,0.0,18.5,70.8,859.7,22.8,21.4,70.8,100.0,3311.0,3309.0,25.2,24.1,24.4,20000.0,856.4,0,0
719569,2026-08-14T17:25:50.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.6,1.0,233.3,233.3,233.3,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
719600,2026-08-14T17:26:05.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.8,17.7,0.0,1.1,1.0,231.0,230.7,230.8,24.2,23.7,23.9,859.9,19.9,49.89,0.0,12.9,70.8,861.7,2.2,1.7,70.8,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
719662,2026-08-14T17:26:36.619133+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.1,1.3,3.0,29.8,0.0,1.1,2.0,224.5,224.5,224.6,39.6,39.2,38.3,858.7,31.9,49.79,0.0,23.3,70.8,861.7,2.1,1.7,70.8,100.0,3315.0,3313.0,25.2,24.1,24.4,20000.0,856.4,0,0
719693,2026-08-14T17:26:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,245.3,244.9,244.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
719724,2026-08-14T17:27:07.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,6.3,0.0,1.1,1.0,243.8,243.3,243.4,12.0,11.0,11.2,861.3,4.6,49.96,0.0,2.2,70.8,861.4,10.9,7.8,70.8,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
719755,2026-08-14T17:27:23.619376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,228.9,229.0,229.1,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
719817,2026-08-14T17:27:54.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,234.9,235.1,235.0,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
719848,2026-08-14T17:28:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.9,12.2,0.0,1.0,2.0,242.2,241.3,241.4,12.1,11.1,11.3,861.3,5.1,49.96,0.0,2.2,70.8,860.4,17.3,15.2,70.8,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
719879,2026-08-14T17:28:25.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,223.4,223.7,223.8,0.8,0.6,0.6,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
719910,2026-08-14T17:28:40.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,11.9,0.0,1.0,1.0,245.0,244.4,244.6,12.1,11.0,11.2,861.3,4.3,49.96,0.0,2.2,70.8,860.4,16.2,13.3,70.8,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
719972,2026-08-14T17:29:11.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.9,14.1,0.0,1.0,1.0,228.0,227.7,228.0,24.2,24.0,24.0,859.5,20.3,49.91,0.0,18.3,70.8,861.4,6.2,5.7,70.8,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
720003,2026-08-14T17:29:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,229.9,230.1,230.0,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720065,2026-08-14T17:29:58.618749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.9,241.6,241.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720127,2026-08-14T17:30:29.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,245.2,244.9,244.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720158,2026-08-14T17:30:44.629885+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,1.7,3.0,26.6,0.0,1.1,1.0,227.1,227.1,227.4,36.8,36.4,35.1,858.7,29.0,49.81,0.0,19.7,70.4,861.7,2.4,1.8,70.4,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
720189,2026-08-14T17:31:00.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.7,1.0,244.1,243.9,243.7,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720220,2026-08-14T17:31:15.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,12.1,0.0,1.1,2.0,242.8,242.3,242.4,12.1,11.0,11.2,861.3,4.3,49.96,0.0,2.2,70.4,860.7,16.4,14.7,70.4,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
720282,2026-08-14T17:31:46.628874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.1,3.0,0.0,1.1,2.0,237.2,237.1,237.4,18.0,17.2,17.7,860.3,12.0,49.91,0.0,5.1,70.4,860.4,15.0,14.9,70.4,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
720313,2026-08-14T17:32:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,229.8,230.0,230.1,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720344,2026-08-14T17:32:17.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.6,17.6,0.0,1.1,1.0,241.4,240.9,240.8,12.1,11.1,11.3,861.3,4.7,49.96,0.0,2.1,70.4,859.7,22.3,21.4,70.4,100.0,3313.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
720375,2026-08-14T17:32:33.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,231.4,231.9,231.8,0.8,0.6,0.6,868.1,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720437,2026-08-14T17:33:04.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.6,241.3,241.1,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720468,2026-08-14T17:33:19.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,0.1,0.0,1.0,2.0,227.6,227.4,227.7,30.5,30.0,29.6,859.5,17.2,49.84,0.0,18.4,70.4,860.1,17.1,17.2,70.4,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
720499,2026-08-14T17:33:35.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,234.1,234.5,234.5,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720530,2026-08-14T17:33:50.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.3,10.9,0.0,1.0,2.0,231.2,230.9,231.1,25.7,25.1,25.0,859.8,21.5,49.87,0.0,13.5,70.4,861.1,10.6,9.6,70.4,100.0,3318.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
720592,2026-08-14T17:34:21.618579+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.2,0.8,2.8,22.1,0.0,1.0,1.0,230.3,230.2,230.4,28.6,28.2,27.8,859.3,24.4,49.85,0.0,11.8,70.4,862.1,2.3,1.6,70.4,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
720623,2026-08-14T17:34:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,232.2,232.3,232.2,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720654,2026-08-14T17:34:52.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,2.1,5.5,0.0,1.0,1.0,240.6,240.4,240.5,14.4,13.2,13.8,860.0,7.9,49.9,0.0,5.0,70.4,862.1,2.4,1.7,70.4,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
720685,2026-08-14T17:35:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,230.2,230.4,230.5,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720747,2026-08-14T17:35:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,225.7,225.9,226.0,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720778,2026-08-14T17:35:54.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,9.0,0.0,1.0,2.0,242.4,242.0,242.1,12.7,11.8,12.2,861.1,5.9,49.92,0.0,2.2,70.4,860.7,14.9,14.1,70.4,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
720809,2026-08-14T17:36:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,243.4,243.1,242.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720840,2026-08-14T17:36:25.630217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,3.5,0.0,1.0,1.0,225.7,225.5,225.8,33.8,33.8,33.4,859.8,27.0,49.86,0.0,18.9,70.4,859.7,23.5,23.2,70.4,100.0,3311.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
720902,2026-08-14T17:36:56.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.8,15.9,0.0,1.0,1.0,230.4,230.3,230.5,25.3,24.6,25.0,859.9,18.0,49.87,0.0,12.1,70.0,861.7,2.1,1.9,70.0,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
720933,2026-08-14T17:37:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,241.6,241.4,241.1,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
720964,2026-08-14T17:37:27.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.4,0.8,3.0,25.9,0.0,1.0,1.0,226.6,226.2,226.4,35.4,35.0,34.6,858.7,27.8,49.8,0.0,22.5,70.0,861.7,1.9,1.6,70.0,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
720995,2026-08-14T17:37:43.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,244.7,244.1,243.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721057,2026-08-14T17:38:14.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,225.9,226.1,226.3,0.8,0.6,0.6,868.1,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721119,2026-08-14T17:38:45.630068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,231.9,232.3,232.0,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721150,2026-08-14T17:39:00.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,7.5,0.0,1.0,1.0,241.5,240.9,241.0,12.1,11.0,11.3,861.3,4.3,49.96,0.0,2.2,70.0,861.1,11.8,8.9,70.0,100.0,3314.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
721212,2026-08-14T17:39:31.628784+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.5,1.0,2.2,23.0,0.0,1.0,3.0,241.1,240.6,240.6,12.1,11.1,11.3,861.3,4.0,49.96,0.0,2.1,70.0,859.1,27.0,28.3,70.0,100.0,3306.0,3303.0,25.0,24.0,24.3,20000.0,856.4,0,0
721243,2026-08-14T17:39:47.635267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,226.9,227.1,227.0,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721274,2026-08-14T17:40:02.630486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,6.7,0.0,1.0,1.0,240.8,240.4,240.9,16.1,15.1,15.5,860.4,9.1,49.96,0.0,8.4,70.0,861.7,2.4,1.8,70.0,100.0,3317.0,3316.0,25.0,24.0,24.3,20000.0,856.4,0,0
721305,2026-08-14T17:40:18.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,242.5,242.3,242.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721367,2026-08-14T17:40:49.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,244.0,243.7,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721398,2026-08-14T17:41:04.630924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.0,1.9,0.0,1.0,1.0,234.2,234.1,234.3,19.0,18.3,18.7,860.4,12.1,49.92,0.0,4.5,70.0,861.4,10.2,8.5,70.0,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
721429,2026-08-14T17:41:20.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,228.4,228.6,228.6,0.8,0.6,0.6,868.0,0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721460,2026-08-14T17:41:35.619001+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.0,13.4,0.0,1.0,1.0,229.4,229.4,229.6,33.0,32.6,31.5,859.1,26.2,49.81,0.0,16.6,70.0,861.1,12.8,10.7,70.0,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
721522,2026-08-14T17:42:06.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.9,10.5,0.0,1.0,2.0,241.4,240.6,240.6,12.1,11.2,11.3,861.3,4.4,49.96,0.0,2.2,70.0,860.4,14.9,13.1,70.0,100.0,3316.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
721553,2026-08-14T17:42:22.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,226.1,226.4,226.2,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721584,2026-08-14T17:42:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,15.6,0.0,1.0,1.0,242.4,241.9,242.1,14.5,13.4,14.0,860.7,8.1,49.95,0.0,2.2,70.0,859.7,23.7,22.8,70.0,100.0,3312.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
721677,2026-08-14T17:43:24.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,234.6,234.8,234.8,0.8,0.6,0.6,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721708,2026-08-14T17:43:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,9.4,0.0,1.0,1.0,224.5,224.6,224.8,39.3,39.1,38.2,858.7,29.7,49.82,0.0,22.8,70.0,859.7,20.3,19.5,70.0,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
721739,2026-08-14T17:43:55.618833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,1.0,241.4,240.9,240.7,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721770,2026-08-14T17:44:10.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,2.0,13.4,0.0,1.0,1.0,240.9,240.3,240.6,21.1,20.8,20.9,860.1,15.6,49.89,0.0,4.6,69.6,862.1,2.2,1.9,69.6,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
721832,2026-08-14T17:44:41.618584+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.3,1.5,3.2,29.0,0.0,1.0,1.0,224.4,224.3,224.6,40.2,40.7,39.2,858.5,31.2,49.79,0.0,23.9,69.6,861.7,2.2,1.6,69.6,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
721863,2026-08-14T17:44:57.629836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,243.8,243.6,243.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721894,2026-08-14T17:45:12.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,1.0,0.0,1.0,1.0,244.2,243.6,243.7,12.0,11.0,11.2,861.2,4.6,49.93,0.0,2.1,69.6,861.7,5.6,3.4,69.6,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
721925,2026-08-14T17:45:28.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.7,1.0,225.2,225.3,225.4,0.8,0.6,0.6,868.1,0.0,49.87,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
721987,2026-08-14T17:45:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,230.2,230.2,230.1,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722018,2026-08-14T17:46:14.618574+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.6,1.1,1.9,22.0,0.0,1.0,2.0,242.2,241.6,241.8,12.1,11.0,11.3,861.3,4.2,49.96,0.0,2.1,69.6,859.4,26.2,25.4,69.6,100.0,3306.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
722049,2026-08-14T17:46:30.629203+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.7,1.0,225.8,226.0,225.9,0.8,0.6,0.6,868.0,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722080,2026-08-14T17:46:45.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,1.2,0.0,0.9,1.0,245.6,244.8,244.8,12.0,11.0,11.2,861.0,4.5,49.96,0.0,2.2,69.6,861.4,5.7,5.4,69.6,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
722173,2026-08-14T17:47:32.619611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.7,1.0,235.5,235.6,235.6,0.8,0.6,0.6,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722204,2026-08-14T17:47:47.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.0,9.7,0.0,1.0,1.0,235.1,234.9,234.8,16.2,15.0,15.7,860.1,16.6,49.96,0.0,7.5,69.6,861.1,6.9,6.1,69.6,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
722235,2026-08-14T17:48:03.619013+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,241.3,241.0,240.7,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722297,2026-08-14T17:48:34.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,243.9,243.6,243.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722328,2026-08-14T17:48:49.618577+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.2,0.8,2.9,28.1,0.0,1.0,1.0,226.4,226.4,226.6,40.0,40.4,39.6,858.8,30.6,49.79,0.0,23.0,69.6,861.7,2.5,1.8,69.6,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
722359,2026-08-14T17:49:05.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.7,1.0,242.3,242.3,242.2,0.9,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722390,2026-08-14T17:49:20.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,2.3,0.0,1.0,1.0,243.8,243.4,243.5,12.0,11.1,11.2,861.2,4.7,49.96,0.0,2.2,69.6,862.1,2.4,1.9,69.6,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
722452,2026-08-14T17:49:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.1,4.7,0.0,1.0,2.0,235.2,235.4,235.4,19.6,19.1,19.6,860.0,12.4,49.86,0.0,9.5,69.6,861.1,7.7,6.4,69.6,100.0,3319.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
722483,2026-08-14T17:50:07.619046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,235.0,234.8,234.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722514,2026-08-14T17:50:22.629523+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.9,1.0,2.1,21.0,0.0,1.0,2.0,241.7,240.9,240.8,12.1,11.1,11.3,861.2,4.6,49.96,0.0,2.2,69.6,859.1,25.6,26.9,69.6,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
722545,2026-08-14T17:50:38.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.7,1.0,229.4,229.4,229.3,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722607,2026-08-14T17:51:09.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,242.1,241.8,241.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722638,2026-08-14T17:51:24.618574+00:00,external_ems_2,bess_2,good,0.1537,normal,PCS phase current imbalance high: 14.4; PCS DC current and BMS current mismatch: 21.6,0.3,14.4,2.6,21.6,0.0,1.0,2.0,227.8,227.6,227.9,25.2,24.7,39.1,858.5,29.9,49.8,0.0,23.6,69.2,861.1,8.3,7.5,69.2,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
722700,2026-08-14T17:51:55.629667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,2.1,0.0,1.0,1.0,244.3,243.8,243.8,12.0,11.0,11.2,860.4,4.6,49.93,0.0,2.1,69.2,861.7,2.5,1.6,69.2,100.0,3314.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
722762,2026-08-14T17:52:26.629083+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.1,2.3,2.5,22.5,0.0,1.0,1.0,224.7,224.6,224.7,39.5,39.7,37.4,859.2,24.7,49.79,0.0,24.2,69.2,861.7,2.2,1.7,69.2,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
722793,2026-08-14T17:52:42.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,1.0,244.0,243.4,243.2,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722824,2026-08-14T17:52:57.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.5,2.2,0.0,1.0,1.0,242.5,241.6,241.7,12.1,11.0,11.3,861.2,4.4,49.96,0.0,2.2,69.2,861.7,2.2,1.9,69.2,100.0,3319.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
722855,2026-08-14T17:53:13.630256+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.7,1.0,224.9,224.9,225.2,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722917,2026-08-14T17:53:44.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,1.0,224.6,224.6,224.5,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
722948,2026-08-14T17:53:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,10.3,0.0,0.9,1.0,244.6,243.8,243.9,12.0,11.0,11.3,861.2,4.1,49.96,0.0,2.2,69.2,860.4,14.4,12.4,69.2,100.0,3313.0,3312.0,25.0,24.1,24.3,20000.0,856.4,0,0
722979,2026-08-14T17:54:15.629466+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,244.0,243.7,243.6,0.8,0.6,0.6,868.1,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723010,2026-08-14T17:54:30.629295+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,11.9,0.0,0.9,1.0,230.6,230.4,230.9,21.9,21.5,22.0,860.1,12.5,49.87,0.0,16.8,69.2,859.4,24.4,24.4,69.2,100.0,3312.0,3311.0,25.0,24.1,24.3,20000.0,856.4,0,0
723072,2026-08-14T17:55:01.629231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.9,18.6,0.0,0.9,1.0,231.4,231.4,231.6,24.6,24.0,24.0,859.8,20.8,49.87,0.0,12.0,69.2,861.7,2.2,1.7,69.2,100.0,3319.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0
723103,2026-08-14T17:55:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,242.0,241.7,241.5,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723134,2026-08-14T17:55:32.619197+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,0.9,2.5,26.6,0.0,0.9,1.0,225.1,225.0,225.4,43.1,43.9,44.0,858.6,33.9,49.79,0.0,22.8,69.2,861.1,7.3,6.2,69.2,100.0,3314.0,3313.0,25.0,24.1,24.3,20000.0,856.4,0,0
723165,2026-08-14T17:55:48.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,245.3,245.0,244.8,0.8,0.6,0.6,868.1,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723227,2026-08-14T17:56:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,240.7,240.4,240.2,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723258,2026-08-14T17:56:34.630586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.5,18.4,0.0,0.9,1.0,234.2,234.2,234.3,24.4,23.9,23.9,859.2,20.6,49.85,0.0,12.3,69.2,861.7,2.2,1.8,69.2,100.0,3319.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0
723289,2026-08-14T17:56:50.630252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.0,1.7,1.0,231.1,231.3,231.2,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723320,2026-08-14T17:57:05.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,4.2,0.0,0.9,1.0,242.2,241.6,241.7,12.1,11.1,11.3,861.2,5.1,49.96,0.0,2.2,69.2,861.1,9.3,8.1,69.2,100.0,3318.0,3317.0,25.0,24.1,24.3,20000.0,856.4,0,0
723382,2026-08-14T17:57:36.618579+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.5,1.0,2.0,24.5,0.0,0.9,1.0,245.4,244.9,244.9,12.0,11.0,11.2,861.1,4.3,49.96,0.0,2.2,69.2,859.1,28.8,28.2,69.2,100.0,3313.0,3312.0,25.0,24.1,24.3,20000.0,856.4,0,0
723413,2026-08-14T17:57:52.628825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,235.0,235.2,235.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723444,2026-08-14T17:58:07.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.3,0.0,0.9,1.0,244.3,243.8,243.9,12.1,11.0,11.3,861.2,4.6,49.96,0.0,2.2,69.2,861.7,2.3,1.5,69.2,100.0,3318.0,3317.0,25.0,24.1,24.3,20000.0,856.4,0,0
723475,2026-08-14T17:58:23.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.7,1.0,229.2,229.8,229.7,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.0,24.4,20000.0,855.9,0,0
723537,2026-08-14T17:58:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,233.0,233.3,233.4,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
723568,2026-08-14T17:59:09.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,2.1,13.7,0.0,0.9,2.0,230.3,230.2,230.2,22.2,21.8,22.0,859.6,15.7,49.87,0.0,11.8,68.8,861.7,2.0,1.5,68.8,100.0,3319.0,3317.0,25.0,24.1,24.3,20000.0,856.4,0,0
723599,2026-08-14T17:59:25.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,241.3,241.1,240.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
723630,2026-08-14T17:59:40.618580+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,1.4,3.1,26.9,0.0,0.9,2.0,227.2,227.1,227.4,39.5,38.8,38.1,858.6,29.1,49.81,0.0,21.9,68.8,861.7,2.2,1.8,68.8,100.0,3319.0,3317.0,25.0,24.1,24.3,20000.0,856.4,0,0
723692,2026-08-14T18:00:11.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,11.7,0.0,0.9,1.0,243.1,242.6,242.7,12.1,11.0,11.2,861.1,4.7,49.96,0.0,2.2,68.8,860.4,16.4,15.0,68.8,100.0,3316.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
723754,2026-08-14T18:00:42.619160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,0.1,0.0,0.9,1.0,234.5,234.5,234.7,21.4,21.1,21.4,860.0,15.3,49.9,0.0,7.7,68.8,860.4,15.2,13.7,68.8,100.0,3314.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
723785,2026-08-14T18:00:58.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.6,1.0,240.4,239.7,239.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
723847,2026-08-14T18:01:29.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,226.1,226.3,226.3,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
723878,2026-08-14T18:01:44.619405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,5.2,0.0,0.9,2.0,244.2,243.6,243.8,12.1,11.0,11.2,859.9,14.3,49.96,0.0,2.2,68.8,859.7,19.5,19.4,68.8,100.0,3312.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
723909,2026-08-14T18:02:00.619246+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,241.6,241.4,241.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
723940,2026-08-14T18:02:15.618576+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,0.3,0.8,3.0,32.1,0.0,0.9,2.0,224.8,224.8,225.1,42.0,42.4,41.6,858.7,34.3,49.79,0.0,21.6,68.8,861.7,2.2,1.6,68.8,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
724002,2026-08-14T18:02:46.618579+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.2,1.5,3.0,29.2,0.0,0.9,1.0,227.6,227.5,227.7,39.3,39.0,37.8,858.7,31.2,49.8,0.0,21.7,68.8,861.7,2.0,1.7,68.8,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
724033,2026-08-14T18:03:02.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.7,243.4,243.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724064,2026-08-14T18:03:17.629580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.6,0.0,0.9,2.0,243.5,242.9,243.0,12.1,11.1,11.3,861.2,4.5,49.96,0.0,2.2,68.8,860.7,13.1,11.8,68.8,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
724095,2026-08-14T18:03:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,227.3,227.5,227.5,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724157,2026-08-14T18:04:04.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,230.4,230.7,230.5,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724188,2026-08-14T18:04:19.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,12.6,0.0,0.9,2.0,241.8,241.3,241.3,12.1,11.1,11.3,861.2,4.9,49.96,0.0,2.2,68.8,860.1,17.5,18.4,68.8,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
724219,2026-08-14T18:04:35.629685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,226.7,226.7,226.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724312,2026-08-14T18:05:21.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.3,8.9,0.3,0.9,1.0,226.2,226.2,226.3,28.1,27.4,27.4,859.1,16.4,49.88,0.0,17.4,68.8,859.4,25.3,24.6,68.5,100.0,3312.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
724343,2026-08-14T18:05:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,236.6,236.8,236.8,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724374,2026-08-14T18:05:52.629560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.6,0.0,0.9,2.0,231.5,231.5,231.7,21.8,21.3,21.7,859.8,16.1,49.87,0.0,13.5,68.5,860.1,17.7,16.4,68.5,100.0,3312.0,3310.0,25.0,24.1,24.4,20000.0,856.4,0,0
724405,2026-08-14T18:06:08.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,241.2,240.9,240.7,0.8,0.6,0.6,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724467,2026-08-14T18:06:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,244.9,244.2,244.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724498,2026-08-14T18:06:54.629340+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.1,0.0,0.9,1.0,243.5,242.7,242.8,12.0,11.0,11.2,861.1,4.4,49.96,0.0,2.2,68.5,861.7,2.3,1.8,68.5,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0
724529,2026-08-14T18:07:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,227.2,227.1,227.4,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724560,2026-08-14T18:07:25.628857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,16.8,0.0,1.0,2.0,233.3,233.2,233.4,23.6,23.1,23.3,859.7,18.9,49.89,0.0,10.4,68.5,861.7,2.1,1.6,68.5,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
724622,2026-08-14T18:07:56.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,9.0,0.0,0.9,2.0,239.6,239.1,239.1,16.8,15.8,16.3,860.5,11.3,49.93,0.0,4.6,68.5,861.7,2.3,1.5,68.5,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
724653,2026-08-14T18:08:12.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,237.1,236.8,236.6,0.8,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724684,2026-08-14T18:08:27.628684+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.0,1.8,20.2,0.0,0.9,2.0,241.2,240.7,240.7,12.1,11.1,11.3,861.2,4.9,49.96,0.0,2.2,68.5,859.4,25.1,24.4,68.5,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
724715,2026-08-14T18:08:43.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,226.6,226.8,226.8,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724808,2026-08-14T18:09:29.619264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.1,12.5,0.0,1.0,1.0,226.4,226.4,226.5,34.9,34.1,33.7,859.0,27.1,49.87,0.0,19.5,68.5,860.1,14.6,13.6,68.5,100.0,3313.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
724839,2026-08-14T18:09:45.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,242.0,241.6,241.6,0.8,0.6,0.6,868.1,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
724870,2026-08-14T18:10:00.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.9,13.4,0.0,1.0,1.0,232.1,232.2,232.2,20.9,20.6,20.8,859.8,15.6,49.87,0.0,10.9,68.5,861.7,2.2,1.9,68.5,100.0,3319.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
724932,2026-08-14T18:10:31.618598+00:00,external_ems_2,bess_2,good,0.2993,normal,PCS phase current imbalance high: 20.6,2.9,20.6,3.1,10.6,0.0,0.9,1.0,207.6,205.5,208.4,64.4,51.0,43.8,857.6,18.2,49.75,0.0,26.7,68.5,860.7,7.6,8.6,68.5,100.0,3314.0,3313.0,25.1,24.2,24.4,20000.0,856.4,0,0
724963,2026-08-14T18:10:47.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.7,1.0,241.9,240.9,238.4,0.8,0.6,0.6,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
724994,2026-08-14T18:11:02.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,1.9,0.0,0.9,2.0,238.5,238.4,238.6,12.2,10.6,10.5,861.6,2.9,49.96,0.0,1.1,68.5,862.1,1.0,0.8,68.5,100.0,3320.0,3318.0,25.1,24.2,24.4,20000.0,856.4,0,0
725025,2026-08-14T18:11:18.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,236.0,236.0,235.9,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
725087,2026-08-14T18:11:49.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,243.1,242.8,242.7,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.1,24.5,20000.0,855.9,0,0
725118,2026-08-14T18:12:04.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,4.0,0.0,0.9,2.0,233.7,233.5,233.8,22.6,22.1,22.5,859.5,17.4,49.85,0.0,12.1,68.5,860.7,13.4,12.5,68.5,100.0,3319.0,3314.0,25.1,24.2,24.4,20000.0,856.4,0,0
725149,2026-08-14T18:12:20.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,223.9,223.9,223.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0
725180,2026-08-14T18:12:35.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,11.6,0.0,0.9,1.0,242.1,241.6,241.6,12.1,11.2,11.3,861.3,4.6,49.96,0.0,2.2,68.5,860.4,16.2,14.1,68.5,100.0,3316.0,3315.0,25.1,24.2,24.4,20000.0,856.4,0,0
725242,2026-08-14T18:13:06.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,10.4,0.0,0.9,1.0,245.6,244.8,244.8,12.0,11.0,11.2,861.2,4.6,49.96,0.0,2.2,68.1,860.4,15.0,13.7,68.1,100.0,3316.0,3315.0,25.1,24.2,24.4,20000.0,856.4,0,0
725273,2026-08-14T18:13:22.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.4,243.0,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0
725335,2026-08-14T18:13:53.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,237.9,237.9,237.8,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0
725397,2026-08-14T18:14:24.630017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.6,1.0,241.7,241.2,241.1,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0
725428,2026-08-14T18:14:39.618578+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,1.5,2.5,24.2,0.0,0.9,2.0,224.7,224.9,224.9,41.4,41.1,39.9,858.6,31.4,49.79,0.0,24.8,68.1,861.1,7.2,6.7,68.1,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
725459,2026-08-14T18:14:55.628796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,244.5,244.2,244.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.5,20000.0,855.9,0,0
725490,2026-08-14T18:15:10.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.0,7.7,0.0,0.9,2.0,239.0,238.1,238.3,15.4,14.4,15.0,860.7,9.7,49.94,0.0,2.1,68.1,861.7,2.0,1.8,68.1,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
725552,2026-08-14T18:15:41.629731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,0.8,0.0,0.9,1.0,241.1,240.7,240.9,14.2,13.0,13.6,860.6,7.7,49.93,0.0,4.5,68.1,861.1,8.5,9.6,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
725583,2026-08-14T18:15:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,232.6,232.5,232.7,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
725614,2026-08-14T18:16:12.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,7.6,0.0,0.9,2.0,241.1,240.6,240.6,12.1,11.2,11.3,861.2,4.3,49.96,0.0,2.2,68.1,860.7,11.9,10.5,68.1,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
725645,2026-08-14T18:16:28.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,225.7,225.8,225.9,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
725707,2026-08-14T18:16:59.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.3,243.0,242.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
725738,2026-08-14T18:17:14.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.2,3.7,0.0,0.9,1.0,243.3,242.8,242.8,13.1,12.1,12.3,860.5,6.0,49.91,0.0,10.9,68.1,861.7,2.3,1.6,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
725769,2026-08-14T18:17:30.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.6,1.0,241.5,240.9,240.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
725800,2026-08-14T18:17:45.629521+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,2.3,2.6,20.4,0.0,0.9,1.0,224.5,224.5,224.7,38.1,37.1,35.8,858.5,28.4,49.79,0.0,23.9,68.1,861.1,8.0,6.6,68.1,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0
725862,2026-08-14T18:18:16.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.2,0.0,0.9,1.0,244.5,243.9,243.9,12.0,11.0,11.3,861.1,4.5,49.92,0.0,2.1,68.1,861.7,2.3,1.4,68.1,100.0,3319.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0
725893,2026-08-14T18:18:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.6,1.0,241.1,240.8,240.5,0.8,0.6,0.6,868.1,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
725924,2026-08-14T18:18:47.618576+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,1.7,2.7,24.8,0.0,0.9,1.0,229.1,228.9,229.3,33.5,33.3,31.8,859.0,26.7,49.84,0.0,15.1,68.1,861.7,1.9,1.9,68.1,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
725955,2026-08-14T18:19:03.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,230.4,230.8,230.6,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726017,2026-08-14T18:19:34.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,224.1,224.1,224.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726048,2026-08-14T18:19:49.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,16.2,0.0,0.9,2.0,241.0,240.4,240.8,14.4,14.0,14.0,860.5,8.3,49.94,0.0,2.4,68.1,859.1,24.5,26.7,68.1,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
726079,2026-08-14T18:20:05.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.6,1.0,244.1,243.2,243.3,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726110,2026-08-14T18:20:20.629949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.7,8.1,0.0,0.9,2.0,241.1,240.5,240.7,12.1,12.1,11.3,861.1,5.2,49.95,0.0,2.5,67.7,860.4,13.3,12.6,67.7,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
726172,2026-08-14T18:20:51.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.1,1.5,14.0,0.0,0.9,2.0,240.4,237.6,240.0,16.2,18.0,15.9,860.9,10.2,49.95,0.0,5.1,67.7,859.4,24.2,25.7,67.7,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
726203,2026-08-14T18:21:07.619273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.0,1.6,1.0,243.4,240.6,242.7,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726234,2026-08-14T18:21:22.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.5,1.9,12.3,0.0,0.9,1.0,232.7,229.2,233.1,20.9,24.3,20.8,859.5,16.7,49.9,0.0,14.3,67.7,861.4,4.4,3.1,67.7,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0
726265,2026-08-14T18:21:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.0,0.0,1.6,1.0,241.3,237.8,240.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726327,2026-08-14T18:22:09.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.1,0.0,1.6,1.0,244.2,241.0,243.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726389,2026-08-14T18:22:40.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.8,0.0,0.0,1.6,1.0,226.6,222.8,227.0,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726420,2026-08-14T18:22:55.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.7,2.6,15.8,0.0,1.0,1.0,234.0,230.0,234.2,23.4,26.8,23.1,858.8,19.5,49.83,0.0,13.6,67.7,861.4,3.7,2.9,67.7,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0
726482,2026-08-14T18:23:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.4,1.7,19.2,0.0,0.9,1.0,242.3,240.0,241.3,12.1,13.7,11.3,860.8,5.8,49.95,0.0,3.1,67.7,859.1,25.0,27.0,67.7,100.0,3310.0,3309.0,25.2,24.3,24.5,20000.0,856.4,0,0
726513,2026-08-14T18:23:42.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.6,1.0,227.2,225.2,227.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
726544,2026-08-14T18:23:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,6.0,0.0,1.0,1.0,245.3,243.7,244.6,12.0,13.2,11.2,860.8,5.8,49.94,0.0,3.0,67.7,860.4,11.8,10.0,67.7,100.0,3313.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
726575,2026-08-14T18:24:13.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.6,1.0,242.8,241.1,241.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
