id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
733984,2026-08-14T19:25:57.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,5.3,0.1,11.4,0.0,0.8,2.0,226.8,224.2,227.2,37.3,40.0,34.7,858.8,30.6,49.86,0.0,20.3,64.2,858.7,19.2,19.4,64.2,100.0,3306.0,3304.0,25.1,24.3,24.5,20000.0,856.4,0,0
734015,2026-08-14T19:26:13.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.6,1.0,245.8,244.3,245.0,0.8,0.6,0.6,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
734077,2026-08-14T19:26:44.628649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.0,1.6,1.0,240.3,238.9,239.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
734108,2026-08-14T19:26:59.629564+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.8,5.0,2.9,26.4,0.0,0.8,2.0,226.3,224.7,226.5,37.3,39.2,34.2,857.5,30.0,49.79,0.0,21.5,64.2,860.4,3.6,3.2,64.2,100.0,3313.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0
734139,2026-08-14T19:27:15.619783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.5,1.0,243.0,241.8,242.4,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734170,2026-08-14T19:27:30.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.9,11.7,0.0,0.9,2.0,243.0,241.4,242.4,12.1,13.2,11.3,860.0,6.1,49.95,0.0,3.0,64.2,859.1,17.8,15.0,64.2,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
734232,2026-08-14T19:28:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.6,0.4,2.1,0.0,0.9,2.0,234.1,232.4,234.3,22.9,25.1,22.5,858.7,18.1,49.88,0.0,9.0,64.2,859.1,16.0,14.2,64.2,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
734294,2026-08-14T19:28:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,1.3,16.3,0.0,0.9,1.0,241.3,239.7,240.7,12.1,13.4,11.4,860.0,6.1,49.95,0.0,3.0,63.8,858.7,22.4,22.9,63.8,100.0,3310.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
734325,2026-08-14T19:28:48.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.5,1.0,228.4,226.8,228.5,0.8,0.6,0.6,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734387,2026-08-14T19:29:19.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,1.5,1.0,242.2,240.7,241.5,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734418,2026-08-14T19:29:34.631128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.7,1.9,13.7,0.0,0.9,1.0,229.4,227.3,229.5,24.9,27.3,24.6,858.5,16.8,49.86,0.0,16.3,63.8,860.4,3.1,2.8,63.8,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0
734449,2026-08-14T19:29:50.618599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.5,1.0,239.1,237.8,238.6,0.8,0.6,0.6,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734480,2026-08-14T19:30:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.6,0.5,6.6,0.0,0.9,2.0,230.7,228.8,231.0,24.6,26.8,24.2,858.6,21.5,49.88,0.0,13.1,63.8,859.1,14.9,12.4,63.8,100.0,3309.0,3307.0,25.1,24.2,24.5,20000.0,856.4,0,0
734542,2026-08-14T19:30:36.628679+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,2.0,4.7,3.5,28.0,0.0,0.9,1.0,227.0,225.3,227.3,40.9,42.9,38.2,856.9,31.0,49.78,0.0,23.9,63.8,860.4,3.0,2.5,63.8,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
734573,2026-08-14T19:30:52.629298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.0,1.5,1.0,245.1,243.7,244.4,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734604,2026-08-14T19:31:07.619081+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,2.1,2.9,24.2,0.0,0.9,2.0,229.0,228.5,229.0,32.6,33.8,31.7,857.5,26.8,49.8,0.0,19.4,63.8,860.4,2.6,2.2,63.8,100.0,3314.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0
734635,2026-08-14T19:31:23.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.5,1.0,243.9,242.9,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734697,2026-08-14T19:31:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.0,1.5,1.0,226.1,224.5,224.6,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
734728,2026-08-14T19:32:09.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.0,7.0,0.0,1.0,1.0,241.0,240.4,240.7,14.5,13.3,13.8,859.4,8.1,49.9,0.0,5.0,63.8,859.4,15.1,12.2,63.8,100.0,3309.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
734759,2026-08-14T19:32:25.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.7,231.9,232.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
734852,2026-08-14T19:33:11.679403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.7,0.0,1.0,2.0,244.2,243.7,243.7,12.0,11.0,11.3,860.0,4.8,49.96,0.0,2.2,63.8,860.4,2.1,1.6,63.8,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
734883,2026-08-14T19:33:27.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,241.8,241.5,241.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
734914,2026-08-14T19:33:42.629350+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,1.6,2.8,27.8,0.0,1.0,1.0,225.5,225.6,225.7,41.3,40.5,39.7,857.6,29.8,49.79,0.0,23.8,63.8,860.4,2.0,1.6,63.8,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
734945,2026-08-14T19:33:58.630652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,246.0,245.7,245.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
735007,2026-08-14T19:34:29.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,240.8,240.3,240.0,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735038,2026-08-14T19:34:44.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,5.2,0.0,1.0,2.0,232.7,232.4,232.8,25.3,24.8,24.9,858.3,21.4,49.84,0.0,12.7,63.8,859.4,16.2,14.4,63.8,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
735069,2026-08-14T19:35:00.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,231.7,231.8,231.8,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735100,2026-08-14T19:35:15.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.0,3.6,0.0,1.0,2.0,238.2,238.0,238.1,16.9,16.0,16.6,859.1,11.4,49.92,0.0,5.5,63.4,859.1,15.0,13.9,63.4,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
735162,2026-08-14T19:35:46.619375+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.1,1.9,26.0,0.0,0.9,2.0,241.2,240.8,240.8,12.1,11.0,11.3,860.0,3.9,49.96,0.0,2.2,63.4,858.1,29.9,27.8,63.4,100.0,3306.0,3304.0,25.0,24.1,24.4,20000.0,856.4,0,0
735193,2026-08-14T19:36:02.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,232.9,233.0,233.1,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735224,2026-08-14T19:36:17.619884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.8,0.0,0.9,2.0,244.6,244.1,244.2,12.1,11.0,11.2,859.9,4.8,49.96,0.0,2.2,63.4,860.4,2.0,1.6,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
735255,2026-08-14T19:36:33.618932+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,242.0,241.8,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735348,2026-08-14T19:37:19.629196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,16.4,0.0,0.9,2.0,230.4,230.5,230.6,23.3,22.8,23.0,858.7,18.8,49.87,0.0,12.3,63.4,860.4,2.4,1.7,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
735379,2026-08-14T19:37:35.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.0,232.8,232.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735410,2026-08-14T19:37:50.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.4,11.1,0.0,0.9,2.0,235.4,235.5,235.5,20.0,19.5,19.9,858.0,13.2,49.86,0.0,11.0,63.4,860.4,2.1,1.7,63.4,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
735472,2026-08-14T19:38:21.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.2,3.2,0.0,0.9,2.0,242.2,241.4,241.5,12.1,11.0,11.3,859.9,4.9,49.96,0.0,2.2,63.4,860.1,8.1,6.6,63.4,100.0,3314.0,3312.0,25.0,24.1,24.3,20000.0,856.4,0,0
735503,2026-08-14T19:38:37.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,224.5,224.4,224.5,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735534,2026-08-14T19:38:52.628686+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.8,20.4,0.0,0.9,2.0,241.4,240.9,241.0,12.1,11.0,11.3,859.9,4.4,49.96,0.0,2.2,63.4,858.1,24.8,26.4,63.4,100.0,3308.0,3306.0,25.0,24.1,24.3,20000.0,856.4,0,0
735565,2026-08-14T19:39:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,224.8,225.0,224.9,0.8,0.6,0.6,868.0,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735627,2026-08-14T19:39:39.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,243.2,242.9,242.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735658,2026-08-14T19:39:54.630148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,7.3,0.0,1.0,2.0,225.2,225.1,225.4,33.1,32.7,31.7,858.4,27.3,49.84,0.0,20.9,63.4,858.4,20.0,18.2,63.4,100.0,3310.0,3308.0,25.0,24.0,24.3,20000.0,856.4,0,0
735689,2026-08-14T19:40:10.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,239.0,239.0,238.6,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735720,2026-08-14T19:40:25.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,19.0,0.0,1.0,2.0,230.9,230.6,230.7,24.2,23.7,23.7,858.5,21.0,49.86,0.0,13.1,63.4,860.4,2.0,1.7,63.4,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
735782,2026-08-14T19:40:56.629862+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,0.8,3.2,26.4,0.0,1.0,1.0,227.1,227.0,227.2,37.5,37.4,36.7,857.2,28.5,49.79,0.0,22.4,63.4,860.4,2.1,1.7,63.4,100.0,3313.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
735813,2026-08-14T19:41:12.629128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,244.3,244.0,243.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735875,2026-08-14T19:41:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,224.2,224.5,224.5,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
735937,2026-08-14T19:42:14.619113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,239.7,239.4,239.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
735968,2026-08-14T19:42:29.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,3.7,0.0,0.9,2.0,229.5,229.5,229.8,21.0,20.7,21.1,858.6,15.3,49.96,0.0,12.5,62.9,859.4,11.6,10.1,62.9,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
735999,2026-08-14T19:42:45.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,230.6,231.0,231.2,0.8,0.6,0.6,868.0,0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736030,2026-08-14T19:43:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.7,2.1,0.0,0.9,2.0,226.3,226.5,226.8,32.4,32.1,31.2,857.4,26.2,49.82,0.0,20.6,62.9,858.1,24.1,22.6,62.9,100.0,3307.0,3305.0,24.9,24.0,24.3,20000.0,856.4,0,0
736092,2026-08-14T19:43:31.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,16.8,0.0,0.9,1.0,231.6,231.6,231.8,23.1,22.6,22.8,858.4,18.7,49.87,0.0,11.2,62.9,860.4,1.9,1.7,62.9,100.0,3313.0,3312.0,24.9,24.0,24.3,20000.0,856.4,0,0
736123,2026-08-14T19:43:47.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.5,1.0,241.2,240.9,240.7,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736154,2026-08-14T19:44:02.618592+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,0.2,2.6,27.2,0.0,0.9,1.0,226.8,226.6,227.0,42.5,42.7,42.6,857.1,32.2,49.8,0.0,21.0,62.9,859.7,5.0,4.9,62.9,100.0,3310.0,3309.0,24.9,24.0,24.3,20000.0,856.4,0,0
736185,2026-08-14T19:44:18.619112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,244.8,244.4,244.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736247,2026-08-14T19:44:49.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.5,1.0,227.1,227.0,227.9,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736278,2026-08-14T19:45:04.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.9,1.9,17.0,0.0,0.9,2.0,240.0,238.1,239.5,24.0,26.4,23.5,858.2,20.5,49.88,0.0,7.7,62.9,860.1,3.5,4.1,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
736309,2026-08-14T19:45:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.1,0.0,1.5,1.0,230.9,227.4,231.5,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736340,2026-08-14T19:45:35.628978+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.6,3.1,2.2,21.4,0.0,0.9,2.0,242.0,238.4,241.3,12.1,14.5,11.4,859.6,6.4,49.95,0.0,3.3,62.9,857.4,27.8,28.4,62.9,100.0,3306.0,3304.0,24.9,24.0,24.3,20000.0,856.4,0,0
736402,2026-08-14T19:46:06.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,1.7,19.8,0.0,0.9,2.0,244.5,241.2,243.8,12.1,14.5,11.2,859.4,6.3,49.95,0.0,3.3,62.9,857.7,26.1,26.3,62.9,100.0,3303.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0
736433,2026-08-14T19:46:22.630786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.0,1.5,1.0,243.8,240.6,243.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736464,2026-08-14T19:46:37.630204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.5,2.1,15.5,0.0,0.9,2.0,230.6,227.0,231.0,22.2,25.5,22.0,858.0,18.9,49.85,0.0,15.3,62.9,860.1,3.4,3.0,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
736495,2026-08-14T19:46:53.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.0,1.5,1.0,236.9,234.0,237.1,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736557,2026-08-14T19:47:24.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.9,0.0,0.0,1.5,1.0,241.8,239.3,241.1,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736588,2026-08-14T19:47:39.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,2.3,4.6,3.6,25.2,0.0,0.9,2.0,226.6,224.6,226.9,38.0,39.6,35.0,856.5,29.0,49.78,0.0,22.4,62.9,860.1,3.8,2.9,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
736619,2026-08-14T19:47:55.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,1.5,1.0,244.5,243.1,243.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736650,2026-08-14T19:48:10.618958+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,1.8,4.1,2.5,24.6,0.0,0.9,2.0,228.8,227.1,228.9,34.2,36.1,32.0,857.2,28.2,49.79,0.0,18.2,62.9,859.7,3.6,2.8,62.9,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
736712,2026-08-14T19:48:41.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,1.7,17.6,0.0,0.9,2.0,242.1,240.5,241.4,12.1,13.2,11.3,859.4,5.8,49.95,0.0,3.0,62.9,857.7,23.4,23.6,62.9,100.0,3313.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
736743,2026-08-14T19:48:57.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,227.3,225.7,227.6,0.8,0.6,0.6,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736774,2026-08-14T19:49:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,1.3,0.3,3.0,0.0,0.9,2.0,241.4,239.3,240.6,15.1,16.2,14.9,858.8,9.8,49.92,0.0,4.9,62.6,859.1,12.8,11.7,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
736805,2026-08-14T19:49:28.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.5,1.0,231.0,229.2,231.2,0.8,0.6,0.7,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736867,2026-08-14T19:49:59.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,232.7,231.2,233.1,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736929,2026-08-14T19:50:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.0,0.0,1.5,1.0,243.3,241.8,242.6,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
736960,2026-08-14T19:50:45.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.4,0.8,10.6,0.0,0.9,2.0,226.2,224.3,226.5,35.8,38.1,33.7,857.3,29.6,49.81,0.0,24.9,62.6,858.1,19.0,18.5,62.6,100.0,3306.0,3304.0,24.9,24.0,24.3,20000.0,856.4,0,0
737022,2026-08-14T19:51:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.7,2.5,0.0,0.9,2.0,234.1,232.4,234.3,19.8,21.8,19.8,858.4,14.1,49.87,0.0,9.2,62.6,859.1,11.6,10.0,62.6,100.0,3305.0,3303.0,24.9,24.0,24.3,20000.0,856.4,0,0
737053,2026-08-14T19:51:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.5,1.0,231.4,229.9,231.6,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
737084,2026-08-14T19:51:47.629356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.6,0.7,4.9,0.0,0.9,2.0,238.3,236.9,238.0,25.3,27.3,24.7,857.7,21.5,49.87,0.0,10.0,62.6,858.4,16.6,15.3,62.6,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0
737115,2026-08-14T19:52:03.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.5,1.0,231.3,229.8,231.6,0.8,0.6,0.7,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
737177,2026-08-14T19:52:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.6,1.0,231.3,229.5,231.4,0.8,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
737208,2026-08-14T19:52:49.618587+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.2,0.8,2.2,21.4,0.0,0.9,2.0,240.9,239.7,240.2,12.1,11.4,11.3,859.3,5.0,49.95,0.0,2.5,62.6,857.1,26.4,27.5,62.6,100.0,3301.0,3299.0,24.9,24.0,24.3,20000.0,856.4,0,0
737239,2026-08-14T19:53:05.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,224.7,224.7,224.8,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
737270,2026-08-14T19:53:20.629714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,1.9,0.0,0.9,2.0,243.6,243.1,243.2,12.0,11.0,11.2,859.3,4.1,49.96,0.0,2.2,62.6,859.7,2.2,1.5,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
737332,2026-08-14T19:53:51.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,2.7,18.3,0.0,0.9,3.0,224.9,224.9,225.1,38.3,37.3,37.6,856.4,27.7,49.82,0.0,22.4,62.6,859.1,9.4,8.2,62.6,100.0,3309.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0
737363,2026-08-14T19:54:07.628890+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.2,0.0,1.6,1.0,244.9,244.5,244.3,0.9,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
737394,2026-08-14T19:54:22.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.1,17.6,0.0,0.9,2.0,230.1,230.4,230.7,23.6,23.1,23.3,858.0,19.6,49.89,0.0,7.3,62.6,860.1,2.0,1.7,62.6,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
737487,2026-08-14T19:55:09.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,232.6,232.7,232.8,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
737518,2026-08-14T19:55:24.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.9,9.9,0.0,0.8,3.0,241.4,240.9,241.0,12.1,11.1,11.3,859.3,4.2,49.96,0.0,2.2,62.6,858.4,14.1,13.1,62.6,100.0,3308.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
737549,2026-08-14T19:55:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,224.7,224.8,224.9,0.8,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
737580,2026-08-14T19:55:55.618564+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.6,1.1,2.2,23.9,0.0,0.8,3.0,241.0,240.4,240.5,12.1,11.0,11.3,859.3,4.2,49.96,0.0,2.1,62.2,857.1,28.1,26.1,62.2,100.0,3305.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0
737642,2026-08-14T19:56:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,7.7,0.0,0.8,3.0,240.8,240.4,241.0,16.0,15.0,15.5,858.3,9.9,49.96,0.0,8.6,62.2,859.7,2.2,1.9,62.2,100.0,3312.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0
737673,2026-08-14T19:56:42.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,243.8,243.2,243.0,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
737704,2026-08-14T19:56:57.630371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.3,19.2,0.0,0.8,3.0,225.5,225.2,225.6,36.9,36.8,36.3,856.8,28.8,49.8,0.0,23.2,62.2,859.1,9.6,7.6,62.2,100.0,3308.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
737735,2026-08-14T19:57:13.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.6,1.0,245.4,245.1,244.8,0.8,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
737797,2026-08-14T19:57:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.6,1.0,241.2,240.9,240.7,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
737828,2026-08-14T19:57:59.618581+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,0.9,2.6,22.7,0.0,0.8,3.0,229.4,229.7,229.9,31.1,30.2,30.2,857.1,24.7,49.81,0.0,16.7,62.2,859.7,2.0,1.8,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
737859,2026-08-14T19:58:15.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,231.5,231.6,231.8,0.9,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
737890,2026-08-14T19:58:30.618573+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.5,1.1,1.5,20.5,0.0,0.8,3.0,242.9,242.4,242.5,12.1,11.0,11.2,859.2,4.7,49.96,0.0,2.1,62.2,857.7,25.2,23.9,62.2,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0
737983,2026-08-14T19:59:17.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,244.2,243.6,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
738014,2026-08-14T19:59:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,10.3,0.0,0.8,3.0,241.0,240.5,240.5,12.1,11.0,11.3,859.2,4.4,49.96,0.0,2.2,62.2,858.4,14.7,14.0,62.2,100.0,3307.0,3304.0,24.9,24.1,24.3,20000.0,856.4,0,0
738045,2026-08-14T19:59:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.6,1.0,226.9,227.1,227.1,0.9,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
738107,2026-08-14T20:00:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.6,1.0,241.5,241.2,241.0,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
738138,2026-08-14T20:00:34.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.3,9.6,0.0,0.8,3.0,231.3,231.3,231.5,17.3,16.5,17.2,858.4,11.9,49.9,0.0,11.9,62.2,859.7,2.3,1.2,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
738169,2026-08-14T20:00:50.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.7,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
738200,2026-08-14T20:01:05.630844+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,1.2,2.2,22.5,0.0,0.8,3.0,224.4,224.3,224.7,42.7,43.8,42.6,856.5,32.2,49.79,0.0,23.3,62.2,858.7,9.7,7.7,62.2,100.0,3309.0,3306.0,24.9,24.1,24.3,20000.0,856.4,0,0
738262,2026-08-14T20:01:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,2.3,0.0,0.8,3.0,244.4,243.6,243.6,12.0,11.0,11.2,859.0,4.5,49.93,0.0,2.2,62.2,859.7,2.2,1.7,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
738293,2026-08-14T20:01:52.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,240.8,240.4,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
738324,2026-08-14T20:02:07.629775+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.2,1.3,2.5,23.0,0.0,0.8,3.0,233.6,233.8,233.8,30.1,29.5,28.8,856.9,25.0,49.84,0.0,14.0,62.2,859.4,2.0,1.8,62.2,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
738355,2026-08-14T20:02:23.630979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,231.2,231.4,231.2,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
738417,2026-08-14T20:02:54.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.8,225.0,225.1,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
738448,2026-08-14T20:03:09.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,17.2,0.0,0.8,3.0,243.4,242.9,243.0,12.1,11.0,11.2,859.0,4.3,49.96,0.0,3.5,61.8,857.4,21.5,18.6,61.8,100.0,3309.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0
738510,2026-08-14T20:03:40.618577+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.4,0.8,2.3,28.6,0.0,0.8,4.0,224.7,224.6,225.0,40.6,41.4,41.2,857.1,30.8,49.81,0.0,23.5,61.8,859.4,2.2,1.7,61.8,100.0,3311.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0
738572,2026-08-14T20:04:11.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,13.6,0.0,0.8,4.0,232.9,232.8,233.1,21.4,21.0,21.2,857.8,15.8,49.9,0.0,7.5,61.8,859.4,2.2,1.4,61.8,100.0,3305.0,3301.0,24.9,24.1,24.3,20000.0,856.4,0,0
738603,2026-08-14T20:04:27.629568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,241.0,240.7,240.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
738634,2026-08-14T20:04:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,4.8,0.0,0.8,3.0,240.1,239.5,239.7,13.5,12.6,13.1,858.9,7.1,49.96,0.0,2.2,61.8,859.4,2.3,2.1,61.8,100.0,3311.0,3308.0,24.9,24.1,24.3,20000.0,856.4,0,0
738665,2026-08-14T20:04:58.629225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,240.6,240.4,240.1,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
738727,2026-08-14T20:05:29.628816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,243.4,242.8,242.7,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
738758,2026-08-14T20:05:44.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,15.4,0.0,0.8,3.0,241.9,241.4,241.4,12.0,11.0,11.2,858.9,4.3,49.96,0.0,2.2,61.8,858.1,19.7,16.2,61.8,100.0,3307.0,3304.0,24.9,24.1,24.4,20000.0,856.4,0,0
738789,2026-08-14T20:06:00.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,226.7,226.8,227.0,0.8,0.6,0.6,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
738820,2026-08-14T20:06:15.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,9.7,0.0,0.8,4.0,245.7,245.4,245.4,12.5,11.4,11.7,858.8,5.2,49.96,0.0,2.2,61.8,858.1,14.9,13.0,61.8,100.0,3305.0,3301.0,24.9,24.1,24.4,20000.0,856.4,0,0
738882,2026-08-14T20:06:46.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,12.4,0.0,0.8,4.0,230.7,230.8,231.2,18.5,17.5,18.5,858.2,11.1,49.96,0.0,11.1,61.8,857.1,23.5,22.0,61.8,100.0,3299.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0
738913,2026-08-14T20:07:02.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,242.2,241.5,241.5,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
738944,2026-08-14T20:07:17.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,1.1,2.1,8.0,0.0,0.8,4.0,232.7,232.5,236.9,16.1,15.0,15.9,857.3,10.4,49.88,0.0,7.4,61.8,859.4,2.4,1.1,61.8,100.0,3311.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0
738975,2026-08-14T20:07:33.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,241.2,240.9,240.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739037,2026-08-14T20:08:04.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,243.7,243.4,243.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739068,2026-08-14T20:08:19.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.3,0.0,0.8,4.0,244.2,243.7,243.8,12.1,11.0,11.2,858.7,4.6,49.91,0.0,2.1,61.8,859.4,2.3,1.8,61.8,100.0,3310.0,3306.0,24.9,24.1,24.4,20000.0,856.4,0,0
739099,2026-08-14T20:08:35.630126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,223.8,224.2,224.1,0.8,0.6,0.7,868.1,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739130,2026-08-14T20:08:50.618579+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.8,1.0,1.7,20.4,0.0,0.8,5.0,242.3,241.5,241.5,12.0,11.0,11.3,858.8,4.2,49.96,0.0,2.2,61.8,857.1,24.6,24.1,61.8,100.0,3302.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
739192,2026-08-14T20:09:21.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,9.1,0.0,0.8,4.0,245.3,244.7,244.9,12.0,11.0,11.2,858.5,4.6,49.96,0.0,2.2,61.8,858.1,13.7,10.5,61.8,100.0,3303.0,3299.0,24.9,24.1,24.4,20000.0,856.4,0,0
739223,2026-08-14T20:09:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,236.2,236.0,235.8,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739254,2026-08-14T20:09:52.619429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.6,15.9,0.0,0.8,4.0,240.9,240.4,240.4,12.1,11.0,11.3,858.7,4.2,49.93,0.0,7.2,61.4,857.1,20.1,20.9,61.4,100.0,3301.0,3297.0,24.9,24.1,24.4,20000.0,856.4,0,0
739285,2026-08-14T20:10:08.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,229.4,229.5,229.6,0.8,0.6,0.7,868.1,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739347,2026-08-14T20:10:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.9,241.7,241.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739378,2026-08-14T20:10:54.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,13.2,0.0,0.9,5.0,224.5,224.6,224.8,37.1,36.6,35.8,855.9,27.8,49.79,0.0,22.4,61.4,857.7,14.6,13.0,61.4,100.0,3303.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0
739409,2026-08-14T20:11:10.629346+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.2,241.6,241.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739440,2026-08-14T20:11:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,7.4,0.0,0.9,5.0,238.7,238.2,238.5,15.6,14.6,15.2,858.1,9.6,49.94,0.0,2.1,61.4,859.1,2.2,1.7,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
739502,2026-08-14T20:11:56.618576+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.6,1.4,2.4,23.1,0.0,0.9,5.0,230.5,230.7,231.1,30.9,30.4,29.5,856.7,25.1,49.81,0.0,15.1,61.4,859.1,2.0,1.3,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
739564,2026-08-14T20:12:27.619483+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,0.8,0.0,0.9,5.0,242.7,242.2,242.3,12.0,11.0,11.2,858.5,5.1,49.96,0.0,2.1,61.4,858.7,4.3,2.1,61.4,100.0,3310.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
739595,2026-08-14T20:12:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,224.9,225.1,225.2,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739657,2026-08-14T20:13:14.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,235.8,235.7,235.5,0.8,0.6,0.7,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739688,2026-08-14T20:13:29.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,0.0,0.0,0.8,5.0,245.2,244.6,244.7,12.0,11.0,11.2,858.3,4.4,49.96,0.0,2.2,61.4,858.7,4.4,4.0,61.4,100.0,3307.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
739719,2026-08-14T20:13:45.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,244.0,243.7,243.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739750,2026-08-14T20:14:00.628922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.1,4.3,0.0,0.9,6.0,228.0,227.9,228.3,24.3,24.0,24.1,857.0,14.1,49.91,0.0,13.8,61.4,857.1,18.4,18.5,61.4,100.0,3304.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0
739812,2026-08-14T20:14:31.619259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.6,10.3,0.0,0.8,5.0,234.3,234.1,234.4,18.5,17.9,18.3,857.5,12.4,49.91,0.0,2.5,61.4,859.1,2.1,2.0,61.4,100.0,3309.0,3304.0,25.0,24.2,24.4,20000.0,856.4,0,0
739843,2026-08-14T20:14:47.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.0,240.8,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739874,2026-08-14T20:15:02.628674+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,1.4,2.4,25.2,0.0,0.8,6.0,229.2,229.2,229.3,33.7,33.8,32.4,856.3,27.3,49.84,0.0,15.4,61.4,858.7,2.1,1.7,61.4,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
739905,2026-08-14T20:15:18.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.0,244.7,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739967,2026-08-14T20:15:49.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,229.9,230.0,230.1,0.8,0.6,0.6,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
739998,2026-08-14T20:16:04.630061+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.0,2.3,21.7,0.0,0.8,6.0,230.9,231.1,231.4,29.2,28.5,28.2,856.4,24.0,49.86,0.0,11.4,61.4,858.7,2.3,1.7,61.4,100.0,3309.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0
740029,2026-08-14T20:16:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,230.8,230.9,231.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740122,2026-08-14T20:17:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,2.1,19.7,0.0,0.8,6.0,245.1,244.5,244.6,12.0,11.0,11.2,858.1,4.8,49.96,0.0,2.2,61.0,856.0,24.5,26.7,61.0,100.0,3303.0,3297.0,25.0,24.2,24.4,20000.0,856.4,0,0
740153,2026-08-14T20:17:22.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,244.2,243.6,243.4,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740184,2026-08-14T20:17:37.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,1.7,0.0,0.8,6.0,241.0,240.2,240.3,12.1,11.0,11.2,858.0,3.9,49.9,0.0,12.0,61.0,858.4,2.2,1.7,61.0,100.0,3307.0,3301.0,25.0,24.2,24.4,20000.0,856.4,0,0
740215,2026-08-14T20:17:53.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.5,233.6,233.8,0.8,0.6,0.6,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740277,2026-08-14T20:18:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,239.8,239.5,239.3,0.8,0.6,0.6,868.1,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740308,2026-08-14T20:18:39.629131+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.7,2.3,0.0,0.8,5.0,230.4,230.4,230.5,23.1,22.8,23.1,858.0,4.6,49.86,0.0,13.1,61.0,858.7,2.3,1.7,61.0,100.0,3308.0,3303.0,25.0,24.2,24.4,20000.0,856.4,0,0
740339,2026-08-14T20:18:55.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,241.2,240.5,240.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740370,2026-08-14T20:19:10.618886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,18.5,0.0,0.8,6.0,233.5,233.6,233.8,24.9,24.3,24.3,856.6,20.8,49.84,0.0,12.7,61.0,858.4,2.3,1.7,61.0,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
740432,2026-08-14T20:19:41.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,8.1,0.0,0.8,6.0,242.3,241.8,241.8,12.1,11.0,11.2,858.0,4.3,49.96,0.0,2.1,61.0,857.4,12.4,10.8,61.0,100.0,3308.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
740463,2026-08-14T20:19:57.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,225.2,225.2,225.4,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740494,2026-08-14T20:20:12.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,12.5,0.0,0.8,6.0,245.6,245.1,245.1,12.0,11.0,11.2,857.8,4.5,49.96,0.0,2.2,61.0,857.1,17.0,14.0,61.0,100.0,3304.0,3298.0,25.0,24.2,24.5,20000.0,856.4,0,0
740525,2026-08-14T20:20:28.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.6,1.0,243.4,243.1,242.9,0.8,0.6,0.6,868.0,-0.3,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740618,2026-08-14T20:21:14.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,4.3,0.0,0.8,7.0,231.0,230.9,231.1,18.3,17.7,18.2,857.1,12.1,49.9,0.0,11.9,61.0,856.7,16.4,14.2,61.0,100.0,3300.0,3293.0,25.0,24.2,24.5,20000.0,856.4,0,0
740649,2026-08-14T20:21:30.619732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.6,241.3,241.2,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740680,2026-08-14T20:21:45.618562+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,1.3,3.3,29.1,0.0,0.8,6.0,224.0,224.1,224.3,39.3,39.4,38.1,855.1,31.2,49.79,0.0,23.1,61.0,858.4,2.1,1.6,61.0,100.0,3307.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0
740742,2026-08-14T20:22:16.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,7.0,244.2,243.7,243.7,12.0,11.0,11.2,857.6,4.5,49.93,0.0,2.2,61.0,858.1,2.4,1.6,61.0,100.0,3307.0,3300.0,25.0,24.2,24.5,20000.0,856.4,0,0
740773,2026-08-14T20:22:32.629534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,227.6,228.0,227.9,0.8,0.6,0.6,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740804,2026-08-14T20:22:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,14.2,0.0,0.8,7.0,243.3,242.8,242.9,12.0,11.0,11.2,857.7,4.8,49.96,0.0,2.2,61.0,856.4,19.0,20.0,61.0,100.0,3307.0,3301.0,25.0,24.2,24.5,20000.0,856.4,0,0
740835,2026-08-14T20:23:03.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,224.8,225.1,225.0,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740897,2026-08-14T20:23:34.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,230.3,230.6,230.5,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740928,2026-08-14T20:23:49.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.9,19.9,0.0,0.8,7.0,241.9,241.1,241.2,12.0,11.0,11.2,857.6,3.8,49.96,0.0,2.2,61.0,855.7,23.7,22.7,61.0,100.0,3296.0,3289.0,25.0,24.2,24.5,20000.0,856.4,0,0
740959,2026-08-14T20:24:05.629580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,227.2,227.3,227.3,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
740990,2026-08-14T20:24:20.629419+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,0.4,0.0,0.8,7.0,244.3,243.9,243.9,12.0,11.0,11.2,857.4,4.7,49.96,0.0,2.2,60.6,857.7,5.1,4.7,60.6,100.0,3304.0,3297.0,25.0,24.2,24.5,20000.0,856.4,0,0
741052,2026-08-14T20:24:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.3,7.1,0.0,0.8,7.0,225.8,225.7,226.1,21.5,21.0,21.2,856.3,13.7,49.86,0.0,18.8,60.6,856.0,20.8,17.5,60.6,100.0,3298.0,3291.0,25.0,24.2,24.5,20000.0,856.4,0,0
741083,2026-08-14T20:25:07.619098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,241.1,240.8,240.6,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741145,2026-08-14T20:25:38.628766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,241.2,240.7,240.6,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741207,2026-08-14T20:26:09.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,243.5,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741238,2026-08-14T20:26:24.629800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.4,0.0,0.7,7.0,243.1,242.7,242.9,12.0,11.0,11.2,857.2,4.6,49.96,0.0,2.2,60.6,857.7,2.2,1.7,60.6,100.0,3306.0,3299.0,25.0,24.3,24.5,20000.0,856.4,0,0
741269,2026-08-14T20:26:40.619171+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741300,2026-08-14T20:26:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,8.0,0.0,0.7,8.0,234.6,234.5,234.7,23.2,22.6,22.7,855.9,19.0,49.89,0.0,8.7,60.6,855.4,27.0,25.9,60.6,100.0,3295.0,3287.0,25.0,24.3,24.5,20000.0,856.4,0,0
741362,2026-08-14T20:27:26.619319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.1,0.1,0.0,0.8,7.0,240.8,240.1,240.5,16.3,15.8,15.6,856.6,11.2,49.93,0.0,2.5,60.6,856.7,11.1,9.9,60.6,100.0,3301.0,3294.0,25.1,24.3,24.5,20000.0,856.4,0,0
741393,2026-08-14T20:27:42.618900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.8,243.5,243.5,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
