id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
741424,2026-08-14T20:27:57.619154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.1,0.4,2.0,0.0,0.8,8.0,227.1,226.6,227.7,28.6,29.0,27.9,855.0,24.2,49.83,0.0,16.6,60.6,855.4,22.2,21.3,60.6,100.0,3298.0,3290.0,25.1,24.3,24.5,20000.0,856.4,0,0
741455,2026-08-14T20:28:13.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.1,0.0,1.6,1.0,230.2,228.6,230.4,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.5,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741517,2026-08-14T20:28:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.0,1.6,1.0,242.1,239.0,241.3,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741548,2026-08-14T20:28:59.629127+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,4.6,6.3,2.8,29.1,0.0,0.8,7.0,226.1,222.0,226.6,37.0,40.7,34.4,854.3,31.8,49.78,0.0,22.4,60.6,857.1,2.7,2.3,60.6,100.0,3301.0,3294.0,25.1,24.3,24.5,20000.0,856.4,0,0
741579,2026-08-14T20:29:15.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.0,1.6,1.0,245.1,242.2,244.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
741610,2026-08-14T20:29:30.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.5,0.5,3.1,0.0,0.8,8.0,243.7,240.4,243.2,12.0,14.7,11.2,856.6,6.4,49.95,0.0,3.4,60.6,857.1,3.3,2.7,60.6,100.0,3304.0,3296.0,25.1,24.3,24.5,20000.0,856.4,0,0
741672,2026-08-14T20:30:01.619478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,2.9,0.1,3.6,0.0,0.8,7.0,238.0,234.9,238.3,18.7,21.4,18.5,855.6,14.2,49.86,0.0,8.3,60.6,855.7,17.8,19.0,60.6,100.0,3299.0,3292.0,25.1,24.3,24.5,20000.0,856.4,0,0
741703,2026-08-14T20:30:17.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.9,0.0,0.0,1.5,1.0,233.5,230.2,234.0,0.9,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
741734,2026-08-14T20:30:32.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.8,11.4,0.0,0.8,7.0,241.2,238.6,240.7,12.1,14.3,11.2,856.5,6.4,49.95,0.0,3.3,60.6,855.7,17.8,14.6,60.6,100.0,3300.0,3293.0,25.1,24.3,24.5,20000.0,856.4,0,0
741765,2026-08-14T20:30:48.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.1,0.0,1.5,1.0,229.1,227.0,229.1,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
741827,2026-08-14T20:31:19.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.5,1.0,242.0,240.5,241.3,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
741858,2026-08-14T20:31:34.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,1.7,0.0,0.8,7.0,243.3,241.9,242.8,12.0,13.2,11.2,856.3,5.4,49.95,0.0,9.7,60.2,856.7,3.7,2.9,60.2,100.0,3303.0,3296.0,25.1,24.3,24.5,20000.0,856.4,0,0
741889,2026-08-14T20:31:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.5,1.0,241.4,239.9,240.6,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
741920,2026-08-14T20:32:05.629222+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.2,4.4,2.1,25.3,0.0,0.8,8.0,225.6,223.9,226.1,40.2,42.6,38.2,853.9,33.2,49.79,0.0,21.4,60.2,856.0,7.9,7.7,60.2,100.0,3299.0,3291.0,25.1,24.3,24.5,20000.0,856.4,0,0
741982,2026-08-14T20:32:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.0,6.2,0.0,0.9,8.0,238.2,236.5,237.7,15.4,16.6,14.8,855.7,10.3,49.87,0.0,5.7,60.2,856.7,4.1,2.9,60.2,100.0,3303.0,3295.0,25.1,24.2,24.5,20000.0,856.4,0,0
742013,2026-08-14T20:32:52.629407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.5,1.0,238.2,236.4,238.0,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
742044,2026-08-14T20:33:07.629056+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,1.9,4.7,3.0,26.6,0.0,0.9,8.0,227.8,226.1,228.0,35.2,37.5,32.8,853.7,29.8,49.81,0.0,17.9,60.2,856.7,3.2,2.7,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
742075,2026-08-14T20:33:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.5,1.0,232.7,230.9,232.5,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
742137,2026-08-14T20:33:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.0,1.6,1.0,225.7,224.1,226.1,0.8,0.6,0.6,868.0,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
742199,2026-08-14T20:34:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.0,1.6,1.0,240.1,238.1,239.2,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
742230,2026-08-14T20:34:40.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,0.5,2.4,0.0,0.9,8.0,240.9,239.3,240.4,12.1,13.4,11.2,855.9,5.8,49.95,0.0,3.1,60.2,856.4,3.4,2.5,60.2,100.0,3301.0,3293.0,25.1,24.2,24.5,20000.0,856.4,0,0
742298,2026-08-14T20:35:14.619265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.9,2.0,18.6,0.0,0.9,8.0,231.0,229.2,231.3,24.5,26.8,23.9,854.4,21.6,49.86,0.0,13.6,60.2,856.4,3.0,2.7,60.2,100.0,3299.0,3291.0,25.1,24.2,24.5,20000.0,856.4,0,0
742329,2026-08-14T20:35:30.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.6,1.0,241.3,240.0,240.8,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742360,2026-08-14T20:35:45.618605+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.9,3.5,2.9,26.8,0.0,0.9,8.0,227.0,226.1,226.9,40.7,42.7,39.2,853.1,30.7,49.78,0.0,21.6,60.2,856.0,3.9,4.7,60.2,100.0,3300.0,3292.0,25.1,24.2,24.5,20000.0,856.4,0,0
742391,2026-08-14T20:36:01.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,245.1,244.3,244.6,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742453,2026-08-14T20:36:32.619461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.6,240.2,240.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742484,2026-08-14T20:36:47.629448+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.2,5.5,0.0,1.0,8.0,235.4,235.4,235.5,19.5,18.7,18.9,854.6,12.3,49.86,0.0,8.5,60.2,854.4,17.8,17.9,60.2,100.0,3295.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
742515,2026-08-14T20:37:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.6,1.0,233.1,233.2,235.8,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742546,2026-08-14T20:37:18.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,10.9,0.0,1.0,8.0,241.9,241.5,241.6,12.1,11.0,11.2,855.7,4.4,49.96,0.0,2.2,59.8,854.7,15.3,12.5,59.8,100.0,3298.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
742608,2026-08-14T20:37:49.619024+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.4,1.1,1.7,21.4,0.0,0.9,8.0,240.9,240.5,240.7,12.1,11.0,11.2,855.7,4.6,49.96,0.0,2.2,59.8,854.0,26.0,23.8,59.8,100.0,3296.0,3288.0,25.0,24.1,24.4,20000.0,856.4,0,0
742639,2026-08-14T20:38:05.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.6,1.0,225.4,225.4,225.3,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742670,2026-08-14T20:38:20.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,7.7,0.0,0.9,8.0,243.9,243.4,243.6,12.0,11.0,11.2,855.5,4.9,49.96,0.0,2.2,59.8,855.0,12.6,10.9,59.8,100.0,3296.0,3288.0,25.0,24.1,24.4,20000.0,856.4,0,0
742763,2026-08-14T20:39:07.619097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,245.0,244.9,244.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742794,2026-08-14T20:39:22.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.0,19.1,0.0,0.9,7.0,230.6,230.6,230.8,24.7,24.0,24.0,854.0,21.2,49.87,0.0,10.8,59.8,856.0,2.1,1.6,59.8,100.0,3299.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0
742825,2026-08-14T20:39:38.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.3,241.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742856,2026-08-14T20:39:53.618576+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.2,1.8,2.8,27.1,0.0,0.9,8.0,227.4,227.3,227.5,40.9,40.2,39.1,852.9,29.5,49.81,0.0,19.0,59.8,855.7,2.4,1.5,59.8,100.0,3298.0,3290.0,25.0,24.1,24.4,20000.0,856.4,0,0
742918,2026-08-14T20:40:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,2.1,0.0,0.9,7.0,242.8,242.4,242.5,12.0,11.0,11.2,855.2,4.3,49.96,0.0,2.2,59.8,856.0,2.2,2.0,59.8,100.0,3299.0,3292.0,25.0,24.1,24.4,20000.0,856.4,0,0
742949,2026-08-14T20:40:40.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.3,224.2,224.2,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
742980,2026-08-14T20:40:55.629377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,0.5,0.0,0.9,8.0,236.4,236.3,236.5,20.0,19.5,19.8,854.1,12.9,49.91,0.0,7.1,59.8,854.7,12.4,10.1,59.8,100.0,3299.0,3291.0,25.0,24.1,24.4,20000.0,856.4,0,0
743011,2026-08-14T20:41:11.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,237.3,237.2,237.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743073,2026-08-14T20:41:42.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.6,1.0,229.9,229.9,229.9,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743104,2026-08-14T20:41:57.629829+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,2.0,20.4,0.0,0.9,8.0,244.8,244.4,244.5,12.0,11.0,11.2,855.0,4.6,49.96,0.0,2.2,59.8,853.0,25.0,26.1,59.8,100.0,3286.0,3278.0,25.0,24.1,24.3,20000.0,856.4,0,0
743135,2026-08-14T20:42:13.629717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,241.7,241.7,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743166,2026-08-14T20:42:28.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.5,18.2,0.0,0.9,7.0,227.5,227.7,227.9,24.1,23.4,23.6,853.2,20.4,49.84,0.0,15.3,59.8,855.7,2.2,1.9,59.8,100.0,3298.0,3291.0,25.0,24.1,24.3,20000.0,856.4,0,0
743259,2026-08-14T20:43:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,245.2,244.9,244.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743290,2026-08-14T20:43:30.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,9.5,0.0,0.8,7.0,236.6,236.3,236.3,17.4,16.4,16.9,854.2,11.7,49.87,0.0,6.5,59.8,855.7,2.2,1.7,59.8,100.0,3298.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0
743321,2026-08-14T20:43:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,230.3,230.5,230.5,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743383,2026-08-14T20:44:17.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,229.9,229.8,230.0,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
743414,2026-08-14T20:44:32.618576+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.7,1.0,2.1,24.0,0.0,0.9,7.0,243.0,242.3,242.5,12.0,11.0,11.2,854.8,4.2,49.96,0.0,2.2,59.4,852.7,28.2,28.1,59.4,100.0,3298.0,3291.0,24.9,24.0,24.3,20000.0,856.4,0,0
743445,2026-08-14T20:44:48.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,224.1,224.1,224.0,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
743476,2026-08-14T20:45:03.628942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.0,11.9,0.0,0.9,7.0,241.6,241.2,241.5,14.7,13.6,14.1,854.7,4.2,49.95,0.0,2.2,59.4,853.7,16.1,14.0,59.4,100.0,3293.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
743538,2026-08-14T20:45:34.618717+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.1,1.8,21.8,0.0,0.9,6.0,240.9,240.4,240.5,12.1,11.0,11.2,854.8,4.0,49.96,0.0,2.2,59.4,853.0,25.8,23.9,59.4,100.0,3286.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
743569,2026-08-14T20:45:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,233.7,234.1,234.0,0.8,0.6,0.6,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
743600,2026-08-14T20:46:05.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,12.7,0.0,0.9,6.0,243.7,243.3,243.4,12.0,11.0,11.2,854.6,4.7,49.96,0.0,2.5,59.4,853.4,17.4,16.9,59.4,100.0,3291.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
743631,2026-08-14T20:46:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
743693,2026-08-14T20:46:52.629042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,245.0,245.0,244.6,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
743724,2026-08-14T20:47:07.618579+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,1.1,2.8,25.7,0.0,0.9,7.0,228.5,228.3,228.5,34.2,34.3,33.2,852.2,27.8,49.83,0.0,17.8,59.4,855.0,2.1,1.6,59.4,100.0,3295.0,3288.0,24.9,24.0,24.3,20000.0,856.4,0,0
743786,2026-08-14T20:47:38.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,1.2,9.7,0.0,0.9,6.0,236.9,236.9,236.9,17.8,16.9,17.4,853.8,11.8,49.93,0.0,2.2,59.4,855.0,2.1,1.7,59.4,100.0,3296.0,3290.0,24.9,24.0,24.3,20000.0,856.4,0,0
743848,2026-08-14T20:48:09.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,0.3,0.0,0.9,6.0,230.0,229.8,230.2,30.8,30.1,29.1,853.8,9.7,49.85,0.0,14.9,59.4,854.4,9.4,7.0,59.4,100.0,3295.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0
743879,2026-08-14T20:48:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,229.5,229.6,229.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
743910,2026-08-14T20:48:40.628931+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,1.1,2.0,25.6,0.0,0.8,6.0,241.0,240.6,240.8,12.1,11.0,11.2,854.4,4.1,49.96,0.0,2.2,59.4,852.4,29.7,26.1,59.4,100.0,3287.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0
743941,2026-08-14T20:48:56.619430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,226.1,226.3,226.4,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
744003,2026-08-14T20:49:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,242.8,242.6,242.5,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
744034,2026-08-14T20:49:42.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,8.1,0.0,0.8,6.0,225.5,225.2,225.6,34.1,33.9,33.3,852.0,27.6,49.81,0.0,23.8,59.4,853.0,19.5,16.6,59.4,100.0,3287.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0
744065,2026-08-14T20:49:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,239.6,239.5,239.3,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
744096,2026-08-14T20:50:13.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,4.6,0.0,0.8,6.0,232.9,232.7,232.8,20.6,20.1,20.4,853.0,14.0,49.91,0.0,8.0,59.4,853.7,9.4,8.2,59.4,100.0,3295.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0
744158,2026-08-14T20:50:44.629776+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.1,1.7,3.0,24.4,0.0,0.8,6.0,228.6,228.5,228.5,33.6,32.7,31.9,851.7,26.5,49.8,0.0,18.6,59.4,854.7,2.1,1.7,59.4,100.0,3295.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0
744189,2026-08-14T20:51:00.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.9,243.8,243.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
744220,2026-08-14T20:51:15.629909+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.2,0.0,0.8,6.0,243.1,242.7,242.8,12.0,11.0,11.2,854.1,4.5,49.96,0.0,2.2,59.0,854.7,2.3,1.8,59.0,100.0,3294.0,3288.0,24.8,24.0,24.3,20000.0,856.4,0,0
744251,2026-08-14T20:51:31.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.4,225.5,225.7,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744313,2026-08-14T20:52:02.644520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,227.5,227.3,227.2,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744344,2026-08-14T20:52:17.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,9.8,0.0,0.8,5.0,245.8,245.3,245.2,12.1,11.1,11.3,853.9,5.0,49.96,0.0,2.2,59.0,853.0,14.8,13.5,59.0,100.0,3291.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
744375,2026-08-14T20:52:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.1,241.1,240.9,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744406,2026-08-14T20:52:48.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.3,8.4,0.0,0.8,6.0,231.5,231.6,231.6,16.4,15.5,16.0,854.0,11.3,49.96,0.0,8.4,59.0,852.7,19.7,18.9,59.0,100.0,3287.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
744468,2026-08-14T20:53:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,3.3,0.0,0.8,5.0,243.1,242.7,242.9,12.4,11.3,11.5,853.3,5.5,49.91,0.0,10.4,59.0,854.4,2.2,2.0,59.0,100.0,3293.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0
744499,2026-08-14T20:53:35.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.0,240.8,240.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744530,2026-08-14T20:53:50.628737+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,2.3,3.0,24.8,0.0,0.8,5.0,224.1,224.1,224.4,39.9,40.6,38.3,851.4,27.3,49.81,0.0,19.8,59.0,854.4,2.5,1.8,59.0,100.0,3290.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
744561,2026-08-14T20:54:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.3,243.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744623,2026-08-14T20:54:37.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,226.4,226.8,227.0,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744654,2026-08-14T20:54:52.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.0,9.5,0.0,0.8,5.0,228.9,229.1,229.3,33.0,32.3,31.6,851.7,26.5,49.84,0.0,17.3,59.0,852.7,17.0,18.2,59.0,100.0,3291.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
744685,2026-08-14T20:55:08.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.3,230.3,230.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744716,2026-08-14T20:55:23.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,11.3,0.0,0.8,5.0,241.2,240.7,240.9,12.0,11.0,11.2,853.8,4.3,49.96,0.0,2.2,59.0,852.7,15.6,13.8,59.0,100.0,3288.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
744778,2026-08-14T20:55:54.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,19.7,0.0,0.8,5.0,240.8,240.4,240.5,12.1,11.0,11.2,853.8,4.2,49.96,0.0,11.4,59.0,852.0,23.9,24.3,59.0,100.0,3281.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
744840,2026-08-14T20:56:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.2,0.0,0.8,5.0,243.5,243.2,243.3,12.0,11.0,11.2,853.6,4.3,49.96,0.0,6.4,59.0,854.0,2.1,1.6,59.0,100.0,3292.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
744871,2026-08-14T20:56:41.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,242.4,242.2,242.1,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744933,2026-08-14T20:57:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.1,241.9,241.8,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
744964,2026-08-14T20:57:27.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.1,6.5,0.0,0.8,5.0,240.6,239.8,240.0,14.9,13.9,14.3,852.3,8.7,49.89,0.0,5.7,59.0,854.4,2.2,1.4,59.0,100.0,3292.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
744995,2026-08-14T20:57:43.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
745026,2026-08-14T20:57:58.629429+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.1,1.1,2.8,25.9,0.4,0.8,4.0,227.7,227.6,227.7,35.0,35.2,34.1,851.2,28.3,49.81,0.0,16.6,59.0,854.0,2.4,1.9,58.6,100.0,3291.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
745088,2026-08-14T20:58:29.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,18.2,0.0,0.8,5.0,242.5,242.1,242.3,12.1,11.0,11.2,853.5,4.8,49.96,0.0,2.2,58.6,852.0,23.0,22.8,58.6,100.0,3287.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
745119,2026-08-14T20:58:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,225.0,225.0,225.0,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
745150,2026-08-14T20:59:00.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,15.6,0.0,0.8,4.0,246.1,245.8,245.6,16.5,15.5,16.0,852.7,10.8,49.92,0.0,2.6,58.6,851.4,26.4,27.1,58.6,100.0,3288.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
745181,2026-08-14T20:59:16.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.4,237.2,237.0,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
745243,2026-08-14T20:59:47.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,227.2,227.3,227.4,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
745274,2026-08-14T21:00:02.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,14.1,0.0,0.8,5.0,243.5,243.0,243.2,12.0,11.0,11.2,853.4,4.9,49.96,0.0,2.2,58.6,852.0,19.0,17.6,58.6,100.0,3283.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
745305,2026-08-14T21:00:18.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,242.4,242.3,242.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745398,2026-08-14T21:01:04.618573+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.1,2.8,23.3,0.0,0.8,4.0,229.4,229.6,229.8,31.8,31.3,30.7,850.9,25.3,49.8,0.0,16.9,58.6,853.7,2.0,1.9,58.6,100.0,3290.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
745429,2026-08-14T21:01:20.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,245.1,244.6,244.4,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745460,2026-08-14T21:01:35.629795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,12.4,0.0,0.8,4.0,242.8,242.4,242.6,12.0,11.0,11.2,853.3,4.5,49.96,0.0,2.2,58.6,852.4,16.9,15.2,58.6,100.0,3284.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
745491,2026-08-14T21:01:51.619760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,229.3,229.6,229.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745553,2026-08-14T21:02:22.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,229.9,229.8,229.8,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745584,2026-08-14T21:02:37.618577+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,1.0,2.3,23.2,0.0,0.8,4.0,241.3,240.9,241.1,12.0,11.0,11.2,853.3,4.6,49.96,0.0,2.2,58.6,851.0,27.8,27.7,58.6,100.0,3283.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
745615,2026-08-14T21:02:53.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,228.0,228.2,228.1,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745646,2026-08-14T21:03:08.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,0.2,0.0,0.8,3.0,243.9,243.3,243.6,12.0,11.7,11.2,853.2,4.9,49.95,0.0,2.5,58.6,853.4,5.1,3.4,58.6,100.0,3287.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
745708,2026-08-14T21:03:39.629879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,4.7,0.0,0.8,4.0,224.9,224.7,225.3,25.8,25.6,25.2,851.6,22.1,49.84,0.0,20.5,58.6,852.0,17.4,17.3,58.6,100.0,3282.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
745739,2026-08-14T21:03:55.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,233.4,232.9,233.6,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745770,2026-08-14T21:04:10.618540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.1,1.5,13.1,0.0,0.8,3.0,231.3,228.5,231.7,23.7,26.4,23.3,851.5,20.4,49.85,0.0,12.4,58.6,853.0,7.3,7.4,58.6,100.0,3286.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
745801,2026-08-14T21:04:26.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.0,0.0,1.5,1.0,240.9,238.1,240.5,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745894,2026-08-14T21:05:12.618574+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,4.2,5.6,2.5,24.7,0.0,0.8,3.0,231.2,227.2,231.4,31.7,34.8,29.2,850.9,28.3,49.8,0.0,17.5,58.2,853.4,3.6,3.3,58.2,100.0,3288.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
745925,2026-08-14T21:05:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.5,1.0,232.6,229.5,233.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
745956,2026-08-14T21:05:43.629187+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,3.2,3.3,1.8,23.9,0.0,0.8,3.0,242.3,239.1,241.8,12.0,14.5,11.2,852.8,6.7,49.95,0.0,3.4,58.2,851.0,30.6,25.9,58.2,100.0,3280.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
746018,2026-08-14T21:06:14.630023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.8,0.1,2.4,0.0,0.8,4.0,242.1,239.2,241.6,14.2,16.4,13.6,852.5,9.1,49.94,0.0,3.4,58.2,852.4,11.5,10.6,58.2,100.0,3286.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
746049,2026-08-14T21:06:30.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.5,1.0,241.3,238.9,240.7,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746080,2026-08-14T21:06:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,1.4,17.6,0.0,0.8,3.0,240.6,238.8,240.2,12.1,13.5,11.2,852.8,5.9,49.95,0.0,3.1,58.2,851.4,23.5,19.6,58.2,100.0,3280.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
746111,2026-08-14T21:07:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.2,0.0,1.5,1.0,231.9,230.5,232.4,0.8,0.6,0.6,868.1,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746173,2026-08-14T21:07:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.5,1.0,241.2,239.9,240.7,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746204,2026-08-14T21:07:47.618568+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,2.0,4.6,2.7,27.0,0.0,0.8,3.0,225.8,224.1,226.1,35.7,37.7,33.1,850.3,30.2,49.79,0.0,22.7,58.2,853.0,3.2,2.7,58.2,100.0,3282.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
746235,2026-08-14T21:08:03.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,1.0,244.9,244.0,244.4,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746266,2026-08-14T21:08:18.629688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.6,1.9,0.0,0.8,3.0,237.5,235.9,237.0,16.5,17.6,16.0,852.8,5.6,49.87,0.0,7.0,58.2,853.4,3.7,2.8,58.2,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
746328,2026-08-14T21:08:49.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.1,1.6,15.4,0.0,0.8,3.0,228.0,225.9,227.8,38.5,40.2,36.1,851.4,18.7,49.81,0.0,8.0,58.2,853.0,3.3,3.1,58.2,100.0,3286.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
746359,2026-08-14T21:09:05.630639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.1,0.0,1.5,1.0,231.6,230.4,231.9,0.9,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746421,2026-08-14T21:09:36.619275+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.5,1.0,224.9,223.3,225.1,0.8,0.6,0.7,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746483,2026-08-14T21:10:07.620045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,227.2,225.7,227.4,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746514,2026-08-14T21:10:22.628732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.2,2.5,0.0,0.8,2.0,242.8,241.4,242.4,12.0,13.1,11.2,852.2,5.9,49.95,0.0,9.2,58.2,852.4,8.4,8.0,58.2,100.0,3284.0,3282.0,24.8,24.0,24.3,20000.0,856.4,0,0
746545,2026-08-14T21:10:38.629045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.0,0.0,1.5,1.0,242.9,241.7,242.5,0.9,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
746576,2026-08-14T21:10:53.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.9,0.6,7.6,0.0,0.8,3.0,224.8,223.2,225.2,38.0,38.8,34.9,850.4,29.2,49.8,0.0,21.2,58.2,851.0,21.6,21.2,58.2,100.0,3279.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
746638,2026-08-14T21:11:24.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.4,12.1,0.0,0.8,3.0,233.4,231.7,233.5,21.2,23.0,20.9,851.6,16.0,49.91,0.0,6.8,57.8,853.0,3.9,2.9,57.8,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
746669,2026-08-14T21:11:40.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.6,1.0,241.2,239.9,240.7,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
746700,2026-08-14T21:11:55.628683+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,2.6,2.6,25.3,0.0,0.8,3.0,228.6,228.2,228.5,34.0,35.0,32.4,850.4,27.7,49.8,0.0,18.4,57.8,853.0,2.4,2.1,57.8,100.0,3286.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
746731,2026-08-14T21:12:11.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.5,1.0,244.1,243.0,243.4,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
746793,2026-08-14T21:12:42.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,227.4,227.4,227.6,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
746824,2026-08-14T21:12:57.629265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,17.3,0.0,0.8,3.0,240.9,240.5,240.6,14.7,13.5,14.1,852.1,7.6,49.93,0.0,2.2,57.8,851.0,24.9,22.6,57.8,100.0,3284.0,3281.0,24.8,24.0,24.3,20000.0,856.4,0,0
746855,2026-08-14T21:13:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,231.7,232.0,232.0,0.8,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
746886,2026-08-14T21:13:28.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,11.8,0.0,0.8,2.0,240.9,240.4,240.7,12.0,11.0,11.2,852.7,4.4,49.96,0.0,2.2,57.8,851.7,16.2,14.8,57.8,100.0,3280.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
746948,2026-08-14T21:13:59.628697+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,1.0,2.2,21.3,0.0,0.8,3.0,243.1,242.7,242.8,12.0,11.0,11.2,852.6,4.9,49.96,0.0,2.3,57.8,850.4,26.2,26.0,57.8,100.0,3280.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
746979,2026-08-14T21:14:15.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,243.1,243.1,242.9,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
747010,2026-08-14T21:14:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.6,0.0,0.8,3.0,244.0,243.5,243.7,12.0,11.0,11.2,852.5,4.4,49.96,0.0,2.2,57.8,852.4,7.0,7.6,57.8,100.0,3282.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
747041,2026-08-14T21:14:46.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,1.0,242.4,242.2,242.2,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
747103,2026-08-14T21:15:17.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,237.4,237.6,237.5,0.8,0.6,0.7,868.1,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
747134,2026-08-14T21:15:32.618866+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.3,0.0,0.8,3.0,244.3,243.8,243.9,12.0,11.0,11.2,852.5,4.5,49.96,0.0,2.2,57.8,853.0,2.2,1.6,57.8,100.0,3287.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
747165,2026-08-14T21:15:48.619838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,229.2,229.3,229.5,0.8,0.6,0.7,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
747196,2026-08-14T21:16:03.628683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,18.9,0.0,0.8,2.0,232.5,232.6,232.9,25.5,24.8,24.7,851.1,21.5,49.84,0.0,13.3,57.8,853.0,2.6,1.6,57.8,100.0,3285.0,3284.0,24.8,24.0,24.3,20000.0,856.4,0,0
747258,2026-08-14T21:16:34.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,10.6,0.0,0.8,3.0,242.2,241.8,242.0,12.0,11.0,11.2,852.6,4.6,49.96,0.0,2.2,57.8,852.0,15.2,13.4,57.8,100.0,3282.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
747289,2026-08-14T21:16:50.628914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,226.6,226.7,226.7,0.9,0.6,0.7,868.1,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
747320,2026-08-14T21:17:05.631774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,9.2,0.0,0.7,2.0,245.5,245.2,245.1,11.9,10.9,11.2,852.5,4.3,49.94,0.0,2.2,57.8,852.0,13.5,12.1,57.8,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
747351,2026-08-14T21:17:21.619005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,243.9,243.5,243.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
747413,2026-08-14T21:17:52.629952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.5,233.8,233.7,0.8,0.6,0.7,868.1,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
747475,2026-08-14T21:18:23.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,243.1,243.0,242.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
747506,2026-08-14T21:18:38.629885+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.2,1.2,3.4,27.3,0.0,0.7,2.0,225.0,225.0,225.2,40.7,40.2,39.5,849.6,29.5,49.8,0.0,23.3,57.5,853.0,2.2,1.4,57.5,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
747568,2026-08-14T21:19:09.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.0,10.4,0.0,0.7,2.0,232.0,232.0,232.2,20.1,18.9,19.4,851.7,12.6,49.89,0.0,2.2,57.5,852.7,2.2,1.2,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
747599,2026-08-14T21:19:25.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,1.0,241.4,241.3,241.2,0.9,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
747630,2026-08-14T21:19:40.618723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.3,0.0,0.7,2.0,244.2,243.7,243.8,12.0,11.0,11.2,852.4,4.5,49.96,0.0,2.2,57.5,853.0,2.2,1.8,57.5,100.0,3286.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
747661,2026-08-14T21:19:56.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,240.5,240.3,240.3,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
747723,2026-08-14T21:20:27.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
747754,2026-08-14T21:20:42.630553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,17.1,0.0,0.7,2.0,242.8,242.4,242.6,12.0,11.0,11.2,852.4,4.3,49.96,0.0,2.2,57.5,851.0,21.4,20.4,57.5,100.0,3284.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
747785,2026-08-14T21:20:58.618681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.5,1.0,224.8,224.8,224.9,0.8,0.6,0.7,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
747816,2026-08-14T21:21:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,10.0,0.0,0.7,3.0,245.6,244.9,244.9,12.0,11.0,11.2,852.3,4.8,49.96,0.0,2.2,57.5,851.7,14.8,13.7,57.5,100.0,3282.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
747878,2026-08-14T21:21:44.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.2,4.4,0.0,0.7,2.0,230.8,230.5,231.1,21.7,21.2,21.7,851.2,15.5,49.87,0.0,12.7,57.5,851.0,19.9,16.8,57.5,100.0,3276.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
747909,2026-08-14T21:22:00.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.5,1.0,234.1,234.4,234.4,0.9,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
747940,2026-08-14T21:22:15.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,19.2,0.0,0.7,2.0,231.6,231.7,231.9,25.6,24.9,24.6,851.8,22.0,49.9,0.0,13.7,57.5,852.7,2.8,2.5,57.5,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
748033,2026-08-14T21:23:02.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,242.1,241.6,241.5,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748064,2026-08-14T21:23:17.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.1,0.0,0.7,2.0,244.4,243.7,243.7,12.0,11.0,11.2,852.3,4.7,49.92,0.0,2.2,57.5,852.0,9.8,7.6,57.5,100.0,3282.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
748095,2026-08-14T21:23:33.628855+00:00,external_ems_1,bess_1,good,0.1642,normal,PCS phase voltage imbalance high: 11.4,11.4,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.8,229.5,0.8,0.6,0.7,868.1,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748126,2026-08-14T21:23:48.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.6,15.9,0.0,0.7,2.0,233.3,233.3,233.5,23.1,22.4,22.6,850.4,18.3,49.84,0.0,12.3,57.5,853.0,2.4,1.9,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
748188,2026-08-14T21:24:19.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,7.5,0.0,0.7,2.0,239.2,238.9,238.9,15.7,14.6,15.1,851.7,9.7,49.88,0.0,5.3,57.5,852.7,2.2,1.7,57.5,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
748219,2026-08-14T21:24:35.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,235.3,235.1,235.0,0.9,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748250,2026-08-14T21:24:50.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.8,0.0,0.7,2.0,241.4,241.0,241.3,12.0,11.0,11.2,852.3,4.5,49.96,0.0,2.2,57.5,850.7,24.3,23.7,57.5,100.0,3278.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
748281,2026-08-14T21:25:06.618997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.4,224.5,224.5,0.8,0.6,0.6,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748343,2026-08-14T21:25:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,242.0,241.9,241.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748374,2026-08-14T21:25:52.629519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.8,2.3,0.0,0.7,2.0,225.9,225.8,226.1,33.8,33.0,31.6,850.2,20.5,49.86,0.0,20.8,57.1,851.0,18.2,16.6,57.1,100.0,3281.0,3279.0,24.8,24.1,24.3,20000.0,856.4,0,0
748405,2026-08-14T21:26:08.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,240.4,240.4,240.3,0.8,0.6,0.6,868.1,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
748436,2026-08-14T21:26:23.628719+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,0.9,2.0,20.6,0.0,0.8,2.0,230.7,230.8,231.1,27.4,26.6,26.5,851.0,23.0,49.87,0.0,13.6,57.1,853.0,2.4,1.9,57.1,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
748529,2026-08-14T21:27:10.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,243.9,243.7,243.5,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748560,2026-08-14T21:27:25.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,2.3,0.0,0.7,2.0,244.0,243.7,243.7,11.9,11.0,11.2,852.2,4.5,49.96,0.0,2.2,57.1,852.7,2.2,1.5,57.1,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
748591,2026-08-14T21:27:41.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.5,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748653,2026-08-14T21:28:12.629913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.5,1.0,232.6,232.7,232.7,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748684,2026-08-14T21:28:27.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,10.3,0.0,0.8,2.0,244.6,244.3,244.3,12.0,11.0,11.2,852.2,4.6,49.96,0.0,2.2,57.1,851.4,14.9,13.0,57.1,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
748715,2026-08-14T21:28:43.629322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,243.1,243.3,242.9,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748746,2026-08-14T21:28:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.2,1.4,0.0,0.8,2.0,227.4,227.6,227.9,28.6,28.2,27.8,850.2,24.3,49.89,0.0,14.7,57.1,850.0,25.7,26.0,57.1,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
748808,2026-08-14T21:29:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,12.5,0.0,0.8,2.0,244.2,243.7,243.8,12.0,11.0,11.2,851.1,14.6,49.96,0.0,2.2,57.1,852.7,2.1,1.9,57.1,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
