id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
748839,2026-08-14T21:29:45.619763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,242.0,241.8,241.7,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748870,2026-08-14T21:30:00.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.5,2.3,18.4,0.0,0.8,2.0,225.1,225.2,225.2,40.8,39.6,38.3,849.4,28.4,49.79,0.0,22.5,57.1,851.7,10.0,7.1,57.1,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
748901,2026-08-14T21:30:16.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,245.4,245.4,245.0,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748963,2026-08-14T21:30:47.629097+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.1,231.2,231.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
748994,2026-08-14T21:31:02.629156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.9,19.9,0.0,0.8,2.0,231.7,231.9,232.3,26.2,25.5,25.1,850.5,22.1,49.87,0.0,12.3,57.1,852.4,2.2,1.7,57.1,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749056,2026-08-14T21:31:33.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.1,0.0,0.8,2.0,241.9,241.2,241.3,12.0,11.0,11.2,852.2,4.3,49.96,0.0,2.2,57.1,852.7,2.2,1.7,57.1,100.0,3285.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
749118,2026-08-14T21:32:04.630004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.3,6.8,0.0,0.8,2.0,234.3,234.3,234.6,23.2,22.5,22.7,852.0,5.5,49.89,0.0,2.2,56.7,851.7,12.3,11.1,56.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
749149,2026-08-14T21:32:20.629627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,242.3,242.3,241.9,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749180,2026-08-14T21:32:35.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,6.6,0.0,0.8,2.0,231.0,231.3,231.6,19.0,18.2,19.0,851.4,13.4,49.89,0.0,10.5,56.7,852.0,6.8,6.2,56.7,100.0,3281.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
749211,2026-08-14T21:32:51.628885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,231.6,231.6,231.8,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749273,2026-08-14T21:33:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749304,2026-08-14T21:33:37.618574+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.3,2.1,20.2,0.0,0.8,2.0,224.6,224.6,224.9,41.1,41.5,40.2,850.6,22.5,49.79,0.0,14.2,56.7,852.7,2.3,1.7,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749335,2026-08-14T21:33:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.0,1.5,1.0,245.8,245.4,244.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749366,2026-08-14T21:34:08.630041+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.2,0.5,3.3,29.0,0.0,0.8,2.0,225.8,225.8,226.0,40.4,39.9,40.2,849.1,31.1,49.79,0.0,22.3,56.7,852.4,2.1,1.7,56.7,100.0,3283.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
749428,2026-08-14T21:34:39.630125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.3,0.0,0.8,2.0,243.4,243.0,243.1,12.0,11.0,11.2,852.1,4.4,49.96,0.0,2.2,56.7,852.7,2.1,1.8,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749459,2026-08-14T21:34:55.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.5,1.0,226.5,226.9,227.2,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749490,2026-08-14T21:35:10.630244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.5,16.5,0.0,0.8,2.0,238.6,238.3,238.5,26.2,25.2,25.0,850.5,21.9,49.87,0.0,8.9,56.7,852.0,5.4,6.8,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749521,2026-08-14T21:35:26.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,229.9,230.3,230.2,0.8,0.6,0.6,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749583,2026-08-14T21:35:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,225.3,225.4,225.4,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749614,2026-08-14T21:36:12.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.5,0.0,0.8,2.0,244.5,244.1,244.1,12.0,11.0,11.2,852.0,4.6,49.95,0.0,2.2,56.7,852.4,5.1,5.2,56.7,100.0,3280.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
749645,2026-08-14T21:36:28.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.2,243.1,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749676,2026-08-14T21:36:43.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.4,5.9,0.0,0.8,2.0,225.5,225.3,225.6,16.2,15.1,15.6,851.0,8.1,49.88,0.0,19.0,56.7,852.4,2.2,1.7,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749738,2026-08-14T21:37:14.619397+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,6.0,0.0,0.8,1.0,233.1,232.9,233.3,22.3,21.6,21.8,850.6,17.2,49.86,0.0,13.5,56.7,851.4,11.2,9.9,56.7,100.0,3280.0,3279.0,24.9,24.1,24.3,20000.0,856.4,0,0
749769,2026-08-14T21:37:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.4,241.3,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749800,2026-08-14T21:37:45.618577+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.1,1.9,3.0,27.9,0.0,0.8,2.0,225.4,225.4,225.5,43.3,43.1,41.4,849.7,30.4,49.78,0.0,22.8,56.7,852.7,2.5,1.5,56.7,100.0,3284.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
749831,2026-08-14T21:38:01.619166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,244.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749893,2026-08-14T21:38:32.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749924,2026-08-14T21:38:47.618576+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.0,2.0,23.4,0.0,0.8,2.0,242.5,242.0,242.2,12.0,11.0,11.2,852.0,4.0,49.95,0.0,2.2,56.7,850.0,27.4,26.8,56.7,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
749955,2026-08-14T21:39:03.619264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
749986,2026-08-14T21:39:18.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,2.2,0.0,0.8,2.0,244.9,244.5,244.5,12.0,10.9,11.2,851.9,4.6,49.95,0.0,2.2,56.3,852.0,6.8,5.4,56.3,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
750048,2026-08-14T21:39:49.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.8,10.8,0.0,0.8,2.0,227.2,227.2,227.3,25.6,24.7,25.0,850.5,16.9,49.91,0.0,16.0,56.3,849.7,27.7,28.4,56.3,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
750110,2026-08-14T21:40:20.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.6,11.2,0.0,0.8,1.0,232.2,232.5,232.5,19.9,19.4,19.8,850.8,13.4,49.89,0.0,13.9,56.3,852.4,2.2,1.6,56.3,100.0,3283.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
750141,2026-08-14T21:40:36.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,241.2,241.0,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
750203,2026-08-14T21:41:07.619400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.8,244.9,244.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
750234,2026-08-14T21:41:22.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,2.0,0.0,0.8,2.0,243.7,243.3,243.3,14.5,13.3,13.7,851.6,8.0,49.95,0.0,2.2,56.3,852.0,6.0,5.6,56.3,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
750265,2026-08-14T21:41:38.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
750296,2026-08-14T21:41:53.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.6,0.5,0.0,0.8,2.0,231.1,231.0,231.1,29.6,28.6,27.9,850.1,23.9,49.86,0.0,12.7,56.3,852.7,24.4,23.1,56.3,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
750358,2026-08-14T21:42:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,2.0,241.9,241.4,241.6,12.0,11.0,11.2,851.9,4.5,49.95,0.0,2.2,56.3,852.4,2.4,2.0,56.3,100.0,3284.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
750389,2026-08-14T21:42:40.629820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.6,1.0,224.5,224.5,224.5,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750420,2026-08-14T21:42:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,17.6,0.0,0.8,2.0,241.3,241.0,241.1,12.0,11.0,11.2,852.0,4.9,49.95,0.0,2.2,56.3,850.4,22.5,23.6,56.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
750451,2026-08-14T21:43:11.654681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,228.5,228.6,228.5,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750513,2026-08-14T21:43:42.619777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,242.8,242.6,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750544,2026-08-14T21:43:57.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.2,1.1,0.0,0.8,2.0,226.9,227.3,227.5,25.0,24.3,24.4,850.2,21.1,49.84,0.0,20.6,56.3,850.4,22.2,20.0,56.3,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
750575,2026-08-14T21:44:13.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,240.5,240.4,240.4,0.8,0.6,0.6,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750668,2026-08-14T21:44:59.618577+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.2,1.4,3.4,27.2,0.0,0.8,1.0,226.9,226.9,227.1,36.9,37.1,35.7,849.0,29.4,49.78,0.0,21.0,56.3,852.4,2.2,1.8,56.3,100.0,3283.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
750699,2026-08-14T21:45:15.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.6,1.0,233.3,233.4,233.4,0.8,0.6,0.6,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750730,2026-08-14T21:45:30.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,9.2,0.0,0.8,2.0,242.1,241.7,241.8,12.0,11.0,11.2,851.9,4.9,49.96,0.0,2.2,56.3,851.0,14.1,13.3,56.3,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
750761,2026-08-14T21:45:46.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,225.3,225.5,225.5,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750823,2026-08-14T21:46:17.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,244.0,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750854,2026-08-14T21:46:32.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,5.3,0.0,0.8,2.0,229.7,229.7,229.9,19.6,18.9,19.4,851.9,10.6,49.96,0.0,11.1,55.9,851.0,15.9,13.1,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
750885,2026-08-14T21:46:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,231.9,232.2,232.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
750916,2026-08-14T21:47:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,0.3,0.8,0.0,0.8,2.0,225.3,225.6,225.8,34.6,33.3,32.4,850.0,25.9,49.86,0.0,17.8,55.9,849.7,25.1,25.0,55.9,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
750978,2026-08-14T21:47:34.618647+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.2,1.9,20.6,0.0,0.8,2.0,231.4,231.2,231.5,27.3,26.5,26.1,850.5,22.7,49.87,0.0,12.3,55.9,852.4,2.1,1.9,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751009,2026-08-14T21:47:50.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,241.1,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
751040,2026-08-14T21:48:05.619631+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.3,0.3,2.7,21.5,0.0,0.8,2.0,226.6,226.5,226.8,38.2,37.9,38.1,849.0,28.0,49.8,0.0,23.5,55.9,851.7,6.5,5.8,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
751071,2026-08-14T21:48:21.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.3,243.2,243.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
751164,2026-08-14T21:49:07.618794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.9,15.3,0.0,0.8,2.0,240.3,239.9,239.8,22.1,21.5,21.7,850.5,17.4,49.89,0.0,7.4,55.9,852.4,2.1,1.7,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751195,2026-08-14T21:49:23.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.1,230.2,230.2,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751226,2026-08-14T21:49:38.630032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,9.7,0.0,0.8,2.0,241.5,241.1,241.2,12.0,11.0,11.2,851.9,4.0,49.96,0.0,2.2,55.9,851.0,13.7,12.2,55.9,100.0,3280.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
751288,2026-08-14T21:50:09.618578+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,1.0,2.1,22.9,0.0,0.8,2.0,244.1,243.8,243.8,12.0,11.0,11.2,851.8,4.8,49.95,0.0,2.2,55.9,849.7,27.7,27.3,55.9,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
751319,2026-08-14T21:50:25.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,242.4,242.2,242.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751350,2026-08-14T21:50:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.7,0.0,0.8,2.0,229.1,229.1,229.4,21.7,21.2,21.5,850.4,16.0,49.86,0.0,14.0,55.9,852.4,2.3,1.8,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751381,2026-08-14T21:50:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,237.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751443,2026-08-14T21:51:27.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,241.0,240.6,240.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751474,2026-08-14T21:51:42.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,12.3,0.0,0.8,2.0,232.9,232.8,233.1,20.6,20.0,20.4,850.7,14.7,49.91,0.0,6.5,55.9,852.4,2.4,1.8,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751505,2026-08-14T21:51:58.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751536,2026-08-14T21:52:13.629509+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.2,1.1,2.4,24.8,0.0,0.8,2.0,228.7,228.6,228.8,33.0,32.9,31.9,849.6,27.0,49.8,0.0,18.2,55.9,852.0,2.2,1.5,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751598,2026-08-14T21:52:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.8,10.7,0.0,0.8,2.0,241.4,240.7,240.9,11.9,11.0,11.2,851.8,4.8,49.96,0.0,2.2,55.9,851.0,15.5,12.9,55.9,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751629,2026-08-14T21:53:00.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.7,224.9,225.0,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751691,2026-08-14T21:53:31.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.7,237.4,237.3,0.8,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751753,2026-08-14T21:54:02.629242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.2,230.3,230.3,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751784,2026-08-14T21:54:17.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,5.0,0.0,0.7,2.0,232.3,232.2,232.4,21.5,21.0,21.3,850.5,14.9,49.87,0.0,13.7,55.5,850.4,19.9,19.9,55.5,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
751815,2026-08-14T21:54:33.618738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.7,241.5,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751846,2026-08-14T21:54:48.618687+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.5,0.7,3.4,30.4,0.0,0.8,2.0,225.9,225.4,225.7,41.6,42.0,41.3,849.0,32.7,49.79,0.0,20.9,55.5,852.4,2.3,1.6,55.5,100.0,3283.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
751908,2026-08-14T21:55:19.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.5,0.0,0.7,1.0,243.3,243.0,243.0,12.0,11.0,11.2,851.7,4.6,49.96,0.0,2.2,55.5,852.0,2.1,1.6,55.5,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
751939,2026-08-14T21:55:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
751970,2026-08-14T21:55:50.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,10.6,0.0,0.7,2.0,242.8,242.1,242.3,12.0,11.0,11.2,851.7,4.7,49.95,0.0,2.2,55.5,851.0,15.3,13.6,55.5,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
752001,2026-08-14T21:56:06.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,224.4,224.6,224.7,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
752063,2026-08-14T21:56:37.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,243.9,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752094,2026-08-14T21:56:52.629321+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.7,1.0,2.0,20.8,0.0,0.8,2.0,241.4,240.7,240.8,12.0,11.0,11.2,851.7,4.4,49.96,0.0,2.2,55.5,849.7,25.2,26.3,55.5,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
752125,2026-08-14T21:57:08.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,1.0,232.1,232.2,232.2,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752156,2026-08-14T21:57:23.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,3.0,0.0,0.7,2.0,243.6,243.2,243.3,12.0,11.0,11.2,851.7,5.1,49.95,0.0,2.2,55.5,852.4,2.1,1.7,55.5,100.0,3283.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
752218,2026-08-14T21:57:54.618570+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,0.1,2.6,28.5,0.0,0.7,2.0,225.0,224.9,225.2,40.9,41.0,41.0,849.4,31.2,49.82,0.0,21.3,55.5,852.0,2.7,2.5,55.5,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
752249,2026-08-14T21:58:10.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752280,2026-08-14T21:58:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.0,8.8,0.0,0.7,2.0,238.6,238.1,238.2,23.6,23.0,23.1,850.4,19.0,49.88,0.0,7.4,55.5,851.4,10.2,7.6,55.5,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
752311,2026-08-14T21:58:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752373,2026-08-14T21:59:12.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752404,2026-08-14T21:59:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,6.1,0.0,0.8,1.0,241.6,241.0,241.3,15.7,14.6,15.0,851.2,10.0,49.93,0.0,2.4,55.5,850.7,16.1,14.3,55.5,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
752435,2026-08-14T21:59:43.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,238.1,237.8,237.7,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752466,2026-08-14T21:59:58.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,19.0,0.0,0.8,1.0,240.9,240.4,240.7,12.0,11.0,11.2,851.7,4.6,49.96,0.0,2.2,55.1,850.0,23.6,23.8,55.1,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
752528,2026-08-14T22:00:29.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,0.4,0.0,0.7,2.0,242.7,242.5,242.7,15.7,14.7,14.9,851.6,10.1,49.95,0.0,2.5,55.1,851.0,10.5,9.8,55.1,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
752559,2026-08-14T22:00:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,241.7,241.5,241.5,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752590,2026-08-14T22:01:00.619267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.5,19.3,0.0,0.8,1.0,225.8,225.6,226.0,34.4,32.7,32.5,849.2,25.4,49.8,0.0,25.0,55.1,851.7,6.1,6.3,55.1,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
752621,2026-08-14T22:01:16.630083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.1,0.0,1.5,1.0,245.0,244.7,244.3,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752683,2026-08-14T22:01:47.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,240.7,240.3,240.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
752745,2026-08-14T22:02:18.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,235.6,235.4,235.3,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
752776,2026-08-14T22:02:33.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,7.4,0.0,0.8,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.6,4.7,49.95,0.0,2.2,55.1,851.4,12.1,10.5,55.1,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
752838,2026-08-14T22:03:04.630223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,2.0,19.9,0.0,0.8,1.0,244.6,243.9,243.9,12.0,11.0,11.2,851.7,4.3,49.95,0.0,2.2,55.1,849.7,24.2,27.3,55.1,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
752869,2026-08-14T22:03:20.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,237.9,237.6,237.5,0.8,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
752900,2026-08-14T22:03:35.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.4,0.0,0.8,1.0,243.4,243.0,243.2,12.0,11.0,11.2,851.6,4.6,49.95,0.0,3.5,55.1,852.0,2.2,1.8,55.1,100.0,3280.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
752931,2026-08-14T22:03:51.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.6,1.0,241.3,241.2,241.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
752993,2026-08-14T22:04:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,245.7,245.3,244.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
753024,2026-08-14T22:04:37.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.9,16.8,0.0,0.8,1.0,230.7,230.6,230.7,23.5,22.9,23.0,850.5,19.1,49.89,0.0,5.9,55.1,852.4,2.3,1.3,55.1,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
753055,2026-08-14T22:04:53.629114+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,231.0,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
753086,2026-08-14T22:05:08.618643+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.4,2.8,24.7,0.0,0.8,1.0,228.4,228.4,228.6,33.3,33.1,31.9,849.2,26.9,49.82,0.0,17.2,55.1,852.0,2.2,2.1,55.1,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
753148,2026-08-14T22:05:39.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,2.7,0.0,0.8,2.0,242.6,242.0,242.2,12.0,11.0,11.2,851.6,5.1,49.95,0.0,2.2,55.1,852.4,2.4,1.9,55.1,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
753179,2026-08-14T22:05:55.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,224.1,224.3,224.3,0.8,0.6,0.6,868.1,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753210,2026-08-14T22:06:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,3.1,0.0,0.8,2.0,239.6,239.6,239.5,16.9,15.9,16.3,850.9,11.4,49.92,0.0,3.9,55.1,851.4,8.3,7.4,55.1,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
753303,2026-08-14T22:06:57.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,1.0,228.4,228.5,228.4,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753334,2026-08-14T22:07:12.618675+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.0,1.8,20.2,0.0,0.8,1.0,243.3,243.0,243.1,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.8,849.7,24.4,25.9,54.8,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
753365,2026-08-14T22:07:28.630194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,242.2,241.7,241.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753396,2026-08-14T22:07:43.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.7,19.0,0.0,0.8,1.0,226.6,226.7,227.1,34.8,33.8,33.2,849.3,21.4,49.82,0.0,23.3,54.8,852.0,2.4,2.0,54.8,100.0,3282.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
753458,2026-08-14T22:08:14.628717+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.2,2.6,2.6,22.9,0.0,0.8,1.0,224.4,224.6,224.6,39.4,38.5,36.8,849.1,28.6,49.79,0.0,20.7,54.8,851.7,5.7,5.3,54.8,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
753489,2026-08-14T22:08:30.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.5,1.0,244.5,244.1,243.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753520,2026-08-14T22:08:45.619032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,4.7,0.0,0.8,2.0,240.2,239.7,240.0,13.7,12.7,13.2,851.5,7.0,49.95,0.0,2.2,54.8,852.0,2.3,1.7,54.8,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
753551,2026-08-14T22:09:01.619370+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,230.3,230.4,230.5,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753613,2026-08-14T22:09:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,232.5,232.7,232.7,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753644,2026-08-14T22:09:47.628935+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.0,1.9,23.3,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.2,851.6,5.0,49.95,0.0,2.2,54.8,849.7,28.3,26.0,54.8,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
753675,2026-08-14T22:10:03.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.6,225.7,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753706,2026-08-14T22:10:18.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.2,0.0,0.8,2.0,244.0,243.3,243.4,12.0,11.0,11.1,851.5,4.7,49.95,0.0,2.2,54.8,851.4,5.9,5.4,54.8,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
753799,2026-08-14T22:11:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,231.2,231.5,231.7,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753830,2026-08-14T22:11:20.618574+00:00,external_ems_2,bess_2,good,0.177,normal,PCS phase voltage imbalance high: 11.9,11.9,0.7,1.0,8.5,0.0,0.8,1.0,243.3,231.4,231.6,23.9,23.3,23.2,850.0,20.2,49.87,0.0,10.3,54.8,851.0,11.7,10.7,54.8,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
753861,2026-08-14T22:11:36.619358+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.4,241.2,241.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753923,2026-08-14T22:12:07.618886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
753954,2026-08-14T22:12:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.5,0.0,0.8,1.0,243.0,242.2,242.4,12.0,11.0,11.2,851.5,4.8,49.95,0.0,2.2,54.8,852.0,2.3,1.6,54.8,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
753985,2026-08-14T22:12:38.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,231.6,231.6,232.2,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
754016,2026-08-14T22:12:53.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,1.9,0.0,0.8,2.0,242.1,241.7,241.8,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.8,852.0,2.3,1.9,54.8,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
754078,2026-08-14T22:13:24.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.4,4.9,0.0,0.8,2.0,242.0,241.2,241.5,14.0,12.9,13.4,851.1,7.3,49.95,0.0,2.2,54.8,850.7,12.2,11.2,54.8,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
754109,2026-08-14T22:13:40.629875+00:00,external_ems_1,bess_1,good,0.2129,normal,PCS phase voltage imbalance high: 13.3,13.3,0.2,2.8,0.0,0.0,1.5,1.0,230.2,243.5,243.3,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754140,2026-08-14T22:13:55.630020+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.4,1.0,2.2,22.8,0.0,0.8,2.0,240.8,240.4,240.6,12.0,11.0,11.2,851.6,4.4,49.95,0.0,3.3,54.4,849.4,27.2,27.1,54.4,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0
754171,2026-08-14T22:14:11.631069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.2,225.3,225.4,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754233,2026-08-14T22:14:42.629371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754264,2026-08-14T22:14:57.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.4,13.4,0.0,0.8,2.0,225.3,225.2,225.5,36.3,36.1,34.2,849.3,28.1,49.8,0.0,21.5,54.4,850.7,14.7,13.0,54.4,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
754326,2026-08-14T22:15:28.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,9.9,0.0,0.8,2.0,237.2,236.8,236.8,17.4,16.3,17.0,850.9,12.2,49.87,0.0,4.8,54.4,852.0,2.3,1.8,54.4,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
754388,2026-08-14T22:15:59.618636+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,0.9,3.0,27.8,0.0,0.8,1.0,229.9,229.7,230.0,38.9,38.8,38.0,849.0,30.0,49.81,0.0,18.6,54.4,852.0,2.2,1.7,54.4,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
754419,2026-08-14T22:16:15.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,237.3,236.7,236.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754450,2026-08-14T22:16:30.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.1,0.0,0.8,2.0,242.7,242.2,242.4,12.0,11.0,11.2,851.5,4.5,49.95,0.0,2.2,54.4,852.0,2.4,1.9,54.4,100.0,3281.0,3279.0,25.0,24.2,24.4,20000.0,856.4,0,0
754481,2026-08-14T22:16:46.629514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,224.9,224.7,224.7,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754543,2026-08-14T22:17:17.619207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,231.3,231.6,231.5,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754574,2026-08-14T22:17:32.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,1.0,0.0,0.8,1.0,242.4,242.0,242.1,12.0,11.0,11.2,851.5,5.0,49.95,0.0,2.2,54.4,851.7,6.0,5.4,54.4,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
754605,2026-08-14T22:17:48.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,225.5,225.5,225.6,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754636,2026-08-14T22:18:03.618575+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.7,1.0,2.1,24.3,0.0,0.8,1.0,241.9,241.2,241.5,12.0,11.0,11.2,851.5,4.7,49.95,0.0,2.2,54.4,849.4,29.0,26.2,54.4,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
754698,2026-08-14T22:18:34.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,6.3,0.0,0.8,1.0,236.6,236.0,236.2,17.5,16.6,16.8,851.5,11.6,49.95,0.0,7.8,54.4,851.7,5.3,5.1,54.4,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
754729,2026-08-14T22:18:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754760,2026-08-14T22:19:05.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.6,15.0,0.0,0.8,1.0,224.7,224.6,224.8,36.4,36.3,34.8,849.1,28.3,49.79,0.0,22.4,54.4,850.7,13.3,12.4,54.4,100.0,3275.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
754791,2026-08-14T22:19:21.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,237.0,237.2,237.2,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754853,2026-08-14T22:19:52.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,240.9,240.8,240.7,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754884,2026-08-14T22:20:07.628999+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,1.4,2.8,27.5,0.0,0.8,1.0,227.3,227.1,227.3,38.7,38.7,37.3,849.2,29.7,49.81,0.0,18.8,54.4,852.0,2.2,1.4,54.4,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
754915,2026-08-14T22:20:23.628847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,243.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
754946,2026-08-14T22:20:38.629080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,15.1,0.0,0.8,1.0,242.6,242.2,242.4,12.0,11.0,11.2,851.5,4.5,49.95,0.0,2.2,54.4,850.4,19.6,18.6,54.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
755008,2026-08-14T22:21:09.618592+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,1.0,0.9,20.7,0.0,0.8,2.0,242.9,242.3,242.4,12.6,11.6,12.0,850.6,5.9,49.92,0.0,3.3,54.0,849.7,26.6,24.7,54.0,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
755039,2026-08-14T22:21:25.628919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,229.9,230.3,230.2,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755070,2026-08-14T22:21:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,9.3,0.0,0.8,1.0,241.1,240.8,241.0,12.0,11.0,11.2,851.5,4.2,49.95,0.0,2.2,54.0,850.7,13.5,12.4,54.0,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
755101,2026-08-14T22:21:56.629071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,233.9,234.3,234.2,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755163,2026-08-14T22:22:27.628909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.4,1.0,241.8,241.6,241.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755194,2026-08-14T22:22:42.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.6,10.0,0.0,0.8,1.0,235.6,235.3,235.5,19.1,18.4,18.7,850.4,12.4,49.95,0.0,11.8,54.0,852.0,2.4,1.4,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
755225,2026-08-14T22:22:58.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,241.2,241.1,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755256,2026-08-14T22:23:13.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.3,18.5,0.0,0.8,2.0,226.6,226.2,226.5,38.2,37.6,36.5,848.7,27.5,49.8,0.0,18.9,54.0,851.0,9.0,8.1,54.0,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
755318,2026-08-14T22:23:44.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,12.7,0.0,0.8,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.5,4.7,49.95,0.0,2.2,54.0,850.4,17.4,15.0,54.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
755380,2026-08-14T22:24:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.1,5.9,0.0,0.8,1.0,241.8,241.2,241.5,15.0,13.8,14.3,850.9,8.0,49.9,0.0,5.1,54.0,852.0,2.1,1.6,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
755411,2026-08-14T22:24:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,230.5,230.7,230.7,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755473,2026-08-14T22:25:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,225.8,225.8,226.0,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755504,2026-08-14T22:25:17.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.0,2.0,22.2,0.0,0.8,1.0,243.9,243.5,243.6,12.0,11.0,11.2,851.4,5.0,49.95,0.0,2.2,54.0,849.4,27.2,28.0,54.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
755535,2026-08-14T22:25:33.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,242.7,242.6,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755566,2026-08-14T22:25:48.619204+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.5,2.1,2.9,26.1,0.0,0.8,2.0,225.3,225.0,225.5,38.2,37.4,36.1,849.1,28.2,49.83,0.0,20.6,54.0,852.0,2.1,2.2,54.0,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
755628,2026-08-14T22:26:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.5,1.7,0.0,0.8,1.0,230.5,230.2,230.9,23.5,23.7,23.0,849.9,18.0,49.86,0.0,11.2,54.0,850.4,16.3,14.1,54.0,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
755659,2026-08-14T22:26:35.630330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.4,1.0,240.7,239.8,240.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755690,2026-08-14T22:26:50.619212+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,3.7,5.8,2.9,27.5,0.0,0.8,1.0,228.4,224.7,228.4,37.6,40.6,34.8,848.8,31.4,49.8,0.0,21.4,54.0,851.7,3.9,3.1,54.0,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
755721,2026-08-14T22:27:06.629276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.0,1.4,1.0,244.0,241.0,243.2,0.8,0.6,0.6,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755783,2026-08-14T22:27:37.628774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,1.4,1.0,243.0,240.3,242.5,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755814,2026-08-14T22:27:52.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.5,8.7,0.0,0.8,1.0,242.3,239.2,241.8,12.0,14.5,11.2,851.2,6.4,49.95,0.0,3.3,53.6,850.7,15.1,13.4,53.6,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
755845,2026-08-14T22:28:08.619549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,1.4,1.0,226.6,222.7,226.8,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
755938,2026-08-14T22:28:54.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,1.8,19.2,0.0,0.8,2.0,241.3,237.8,240.6,12.1,14.5,11.2,851.2,6.5,49.95,0.0,3.4,53.6,849.4,25.7,26.4,53.6,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
755969,2026-08-14T22:29:10.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.0,1.5,1.0,229.7,226.8,229.8,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
756000,2026-08-14T22:29:25.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.6,2.1,0.0,0.8,1.0,243.4,241.9,243.0,11.9,13.3,11.2,851.1,5.9,49.95,0.0,5.0,53.6,851.7,3.8,3.1,53.6,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
756031,2026-08-14T22:29:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,1.4,1.0,242.4,241.3,242.0,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756093,2026-08-14T22:30:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.4,1.0,243.9,242.7,243.4,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756124,2026-08-14T22:30:27.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.5,2.0,9.2,0.0,0.8,2.0,236.2,234.7,235.8,16.6,17.7,16.2,849.7,12.2,49.86,0.0,9.0,53.6,851.7,3.0,2.8,53.6,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
756155,2026-08-14T22:30:43.619571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.5,1.0,240.4,239.2,240.0,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
756186,2026-08-14T22:30:58.630031+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.9,4.5,2.9,21.2,0.0,0.8,2.0,227.6,225.7,227.5,37.5,39.8,35.3,848.5,32.1,49.8,0.0,20.2,53.6,851.4,10.9,10.4,53.6,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
