id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
756248,2026-08-14T22:31:29.618716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.1,1.2,0.0,0.8,2.0,240.0,238.4,239.5,15.5,16.5,15.1,850.6,10.4,49.92,0.0,3.1,53.6,850.7,11.6,13.4,53.6,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
756279,2026-08-14T22:31:45.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.4,1.0,237.9,236.7,237.7,0.9,0.6,0.6,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756310,2026-08-14T22:32:00.618583+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,1.6,2.0,2.2,23.4,0.0,0.8,2.0,240.7,239.1,240.3,12.0,13.2,11.2,851.2,5.5,49.95,0.0,3.0,53.6,849.0,28.9,28.5,53.6,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
756341,2026-08-14T22:32:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.4,1.0,227.8,226.2,228.0,0.8,0.6,0.7,868.1,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756434,2026-08-14T22:33:02.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.0,1.1,6.4,0.0,0.7,2.0,225.6,224.0,225.8,34.2,36.1,32.1,848.9,26.8,49.8,0.0,20.0,53.6,850.0,20.4,18.0,53.6,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
756465,2026-08-14T22:33:18.629822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.4,1.0,242.5,240.6,241.6,0.8,0.6,0.7,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756496,2026-08-14T22:33:33.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,1.7,11.6,0.0,0.8,1.0,233.2,231.5,233.5,20.6,22.6,20.4,850.0,15.0,49.89,0.0,9.5,53.6,851.7,3.4,2.7,53.6,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
756558,2026-08-14T22:34:04.629322+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,1.8,4.7,3.0,25.9,0.0,0.8,1.0,228.9,227.1,228.9,34.6,36.8,32.1,848.7,29.3,49.79,0.0,20.0,53.2,851.7,3.4,2.8,53.2,100.0,3280.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
756589,2026-08-14T22:34:20.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.4,1.0,242.9,242.1,242.5,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756620,2026-08-14T22:34:35.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.9,0.2,3.7,0.0,0.7,1.0,242.8,241.5,242.1,12.0,11.1,11.2,851.2,4.8,49.95,0.0,2.5,53.2,851.4,8.5,7.1,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
756651,2026-08-14T22:34:51.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.4,1.0,226.6,226.7,226.7,0.8,0.6,0.7,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
756713,2026-08-14T22:35:22.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.5,1.0,243.8,243.4,243.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
756744,2026-08-14T22:35:37.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,2.0,0.0,0.7,1.0,245.9,245.3,245.1,12.3,11.3,11.4,851.3,4.4,49.93,0.0,2.2,53.2,851.7,2.4,1.8,53.2,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
756775,2026-08-14T22:35:53.628733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.0,1.5,1.0,242.7,242.6,242.4,0.9,0.6,0.7,868.1,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
756806,2026-08-14T22:36:08.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.3,7.3,0.0,0.7,2.0,224.8,224.7,225.0,34.6,33.7,32.5,848.7,26.2,49.83,0.0,18.7,53.2,850.0,18.9,16.3,53.2,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
756868,2026-08-14T22:36:39.629575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.3,18.9,0.0,0.7,2.0,230.4,230.7,230.9,25.2,24.3,24.3,849.7,21.0,49.88,0.0,8.6,53.2,852.0,2.1,1.8,53.2,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
756899,2026-08-14T22:36:55.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
756961,2026-08-14T22:37:26.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.0,1.5,1.0,243.8,243.7,243.5,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
757023,2026-08-14T22:37:57.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.9,225.2,225.1,0.8,0.6,0.7,868.1,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
757054,2026-08-14T22:38:12.618926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.2,9.9,0.0,0.7,1.0,238.4,238.3,238.4,18.0,17.2,17.7,850.5,12.0,49.92,0.0,4.7,53.2,851.7,2.1,1.9,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757085,2026-08-14T22:38:28.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,234.1,234.2,234.3,0.8,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
757116,2026-08-14T22:38:43.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,3.1,0.0,0.7,1.0,241.1,240.8,241.0,12.0,11.0,11.2,851.3,4.7,49.95,0.0,2.2,53.2,851.0,7.8,6.4,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757178,2026-08-14T22:39:14.629152+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.4,1.1,2.2,26.0,0.0,0.7,2.0,243.5,243.1,243.2,12.0,10.9,11.2,851.2,4.7,49.95,0.0,2.2,53.2,849.0,30.7,27.9,53.2,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
757209,2026-08-14T22:39:30.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.9,242.5,242.3,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
757240,2026-08-14T22:39:45.629038+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.4,0.9,2.2,22.5,0.0,0.7,1.0,225.5,225.5,225.9,30.7,30.0,29.8,849.5,24.6,49.82,0.0,20.2,53.2,851.7,2.1,2.0,53.2,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757271,2026-08-14T22:40:01.628765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.0,1.6,1.0,240.9,240.6,240.4,0.9,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
757333,2026-08-14T22:40:32.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.5,1.0,245.6,245.4,244.8,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
757364,2026-08-14T22:40:47.629942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.8,6.9,0.0,0.7,2.0,238.5,238.2,238.3,15.5,14.3,14.7,850.9,9.0,49.88,0.0,4.1,52.8,851.7,2.1,1.8,52.8,100.0,3281.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757395,2026-08-14T22:41:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.5,1.0,231.2,231.1,231.2,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
757426,2026-08-14T22:41:18.618581+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.2,1.5,2.8,25.5,0.0,0.7,1.0,230.8,230.7,230.9,34.8,34.4,33.3,848.9,27.9,49.82,0.0,17.0,52.8,851.7,2.4,1.9,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757488,2026-08-14T22:41:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,3.9,0.0,0.7,1.0,242.7,242.0,242.2,12.0,11.0,11.2,851.3,5.0,49.95,0.0,2.2,52.8,851.4,8.9,8.4,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757519,2026-08-14T22:42:05.630352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,223.6,223.9,223.9,0.8,0.6,0.7,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
757550,2026-08-14T22:42:20.629099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,10.3,0.0,0.7,2.0,246.2,245.6,245.4,11.9,10.9,11.2,851.1,4.6,49.92,0.0,2.4,52.8,850.7,14.9,10.8,52.8,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
757581,2026-08-14T22:42:36.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.5,1.0,233.8,234.0,234.0,0.9,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
757643,2026-08-14T22:43:07.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,228.9,228.7,229.0,0.8,0.6,0.7,868.1,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
757674,2026-08-14T22:43:22.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,18.4,0.0,0.7,1.0,243.5,242.9,243.3,12.0,12.2,11.2,851.2,5.1,49.95,0.0,3.8,52.8,849.4,23.5,22.7,52.8,100.0,3269.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0
757705,2026-08-14T22:43:38.630554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,1.0,241.6,240.7,241.2,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
757736,2026-08-14T22:43:53.629506+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,3.9,6.8,2.7,28.5,0.0,0.7,1.0,225.5,221.7,225.6,38.0,41.2,34.4,848.7,31.6,49.81,0.0,24.3,52.8,851.4,3.1,3.0,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757798,2026-08-14T22:44:24.629217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,3.7,1.2,12.8,0.0,0.7,1.0,231.9,227.9,232.2,22.3,25.6,21.9,849.8,19.7,49.87,0.0,7.9,52.8,851.0,6.9,7.2,52.8,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
757829,2026-08-14T22:44:40.630119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.1,0.0,1.5,1.0,241.2,238.0,240.5,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
757860,2026-08-14T22:44:55.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,1.0,2.6,0.0,0.7,1.0,243.8,240.7,243.3,12.0,14.5,11.2,850.7,6.3,49.94,0.0,3.4,52.8,851.7,3.7,3.4,52.8,100.0,3280.0,3279.0,25.0,24.3,24.5,20000.0,856.4,0,0
757891,2026-08-14T22:45:11.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,231.7,228.6,232.0,0.8,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
757953,2026-08-14T22:45:42.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.3,2.9,0.1,0.0,1.5,1.0,234.2,231.3,234.6,0.9,0.6,0.7,868.1,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
758015,2026-08-14T22:46:13.619635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.9,0.1,0.0,1.6,1.0,226.3,223.7,226.5,0.8,0.6,0.7,868.1,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
758046,2026-08-14T22:46:28.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.2,4.8,0.0,0.7,1.0,245.8,244.2,245.1,11.9,13.3,11.2,850.9,5.8,49.95,0.0,3.2,52.8,850.7,10.6,10.1,52.8,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
758108,2026-08-14T22:46:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,1.2,7.3,0.0,0.7,1.0,240.3,238.8,239.9,12.0,13.2,11.2,848.5,28.7,49.9,0.0,24.8,52.8,849.7,21.4,19.3,52.8,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
758139,2026-08-14T22:47:15.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,1.5,1.0,242.7,240.9,241.8,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758170,2026-08-14T22:47:30.629111+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.0,0.7,0.0,0.7,1.0,235.8,234.2,235.7,17.3,18.8,17.0,850.4,12.4,49.86,0.0,6.6,52.4,850.4,13.1,12.8,52.4,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
758201,2026-08-14T22:47:46.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.1,0.0,1.5,1.0,240.3,239.1,239.9,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758263,2026-08-14T22:48:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.5,1.0,243.0,241.8,242.6,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758294,2026-08-14T22:48:32.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.4,3.0,0.0,0.8,1.0,242.7,241.1,241.9,12.0,13.2,11.2,851.0,5.9,49.95,0.0,3.1,52.4,851.4,2.9,2.8,52.4,100.0,3279.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
758325,2026-08-14T22:48:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.5,1.0,225.4,223.5,225.4,0.8,0.6,0.7,868.1,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758356,2026-08-14T22:49:03.618576+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.4,2.0,1.6,21.8,0.0,0.8,1.0,241.8,240.4,241.4,12.0,13.2,11.2,851.0,5.8,49.95,0.0,3.1,52.4,849.4,27.6,25.2,52.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
758418,2026-08-14T22:49:34.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.5,8.0,0.0,0.8,1.0,244.9,243.6,244.4,12.0,13.1,11.2,850.9,5.9,49.95,0.0,3.1,52.4,850.4,13.9,13.8,52.4,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
758449,2026-08-14T22:49:50.630766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.5,1.0,243.4,242.1,242.9,0.8,0.6,0.7,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758480,2026-08-14T22:50:05.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.3,0.5,8.2,0.0,0.8,2.0,225.6,223.5,225.6,43.9,46.4,42.1,848.9,33.3,49.8,0.0,22.6,52.4,849.4,25.1,24.7,52.4,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
758573,2026-08-14T22:50:52.629544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,1.5,1.0,241.5,240.3,241.0,0.8,0.6,0.6,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758604,2026-08-14T22:51:07.618560+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.9,4.3,2.4,23.6,0.0,0.8,2.0,228.9,227.0,228.9,35.5,37.8,33.5,848.6,30.3,49.82,0.0,18.3,52.4,851.0,6.7,6.1,52.4,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
758635,2026-08-14T22:51:23.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.1,0.0,1.5,1.0,242.5,241.6,242.1,0.9,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758666,2026-08-14T22:51:38.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.0,0.4,2.8,0.0,0.9,2.0,242.2,241.0,241.5,12.0,11.0,11.2,851.0,5.4,49.95,0.0,2.4,52.4,851.4,2.6,2.0,52.4,100.0,3280.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
758728,2026-08-14T22:52:09.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,6.6,0.0,0.9,1.0,240.5,240.0,240.0,15.8,14.6,15.2,850.5,10.2,49.93,0.0,4.6,52.4,850.0,16.8,15.3,52.4,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
758759,2026-08-14T22:52:25.629023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,232.8,233.1,233.1,0.8,0.6,0.6,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758790,2026-08-14T22:52:40.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,2.1,0.0,0.9,1.0,245.9,245.5,245.4,12.0,10.9,11.1,851.0,4.4,49.95,0.0,2.2,52.4,851.4,2.3,1.8,52.4,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
758821,2026-08-14T22:52:56.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.5,1.0,244.1,243.6,243.3,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758883,2026-08-14T22:53:27.629361+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.1,0.0,1.5,1.0,231.6,232.1,232.0,0.9,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758914,2026-08-14T22:53:42.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,10.8,0.0,0.9,1.0,232.2,232.2,232.5,19.9,19.4,19.6,850.8,13.1,49.9,0.0,10.7,52.4,851.7,2.3,1.9,52.4,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
758945,2026-08-14T22:53:58.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.0,0.0,1.5,1.0,241.7,241.2,241.1,0.9,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
758976,2026-08-14T22:54:13.618572+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,1.4,2.8,27.6,0.0,0.9,1.0,227.5,227.3,227.5,37.8,37.6,36.4,848.6,29.7,49.81,0.0,18.6,52.0,851.4,2.1,1.7,52.0,100.0,3279.0,3278.0,25.0,24.1,24.4,20000.0,856.4,0,0
759069,2026-08-14T22:55:00.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.9,225.0,225.2,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759100,2026-08-14T22:55:15.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.1,1.7,4.7,0.0,0.9,2.0,242.4,241.4,241.7,13.6,12.5,13.0,850.0,6.7,49.91,0.0,4.9,52.0,851.7,2.0,1.6,52.0,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
759131,2026-08-14T22:55:31.628661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,238.2,237.9,237.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759193,2026-08-14T22:56:02.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,227.3,227.6,227.5,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759224,2026-08-14T22:56:17.629437+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.3,14.4,0.0,0.9,1.0,243.6,243.2,243.4,11.9,11.0,11.2,851.0,4.5,49.95,0.0,2.2,52.0,849.7,18.9,18.7,52.0,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
759255,2026-08-14T22:56:33.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,242.3,242.3,242.0,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759286,2026-08-14T22:56:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.8,10.8,0.0,0.9,2.0,236.9,236.3,236.5,19.5,19.0,19.2,849.9,13.1,49.95,0.0,11.1,52.0,851.7,2.3,1.9,52.0,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
759348,2026-08-14T22:57:19.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.9,17.0,0.0,0.9,1.0,224.4,224.5,224.7,39.7,39.2,38.2,848.5,29.2,49.79,0.0,24.8,52.0,850.4,12.2,9.1,52.0,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
759379,2026-08-14T22:57:35.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,244.8,244.7,244.5,0.8,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759410,2026-08-14T22:57:50.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.2,0.1,4.0,0.0,0.9,2.0,237.7,237.7,237.7,14.6,13.4,13.9,850.5,8.5,49.93,0.0,2.2,52.0,850.4,12.5,11.0,52.0,100.0,3280.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
759441,2026-08-14T22:58:06.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,228.6,228.9,229.0,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759503,2026-08-14T22:58:37.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,237.0,236.3,236.5,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759534,2026-08-14T22:58:52.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,15.3,0.0,0.8,1.0,240.9,240.5,240.8,12.0,11.0,11.2,851.1,4.4,49.95,0.0,2.2,52.0,849.7,19.7,20.0,52.0,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0
759596,2026-08-14T22:59:23.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.6,19.0,0.0,0.8,2.0,244.0,243.7,243.7,12.0,11.0,11.1,851.0,4.6,49.95,0.0,2.2,52.0,849.4,23.6,21.1,52.0,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
759658,2026-08-14T22:59:54.618571+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.0,3.2,23.4,0.0,0.8,2.0,225.2,225.5,225.7,35.6,34.1,33.6,848.5,25.5,49.81,0.0,19.7,52.0,851.7,2.1,1.8,52.0,100.0,3280.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
759689,2026-08-14T23:00:10.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.5,1.0,245.8,245.3,244.9,0.8,0.6,0.6,868.1,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759720,2026-08-14T23:00:25.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,3.1,0.0,0.8,2.0,234.3,234.2,234.5,20.6,20.0,20.3,849.4,14.5,49.87,0.0,10.6,52.0,850.4,11.4,10.3,52.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
759751,2026-08-14T23:00:41.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759814,2026-08-14T23:01:12.618590+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.4,2.8,25.4,0.0,0.9,1.0,227.6,227.3,227.5,35.1,34.5,33.7,848.6,27.8,49.81,0.0,16.8,51.6,851.4,2.4,2.1,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
759845,2026-08-14T23:01:28.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,235.8,235.9,235.7,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759876,2026-08-14T23:01:43.618845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,10.0,0.0,0.9,1.0,242.6,242.2,242.3,12.0,11.0,11.2,851.0,5.0,49.95,0.0,2.2,51.6,850.0,15.0,14.4,51.6,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
759907,2026-08-14T23:01:59.629741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,224.8,224.9,225.0,0.8,0.6,0.6,868.1,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
759969,2026-08-14T23:02:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760000,2026-08-14T23:02:45.629699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.7,0.0,0.9,2.0,241.1,240.7,241.0,12.0,11.0,11.2,851.0,4.7,49.95,0.0,2.2,51.6,850.4,12.4,10.5,51.6,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
760031,2026-08-14T23:03:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,230.2,230.2,230.3,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760062,2026-08-14T23:03:16.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.4,0.0,0.9,2.0,240.7,240.3,240.5,12.0,11.0,11.2,851.0,4.3,49.9,0.0,12.6,51.6,849.4,23.7,23.4,51.6,100.0,3268.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
760124,2026-08-14T23:03:47.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.5,10.6,0.0,0.9,1.0,233.7,233.7,233.9,19.8,19.3,19.8,850.2,12.8,49.91,0.0,4.6,51.6,851.7,2.2,1.8,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
760155,2026-08-14T23:04:03.629014+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760186,2026-08-14T23:04:18.618856+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.3,0.9,2.6,24.3,0.0,0.9,1.0,229.5,229.3,229.6,32.9,33.0,32.1,848.8,26.7,49.8,0.0,17.6,51.6,851.4,2.4,1.7,51.6,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
760217,2026-08-14T23:04:34.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,243.7,243.6,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760279,2026-08-14T23:05:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,225.0,225.0,225.0,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760310,2026-08-14T23:05:20.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,5.5,0.0,0.9,2.0,241.8,241.3,241.5,14.4,13.3,13.7,850.4,7.6,49.9,0.0,5.3,51.6,851.4,2.1,1.7,51.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
760341,2026-08-14T23:05:36.629010+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,230.1,230.4,230.4,0.8,0.6,0.6,868.1,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760372,2026-08-14T23:05:51.618561+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.0,2.0,23.8,0.0,0.9,1.0,241.3,240.9,241.1,12.0,11.0,11.2,851.0,4.8,49.95,0.0,2.2,51.6,849.0,28.6,26.5,51.6,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
760434,2026-08-14T23:06:22.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,12.5,0.0,0.9,2.0,243.8,243.5,243.5,12.0,11.0,11.2,850.9,4.6,49.95,0.0,2.2,51.6,849.7,17.1,16.8,51.6,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
760465,2026-08-14T23:06:38.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.0,241.9,241.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760496,2026-08-14T23:06:53.628673+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.5,0.9,3.3,26.8,0.0,0.9,2.0,225.5,225.2,225.7,38.2,37.8,37.3,848.4,29.0,49.83,0.0,18.7,51.6,851.7,2.2,1.9,51.6,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
760527,2026-08-14T23:07:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.5,1.0,245.5,245.2,244.8,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760589,2026-08-14T23:07:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,231.1,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760651,2026-08-14T23:08:11.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,226.4,226.5,226.7,0.8,0.6,0.6,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760682,2026-08-14T23:08:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.8,14.7,0.0,0.9,2.0,229.5,229.4,229.6,30.6,30.0,29.2,848.9,25.2,49.84,0.0,15.9,51.2,850.7,10.5,8.5,51.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
760744,2026-08-14T23:08:57.628677+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.4,1.0,2.0,23.0,0.0,0.8,1.0,242.1,241.7,241.9,12.0,11.0,11.1,851.0,4.1,49.95,0.0,2.2,51.2,849.0,27.1,26.8,51.2,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
760775,2026-08-14T23:09:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,225.7,225.7,225.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760806,2026-08-14T23:09:28.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,5.7,0.0,0.8,2.0,245.4,245.1,245.0,14.3,13.2,13.6,850.5,7.2,49.95,0.0,2.2,51.2,850.4,12.9,10.6,51.2,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
760837,2026-08-14T23:09:44.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760899,2026-08-14T23:10:15.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,237.3,237.4,237.3,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760930,2026-08-14T23:10:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,8.6,0.0,0.8,2.0,234.5,234.5,234.9,16.8,15.8,16.6,850.1,11.1,49.95,0.0,6.0,51.2,851.4,2.5,1.4,51.2,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
760961,2026-08-14T23:10:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,241.6,241.3,241.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
760992,2026-08-14T23:11:01.619007+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,1.5,2.7,25.7,0.0,0.8,1.0,225.2,225.2,225.4,36.2,35.4,34.7,848.7,28.0,49.8,0.0,21.5,51.2,851.4,2.3,1.7,51.2,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761054,2026-08-14T23:11:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,2.4,0.0,0.8,2.0,236.7,236.4,236.4,16.1,14.9,15.6,850.3,10.7,49.87,0.0,5.7,51.2,850.4,13.1,10.9,51.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
761085,2026-08-14T23:11:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,240.7,240.5,240.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
761116,2026-08-14T23:12:03.628816+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.1,0.9,3.0,26.9,0.0,0.8,2.0,227.3,227.3,227.4,39.6,39.3,38.7,848.4,29.1,49.81,0.0,18.5,51.2,851.4,2.2,1.9,51.2,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761209,2026-08-14T23:12:50.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,225.1,224.9,224.9,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
761240,2026-08-14T23:13:05.618909+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,0.9,2.0,21.4,0.0,0.8,2.0,241.9,241.6,241.8,11.9,11.0,11.1,851.0,4.4,49.95,0.0,2.2,51.2,849.0,25.8,24.7,51.2,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
761271,2026-08-14T23:13:21.620698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.5,1.0,227.1,227.2,227.3,0.9,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761302,2026-08-14T23:13:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,10.3,0.0,0.8,1.0,245.2,244.9,244.8,12.0,11.0,11.2,850.9,4.4,49.95,0.0,2.2,51.2,850.0,14.7,13.5,51.2,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
761364,2026-08-14T23:14:07.618583+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.0,2.3,22.4,0.0,0.8,2.0,240.8,240.4,240.6,12.0,11.0,11.2,851.0,4.0,49.95,0.0,11.4,51.2,848.7,26.4,27.1,51.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
761395,2026-08-14T23:14:23.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,237.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761426,2026-08-14T23:14:38.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,9.7,0.0,0.8,2.0,236.1,235.7,235.9,17.5,16.6,17.0,850.1,11.8,49.89,0.0,10.7,50.8,851.7,2.1,1.9,50.8,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761457,2026-08-14T23:14:54.619481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.8,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761519,2026-08-14T23:15:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.2,243.1,242.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761550,2026-08-14T23:15:40.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,5.5,0.0,0.8,2.0,237.6,237.3,237.2,15.7,14.4,14.9,850.4,9.6,49.93,0.0,2.2,50.8,850.4,15.1,12.8,50.8,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761581,2026-08-14T23:15:56.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.5,1.0,225.6,225.7,225.6,0.8,0.6,0.6,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761612,2026-08-14T23:16:11.629617+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.3,2.4,20.8,0.0,0.8,1.0,230.1,229.9,230.1,29.3,28.6,28.0,849.0,23.2,49.84,0.0,15.6,50.8,851.4,2.4,24.5,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761705,2026-08-14T23:16:58.630474+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,226.8,227.0,227.0,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761736,2026-08-14T23:17:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,17.3,0.0,0.8,2.0,231.4,231.2,231.6,17.9,17.2,17.9,850.2,9.8,49.95,0.0,11.3,50.8,848.7,27.1,28.2,50.8,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
761767,2026-08-14T23:17:29.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,243.1,242.9,242.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761829,2026-08-14T23:18:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,242.3,242.1,242.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761860,2026-08-14T23:18:15.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.9,12.3,0.0,0.8,2.0,223.7,223.8,223.8,35.2,34.1,33.1,848.1,26.1,49.79,0.0,22.7,50.8,850.0,13.8,12.5,50.8,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
761891,2026-08-14T23:18:31.630497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,1.0,243.6,243.7,243.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
761922,2026-08-14T23:18:46.630024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.5,2.7,0.0,0.8,1.0,230.7,230.7,230.9,24.3,23.5,23.8,850.9,4.8,49.89,0.0,12.1,50.8,851.4,2.1,1.9,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
761984,2026-08-14T23:19:17.619669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.0,19.8,0.0,0.8,1.0,232.6,232.4,232.7,27.5,26.5,26.5,849.4,22.1,49.83,0.0,13.5,50.8,851.4,2.3,1.9,50.8,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
762015,2026-08-14T23:19:33.630026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.1,243.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
762046,2026-08-14T23:19:48.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,18.5,0.0,0.8,1.0,242.4,241.7,242.0,12.0,11.0,11.1,850.9,4.7,49.95,0.0,2.2,50.8,849.4,23.2,22.5,50.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
762077,2026-08-14T23:20:04.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762139,2026-08-14T23:20:35.628654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,230.3,230.1,230.3,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762170,2026-08-14T23:20:50.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,4.8,0.0,0.8,2.0,231.2,231.2,231.4,16.1,14.6,15.4,851.0,7.0,49.95,0.0,9.1,50.8,851.4,2.2,1.7,50.8,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
762232,2026-08-14T23:21:21.630364+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,1.2,21.2,0.0,0.8,2.0,243.1,242.8,242.9,12.3,11.3,11.4,850.2,5.5,49.91,0.0,10.4,50.8,849.0,26.7,25.8,50.8,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
762294,2026-08-14T23:21:52.628697+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,0.9,2.9,29.0,0.0,0.8,1.0,225.0,224.5,224.8,41.3,41.7,40.8,848.5,31.1,49.8,0.0,23.0,50.4,851.4,2.1,1.7,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
762325,2026-08-14T23:22:08.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,243.3,243.4,243.1,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762356,2026-08-14T23:22:23.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.2,19.3,0.0,0.8,1.0,225.6,225.6,225.9,41.0,41.5,40.7,848.2,31.1,49.79,0.0,20.6,50.4,850.4,11.8,10.2,50.4,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
762387,2026-08-14T23:22:39.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.5,1.0,244.8,244.8,244.4,0.8,0.6,0.6,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762449,2026-08-14T23:23:10.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762480,2026-08-14T23:23:25.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.1,19.2,0.0,0.8,1.0,233.2,233.1,233.5,25.5,24.8,24.5,849.3,21.3,49.87,0.0,10.1,50.4,851.4,2.1,1.9,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
762511,2026-08-14T23:23:41.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,234.9,235.0,235.1,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762542,2026-08-14T23:23:56.630454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,14.3,0.0,0.8,1.0,241.6,241.3,241.4,12.0,11.0,11.2,850.9,4.7,49.95,0.0,2.2,50.4,849.7,19.0,17.8,50.4,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
762604,2026-08-14T23:24:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,10.9,0.0,0.8,2.0,244.4,244.1,244.1,12.0,11.0,11.2,850.8,4.4,49.95,0.0,2.2,50.4,850.0,15.3,14.1,50.4,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
762635,2026-08-14T23:24:43.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,238.0,237.7,237.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762666,2026-08-14T23:24:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.8,15.0,0.0,0.8,2.0,233.9,233.4,233.6,18.4,17.7,17.8,849.8,10.3,49.88,0.0,12.9,50.4,849.0,25.3,25.1,50.4,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
762697,2026-08-14T23:25:14.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,230.1,230.4,230.7,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762759,2026-08-14T23:25:45.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.7,241.5,241.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762790,2026-08-14T23:26:00.628691+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.2,1.8,3.2,32.6,0.0,0.8,2.0,225.5,225.6,225.7,45.5,46.4,44.6,848.2,34.6,49.79,0.0,24.1,50.4,851.4,2.0,1.8,50.4,100.0,3280.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
762821,2026-08-14T23:26:16.628651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.5,243.9,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
762852,2026-08-14T23:26:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,2.7,0.0,0.8,1.0,244.2,243.7,243.8,12.0,11.0,11.2,850.8,4.5,49.95,0.0,2.2,50.4,850.7,7.2,6.1,50.4,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
762914,2026-08-14T23:27:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.5,0.0,0.8,1.0,243.4,242.7,242.8,12.0,11.0,11.1,850.9,4.6,49.95,0.0,2.2,50.4,851.4,2.1,1.7,50.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
762945,2026-08-14T23:27:18.629874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,228.2,228.3,228.5,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
762976,2026-08-14T23:27:33.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.3,8.9,0.0,0.8,1.0,238.1,238.0,238.1,16.7,15.8,16.3,850.1,10.9,49.88,0.0,6.3,50.4,851.4,2.0,1.7,50.4,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
763007,2026-08-14T23:27:49.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.4,1.0,230.2,230.2,230.2,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
763069,2026-08-14T23:28:20.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,224.1,224.3,224.3,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
763100,2026-08-14T23:28:35.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.1,3.6,0.0,0.8,2.0,244.3,244.0,244.0,11.9,11.0,11.1,850.8,4.5,49.95,0.0,2.2,50.0,850.7,8.1,6.7,50.0,100.0,3278.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
763131,2026-08-14T23:28:51.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,243.4,243.4,243.2,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
763162,2026-08-14T23:29:06.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.7,4.1,0.0,0.8,1.0,226.5,226.5,226.7,30.4,29.9,29.1,848.7,25.1,49.87,0.0,18.9,50.0,849.4,21.0,22.1,50.0,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
763224,2026-08-14T23:29:37.629352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.1,12.8,0.0,0.8,2.0,231.8,231.5,231.8,21.9,21.4,21.5,849.3,14.8,49.86,0.0,12.2,50.0,851.4,2.0,1.7,50.0,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
763286,2026-08-14T23:30:08.618574+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,2.5,3.1,26.1,0.0,0.8,2.0,225.2,225.1,225.4,39.0,38.9,36.5,848.3,28.3,49.78,0.0,22.3,50.0,851.4,2.2,1.7,50.0,100.0,3271.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
763317,2026-08-14T23:30:24.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,1.0,244.8,244.5,244.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
763379,2026-08-14T23:30:55.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.4,1.0,240.4,240.2,240.1,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.2,24.5,20000.0,855.9,0,0
763410,2026-08-14T23:31:10.630709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.0,15.6,0.0,0.8,1.0,233.0,233.0,233.2,23.5,22.9,22.8,849.4,18.0,49.88,0.0,10.3,50.0,851.4,2.4,1.9,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
763441,2026-08-14T23:31:26.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,234.8,234.7,234.8,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763472,2026-08-14T23:31:41.629402+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.1,0.0,0.8,1.0,241.5,241.1,241.4,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,50.0,851.4,2.4,1.7,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
763534,2026-08-14T23:32:12.629060+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.4,1.0,2.2,25.2,0.0,0.8,2.0,241.1,240.7,240.8,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,50.0,848.7,29.7,29.4,50.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
763565,2026-08-14T23:32:28.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,237.5,237.2,237.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763596,2026-08-14T23:32:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.1,0.0,0.8,1.0,243.3,242.9,243.1,12.0,11.0,11.2,850.8,4.4,49.95,0.0,2.2,50.0,851.4,2.3,2.0,50.0,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
