id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
763627,2026-08-14T23:32:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763689,2026-08-14T23:33:30.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,233.9,234.1,234.1,0.8,0.6,0.6,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763720,2026-08-14T23:33:45.618679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,13.0,0.0,0.8,1.0,231.3,231.4,231.6,21.7,21.1,21.5,849.6,15.4,49.87,0.0,11.6,50.0,851.4,2.4,1.9,50.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
763751,2026-08-14T23:34:01.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,241.1,240.9,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763844,2026-08-14T23:34:47.634215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,10.0,0.0,0.8,1.0,243.2,242.8,242.9,12.0,11.0,11.2,850.8,4.7,49.95,0.0,2.2,50.0,850.0,14.7,13.2,50.0,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
763875,2026-08-14T23:35:03.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,227.9,228.0,228.1,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763906,2026-08-14T23:35:18.619403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,2.0,9.0,0.0,0.8,2.0,239.5,239.5,239.5,16.7,15.8,16.3,849.4,11.2,49.88,0.0,7.2,50.0,851.4,2.2,1.6,50.0,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
763937,2026-08-14T23:35:34.618823+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,229.8,230.2,230.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
763999,2026-08-14T23:36:05.630237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,226.1,226.2,226.3,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
764030,2026-08-14T23:36:20.618578+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.3,1.0,2.1,23.6,0.0,0.8,2.0,244.2,243.9,243.9,12.0,11.0,11.2,850.8,4.5,49.95,0.0,2.2,49.6,848.7,28.1,26.6,49.6,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
764061,2026-08-14T23:36:36.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,243.7,243.3,243.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
764092,2026-08-14T23:36:51.629331+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.4,1.1,1.8,25.5,0.0,0.8,1.0,225.9,226.1,226.3,35.6,35.2,34.5,849.6,27.7,49.86,0.0,18.8,49.6,851.4,2.2,1.8,49.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
764154,2026-08-14T23:37:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.3,15.2,0.0,0.8,2.0,225.0,224.9,225.2,39.3,38.2,37.8,848.1,28.0,49.81,0.0,22.9,49.6,850.4,12.8,10.3,49.6,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
764185,2026-08-14T23:37:38.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,241.4,241.1,241.1,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764216,2026-08-14T23:37:53.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.7,13.5,0.0,0.8,1.0,232.6,232.6,232.8,21.5,21.1,21.3,849.7,16.0,49.89,0.0,6.3,49.6,851.4,2.5,1.6,49.6,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
764247,2026-08-14T23:38:09.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764340,2026-08-14T23:38:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.4,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.2,850.8,4.6,49.95,0.0,2.2,49.6,851.4,2.2,1.8,49.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
764371,2026-08-14T23:39:11.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.7,225.7,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764402,2026-08-14T23:39:26.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.1,0.8,0.0,0.8,1.0,240.3,239.8,239.9,16.3,15.2,15.7,850.3,10.4,49.93,0.0,3.0,49.6,850.4,11.2,10.5,49.6,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
764464,2026-08-14T23:39:57.618579+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.0,2.2,21.8,0.0,0.8,1.0,241.1,240.6,240.8,12.0,11.0,11.2,850.9,5.0,49.95,0.0,2.2,49.6,848.7,26.8,27.0,49.6,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
764495,2026-08-14T23:40:13.619032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,228.5,228.7,228.7,0.8,0.6,0.6,868.0,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764526,2026-08-14T23:40:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,7.5,0.0,0.8,2.0,243.3,242.9,243.0,12.0,11.0,11.2,850.8,4.6,49.95,0.0,2.2,49.6,850.4,12.1,10.6,49.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
764557,2026-08-14T23:40:44.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764619,2026-08-14T23:41:15.630527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.5,1.0,241.2,240.7,240.6,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764650,2026-08-14T23:41:30.629202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.0,1.3,0.0,0.8,1.0,232.3,232.3,232.5,21.2,20.7,21.0,849.7,14.9,49.86,0.0,9.5,49.6,849.7,16.2,14.3,49.6,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
764681,2026-08-14T23:41:46.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,240.9,240.4,240.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764712,2026-08-14T23:42:01.618565+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.2,2.6,3.2,25.8,0.0,0.8,2.0,225.8,225.8,226.0,35.9,35.4,33.3,848.2,27.9,49.8,0.0,20.2,49.6,851.4,2.1,1.8,49.6,100.0,3279.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
764774,2026-08-14T23:42:32.628786+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.5,1.4,2.5,25.3,0.0,0.8,1.0,231.3,231.5,231.8,34.3,34.1,32.9,848.5,27.7,49.83,0.0,16.0,49.2,851.0,2.4,1.7,49.2,100.0,3278.0,3277.0,24.7,23.9,24.1,20000.0,856.4,0,0
764805,2026-08-14T23:42:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
764867,2026-08-14T23:43:19.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.4,1.0,224.6,224.8,224.7,0.8,0.6,0.6,868.0,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
764929,2026-08-14T23:43:50.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.4,1.0,244.2,243.8,243.5,0.8,0.6,0.6,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
764960,2026-08-14T23:44:05.629286+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.8,1.0,2.2,22.5,0.0,0.8,2.0,232.4,232.2,233.0,12.0,11.0,11.2,850.9,4.9,49.95,0.0,4.2,49.2,848.7,27.4,25.9,49.2,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
764991,2026-08-14T23:44:21.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,229.0,229.1,229.0,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765022,2026-08-14T23:44:36.629294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,2.5,0.0,0.8,1.0,243.1,242.8,242.9,12.0,11.0,11.1,850.3,4.6,49.9,0.0,10.2,49.2,851.4,2.1,1.9,49.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
765084,2026-08-14T23:45:07.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,2.1,1.6,12.2,0.0,0.8,3.0,229.5,229.5,224.5,39.7,39.0,37.6,848.1,28.7,49.81,0.0,23.9,49.2,849.7,16.5,15.1,49.2,100.0,3268.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0
765115,2026-08-14T23:45:23.629886+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.4,1.0,245.3,245.2,244.8,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765146,2026-08-14T23:45:38.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.7,13.5,0.0,0.8,2.0,242.6,242.1,241.8,19.8,19.4,19.5,849.7,15.9,49.91,0.0,4.9,49.2,851.4,2.4,1.9,49.2,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
765177,2026-08-14T23:45:54.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,240.7,240.5,240.5,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765239,2026-08-14T23:46:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,242.8,242.7,242.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765270,2026-08-14T23:46:40.618680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.7,0.0,0.8,1.0,243.9,243.4,243.6,11.9,11.0,11.2,850.8,4.9,49.94,0.0,2.2,49.2,851.4,2.2,1.4,49.2,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
765301,2026-08-14T23:46:56.618758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.4,1.0,228.4,228.5,228.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765332,2026-08-14T23:47:11.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.1,1.5,0.0,0.8,2.0,230.3,230.5,230.7,30.3,29.6,28.6,848.9,24.7,49.85,0.0,12.6,49.2,849.0,23.2,24.4,49.2,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
765394,2026-08-14T23:47:42.619147+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.8,1.5,0.0,0.8,2.0,241.0,240.7,240.8,21.6,21.0,21.2,849.6,15.4,49.89,0.0,6.2,49.2,850.4,13.9,11.6,49.2,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
765425,2026-08-14T23:47:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.4,1.0,230.6,230.6,230.6,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765456,2026-08-14T23:48:13.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.0,2.2,20.2,0.0,0.8,1.0,241.4,241.0,241.2,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,49.2,848.7,24.7,25.1,49.2,100.0,3270.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0
765487,2026-08-14T23:48:29.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.4,1.0,226.7,226.8,226.8,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765549,2026-08-14T23:49:00.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.4,1.0,242.6,242.5,242.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765580,2026-08-14T23:49:15.619667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.0,11.9,0.0,0.8,2.0,228.9,228.5,228.9,24.5,23.9,24.0,849.4,20.8,49.85,0.0,20.0,49.2,850.4,8.9,7.4,49.2,100.0,3272.0,3270.0,24.7,23.9,24.2,20000.0,856.4,0,0
765611,2026-08-14T23:49:31.629707+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,0.2,2.8,0.0,0.0,1.4,1.0,212.2,210.4,215.9,0.8,0.6,0.6,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765642,2026-08-14T23:49:46.618569+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,1.3,0.4,2.4,0.0,0.8,1.0,246.0,243.6,239.5,11.8,10.9,10.5,851.0,3.7,49.96,0.0,1.4,48.8,851.4,1.3,1.1,48.8,100.0,3279.0,3278.0,24.7,23.9,24.2,20000.0,856.4,0,0
765704,2026-08-14T23:50:17.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,0.2,0.0,0.8,1.0,234.6,234.3,234.8,19.8,19.8,19.3,849.9,13.7,49.9,0.0,10.1,48.8,850.4,13.9,13.4,48.8,100.0,3277.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
765735,2026-08-14T23:50:33.619429+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.4,1.0,240.0,239.4,239.7,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765766,2026-08-14T23:50:48.618580+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,3.0,4.4,2.9,27.3,0.0,0.8,2.0,229.6,226.7,229.7,39.9,41.3,36.9,848.1,30.6,49.79,0.0,20.7,48.8,851.0,3.3,3.1,48.8,100.0,3279.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
765797,2026-08-14T23:51:04.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.1,0.0,1.4,1.0,243.2,240.1,242.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765859,2026-08-14T23:51:35.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,1.4,1.0,226.3,222.5,226.6,0.8,0.6,0.7,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765921,2026-08-14T23:52:06.619449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.8,0.0,0.0,1.4,1.0,234.0,230.7,234.5,0.9,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
765952,2026-08-14T23:52:21.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,1.0,10.1,0.0,0.8,1.0,241.2,238.0,240.8,12.0,14.5,11.2,850.7,6.3,49.94,0.0,3.3,48.8,849.7,16.4,13.9,48.8,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
766014,2026-08-14T23:52:52.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,1.6,9.3,0.0,0.8,2.0,234.1,230.8,233.9,16.9,19.3,16.0,850.6,12.1,49.94,0.0,8.2,48.8,849.0,21.4,21.0,48.8,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0
766045,2026-08-14T23:53:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.0,0.0,1.4,1.0,232.6,229.8,233.0,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766076,2026-08-14T23:53:23.618717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,1.3,8.2,0.0,0.8,1.0,241.3,239.7,241.3,15.8,17.3,15.3,849.7,11.1,49.91,0.0,12.4,48.8,851.0,2.9,2.8,48.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
766107,2026-08-14T23:53:39.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.4,1.0,241.3,239.7,240.6,0.8,0.6,0.7,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766169,2026-08-14T23:54:10.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.4,1.0,244.9,243.9,244.3,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766200,2026-08-14T23:54:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.0,9.7,0.0,0.8,1.0,234.5,232.7,234.3,18.5,20.0,18.2,850.0,13.0,49.91,0.0,3.5,48.8,851.0,3.3,2.7,48.8,100.0,3278.0,3277.0,24.7,23.9,24.2,20000.0,856.4,0,0
766231,2026-08-14T23:54:41.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.4,1.0,230.0,228.8,230.4,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766262,2026-08-14T23:54:56.618586+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,2.0,4.4,2.5,25.3,0.0,0.8,2.0,230.2,228.4,230.4,34.9,36.6,32.2,848.5,28.6,49.83,0.0,16.9,48.8,851.0,3.3,3.2,48.8,100.0,3278.0,3276.0,24.7,23.9,24.2,20000.0,856.4,0,0
766324,2026-08-14T23:55:27.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,1.2,14.2,0.0,0.7,2.0,241.9,240.4,241.4,12.0,13.1,11.2,850.6,5.3,49.95,0.0,3.1,48.8,849.4,19.5,21.6,48.8,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
766355,2026-08-14T23:55:43.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.8,0.0,0.0,1.4,1.0,225.0,223.4,225.2,0.9,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766386,2026-08-14T23:55:58.621841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,0.3,8.5,0.4,0.8,2.0,241.2,239.5,240.5,13.9,15.0,13.4,850.0,7.9,49.94,0.0,3.1,48.8,849.7,16.4,15.7,48.4,100.0,3273.0,3271.0,24.7,23.9,24.2,20000.0,856.4,0,0
766479,2026-08-14T23:56:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.2,0.0,1.4,1.0,232.5,231.2,232.9,0.8,0.6,0.7,868.1,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766510,2026-08-14T23:57:00.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.8,0.8,11.5,0.0,0.8,2.0,234.6,233.1,234.7,12.0,13.0,11.2,850.5,5.8,49.95,0.0,9.4,48.4,849.7,17.3,13.9,48.4,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0
766541,2026-08-14T23:57:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,1.4,1.0,241.7,240.4,241.2,0.8,0.6,0.7,868.1,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766572,2026-08-14T23:57:31.629510+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.9,3.7,3.1,23.2,0.0,0.7,2.0,225.4,223.7,225.6,33.7,34.8,31.1,847.9,26.4,49.79,0.0,22.5,48.4,851.0,3.2,2.6,48.4,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
766634,2026-08-14T23:58:02.619020+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,1.8,6.0,3.0,27.1,0.0,0.7,1.0,224.4,222.9,224.7,39.8,41.8,35.8,848.0,30.9,49.77,0.0,23.6,48.4,851.0,3.8,2.8,48.4,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
766665,2026-08-14T23:58:18.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.4,1.0,243.8,242.6,243.3,0.9,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766696,2026-08-14T23:58:33.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,0.8,2.6,0.0,0.7,1.0,243.6,242.4,243.1,12.0,11.2,11.2,850.6,5.2,49.93,0.0,2.5,48.4,851.4,2.6,2.2,48.4,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
766727,2026-08-14T23:58:49.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.4,1.0,225.3,225.1,225.4,0.8,0.6,0.7,868.1,-0.2,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
766789,2026-08-14T23:59:20.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.5,0.0,229.5,229.7,229.8,0.9,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
766820,2026-08-14T23:59:35.629241+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,18.0,0.0,0.7,2.0,242.0,241.7,241.8,12.0,11.0,11.2,850.7,4.9,49.95,0.0,2.2,48.4,849.4,22.9,23.3,48.4,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
766851,2026-08-14T23:59:51.630271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.5,0.0,224.9,225.0,225.0,0.9,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
766882,2026-08-15T00:00:06.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,11.4,0.0,0.7,1.0,245.2,244.8,244.8,11.9,11.0,11.2,850.7,4.6,49.95,0.0,2.2,48.4,849.7,16.0,15.0,48.4,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
766975,2026-08-15T00:00:53.619597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.5,0.0,232.8,232.7,232.8,0.9,0.6,0.7,868.1,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
767006,2026-08-15T00:01:08.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,9.7,0.0,0.8,1.0,232.8,232.7,233.1,20.3,19.8,20.2,849.6,14.2,49.9,0.0,4.8,48.4,851.4,4.5,3.7,48.4,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
767037,2026-08-15T00:01:24.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.5,0.0,241.3,241.2,241.1,0.9,0.6,0.7,868.1,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
767099,2026-08-15T00:01:55.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.5,1.0,244.3,243.9,243.7,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
767130,2026-08-15T00:02:10.618563+00:00,external_ems_2,bess_2,good,0.0998,normal,PCS phase current imbalance high: 12.2,0.7,12.2,2.3,18.0,0.0,0.8,1.0,242.5,241.8,242.0,12.0,24.2,24.0,849.1,20.4,49.87,0.0,12.9,48.4,851.4,2.4,2.1,48.4,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
767161,2026-08-15T00:02:26.628929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,1.5,0.0,233.9,233.8,233.9,0.8,0.6,0.7,868.1,-0.3,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.5,20000.0,855.9,0,0
767192,2026-08-15T00:02:41.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,11.7,0.0,0.7,1.0,241.6,241.3,241.5,12.0,11.0,11.2,850.7,4.5,49.95,0.0,2.2,48.4,849.7,16.2,14.8,48.4,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
767254,2026-08-15T00:03:12.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,10.1,0.0,0.8,2.0,245.5,245.3,245.1,12.0,11.0,11.2,850.6,4.6,49.95,0.0,2.2,48.0,850.0,14.7,13.4,48.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
767285,2026-08-15T00:03:28.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,0.0,230.3,230.5,230.3,0.9,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
767316,2026-08-15T00:03:43.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.1,13.9,0.0,0.7,2.0,231.0,231.4,231.5,16.9,16.0,16.6,849.8,11.7,49.95,0.0,11.1,48.0,848.7,25.6,26.8,48.0,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
767347,2026-08-15T00:03:59.630563+00:00,external_ems_1,bess_1,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,0.3,2.9,0.1,0.0,1.5,0.0,227.9,235.5,235.5,0.9,0.6,0.7,868.1,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
767409,2026-08-15T00:04:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,0.0,241.1,240.9,240.9,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
767440,2026-08-15T00:04:45.618574+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,0.8,2.8,24.9,0.0,0.8,1.0,225.0,224.8,225.1,41.9,42.2,41.4,847.9,32.1,49.78,0.0,23.7,48.0,850.7,7.2,6.3,48.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
767502,2026-08-15T00:05:16.619423+00:00,external_ems_2,bess_2,good,0.253,normal,PCS phase voltage imbalance high: 10.0; PCS phase current imbalance high: 18.3,10.0,18.3,1.3,6.1,0.0,0.8,1.0,212.1,212.2,222.1,29.7,25.7,11.4,849.7,-3.9,49.9,0.0,8.4,48.0,851.0,2.2,1.7,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
767564,2026-08-15T00:05:47.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.4,3.1,0.0,0.8,1.0,238.7,238.3,238.3,12.1,12.1,12.3,851.0,5.5,49.95,0.0,3.5,48.0,851.4,2.4,1.8,48.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
767595,2026-08-15T00:06:03.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,0.0,239.9,239.9,239.6,0.8,0.6,0.7,868.1,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.5,20000.0,855.9,0,0
767626,2026-08-15T00:06:18.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.6,0.0,0.8,2.0,244.7,244.5,244.4,11.9,11.0,11.2,850.7,4.6,49.95,0.0,2.2,48.0,848.7,24.2,26.4,48.0,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
767657,2026-08-15T00:06:34.629939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,242.1,241.9,241.8,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
767719,2026-08-15T00:07:05.629037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,241.5,241.3,241.2,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
767750,2026-08-15T00:07:20.618596+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,2.1,3.0,25.2,0.0,0.8,1.0,226.0,226.0,226.1,38.1,36.9,36.0,848.0,27.7,49.78,0.0,22.5,48.0,851.0,2.5,2.1,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
767781,2026-08-15T00:07:36.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,0.0,245.8,245.4,244.9,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
767812,2026-08-15T00:07:51.628867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,11.0,0.0,0.8,1.0,244.0,243.7,243.7,11.9,10.9,11.2,850.7,4.6,49.95,0.0,2.2,48.0,850.0,15.6,13.9,48.0,100.0,3279.0,3278.0,24.8,24.0,24.2,20000.0,856.4,0,0
767874,2026-08-15T00:08:22.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,16.5,0.0,0.8,1.0,233.9,233.7,234.0,23.5,22.7,22.7,849.4,18.8,49.89,0.0,9.4,48.0,851.4,2.3,1.8,48.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
767905,2026-08-15T00:08:38.619827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.4,0.0,231.7,232.0,232.1,0.8,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
767936,2026-08-15T00:08:53.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.8,0.0,0.8,2.0,241.5,241.1,241.3,12.0,11.0,11.2,850.8,4.2,49.95,0.0,2.2,48.0,849.0,24.0,23.3,48.0,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
767967,2026-08-15T00:09:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.4,0.0,226.8,226.8,226.9,0.8,0.6,0.7,868.1,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
768029,2026-08-15T00:09:40.618930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.4,0.0,242.4,242.3,242.1,0.8,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
768060,2026-08-15T00:09:55.629729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,15.5,0.0,0.8,1.0,229.4,229.3,229.6,21.8,21.4,21.5,849.3,17.5,49.86,0.0,16.3,48.0,851.0,2.0,1.5,48.0,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
768091,2026-08-15T00:10:11.629597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.2,0.0,1.4,0.0,241.6,241.1,241.0,0.9,0.6,0.7,868.1,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.1,24.4,20000.0,855.9,0,0
768122,2026-08-15T00:10:26.618838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.0,6.0,0.0,0.8,1.0,230.1,230.1,230.4,25.4,24.5,24.6,849.7,20.9,49.89,0.0,13.6,47.6,849.7,14.9,13.6,47.6,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
768184,2026-08-15T00:10:57.618893+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,12.0,0.0,0.8,1.0,233.0,233.0,233.2,20.6,20.0,20.4,849.7,14.5,49.87,0.0,8.9,47.6,851.4,2.5,1.8,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
768215,2026-08-15T00:11:13.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,0.0,240.5,240.4,240.2,0.8,0.6,0.7,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768246,2026-08-15T00:11:28.618578+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.3,1.1,3.1,27.6,0.0,0.8,1.0,228.7,228.4,228.7,39.3,39.2,38.2,848.3,30.0,49.8,0.0,19.1,47.6,851.4,2.4,1.9,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
768277,2026-08-15T00:11:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,235.8,235.6,235.5,0.8,0.6,0.7,868.1,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768339,2026-08-15T00:12:15.629224+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,224.7,224.5,224.7,0.8,0.6,0.7,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768370,2026-08-15T00:12:30.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.7,8.0,0.0,0.8,2.0,244.6,244.1,244.1,11.9,11.0,11.2,850.7,4.8,49.95,0.0,2.2,47.6,850.0,12.8,10.7,47.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
768401,2026-08-15T00:12:46.628948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.5,1.0,237.0,236.9,236.6,0.9,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768432,2026-08-15T00:13:01.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,0.8,0.0,0.8,2.0,225.7,225.5,225.7,30.2,29.6,29.2,849.7,24.5,49.88,0.0,16.5,47.6,849.0,25.3,23.8,47.6,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
768494,2026-08-15T00:13:32.630181+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.5,14.9,0.0,0.8,2.0,233.2,233.1,233.5,22.5,21.8,22.2,849.5,17.2,49.86,0.0,12.9,47.6,851.0,2.3,1.7,47.6,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
768556,2026-08-15T00:14:03.629181+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,1.0,3.0,31.6,0.0,0.8,1.0,225.5,225.4,225.7,45.8,46.5,45.5,848.4,33.7,49.79,0.0,24.9,47.6,851.4,2.1,1.7,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
768587,2026-08-15T00:14:19.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,244.9,244.8,244.4,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768649,2026-08-15T00:14:50.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,223.7,224.1,223.9,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768680,2026-08-15T00:15:05.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,12.3,0.0,0.8,2.0,242.8,242.1,242.2,12.0,11.0,11.1,850.7,4.0,49.95,0.0,2.2,47.6,850.0,16.3,14.2,47.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
768711,2026-08-15T00:15:21.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,225.1,225.4,225.4,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768742,2026-08-15T00:15:36.618834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,8.5,0.0,0.8,1.0,243.6,243.4,243.3,12.0,11.0,11.2,849.9,4.7,49.92,0.0,2.4,47.6,850.0,13.2,11.0,47.6,100.0,3278.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
768804,2026-08-15T00:16:07.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,19.4,0.0,0.8,2.0,241.4,240.6,240.8,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.6,849.0,23.7,23.6,47.6,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
768835,2026-08-15T00:16:23.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,232.3,232.4,232.6,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768866,2026-08-15T00:16:38.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.5,0.0,0.8,1.0,243.5,243.1,243.2,12.0,10.9,11.1,850.7,4.7,49.95,0.0,2.2,47.6,851.0,2.2,1.9,47.6,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
768897,2026-08-15T00:16:54.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,241.5,241.3,241.2,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768959,2026-08-15T00:17:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,0.0,245.6,245.3,244.8,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
768990,2026-08-15T00:17:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.5,16.0,0.0,0.8,1.0,230.7,230.6,230.8,22.5,21.9,22.0,849.5,18.3,49.89,0.0,6.5,47.3,851.0,2.3,1.8,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
769021,2026-08-15T00:17:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,229.7,229.9,230.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769114,2026-08-15T00:18:42.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,8.4,0.0,0.8,2.0,242.5,242.1,242.2,12.0,11.0,11.2,850.7,5.0,49.95,0.0,2.2,47.3,850.0,13.4,10.9,47.3,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
769145,2026-08-15T00:18:58.628699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.8,0.0,0.0,1.5,0.0,224.9,224.9,224.9,0.9,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0
769176,2026-08-15T00:19:13.629364+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.0,2.4,23.3,0.0,0.8,2.0,240.9,240.5,240.7,12.0,11.0,11.2,850.8,4.3,49.95,0.0,2.2,47.3,848.4,27.6,28.4,47.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
769207,2026-08-15T00:19:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,244.0,243.8,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0
769269,2026-08-15T00:20:00.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.5,1.0,243.4,242.9,242.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0
769300,2026-08-15T00:20:15.629192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.9,17.4,0.0,0.8,2.0,225.5,225.3,225.6,36.8,36.6,35.9,848.1,29.5,49.79,0.0,21.8,47.3,850.0,12.1,11.1,47.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
769331,2026-08-15T00:20:31.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,238.6,238.6,238.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769362,2026-08-15T00:20:46.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.5,10.1,0.0,0.8,2.0,236.1,235.9,236.0,18.3,17.5,17.9,849.9,12.3,49.86,0.0,5.6,47.3,851.4,2.2,2.1,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
769424,2026-08-15T00:21:17.629220+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.1,0.6,3.2,28.2,0.0,0.8,1.0,229.4,229.4,229.5,38.8,38.8,38.2,848.2,30.6,49.81,0.0,19.2,47.3,851.4,2.4,1.7,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
769455,2026-08-15T00:21:33.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,244.3,244.2,243.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0
769486,2026-08-15T00:21:48.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,1.8,0.0,0.8,1.0,242.8,242.4,242.5,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.3,851.0,2.5,2.0,47.3,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
769517,2026-08-15T00:22:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.6,225.7,225.9,0.8,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.3,20000.0,855.9,0,0
769610,2026-08-15T00:22:50.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,7.7,0.0,0.8,2.0,241.3,240.8,241.1,12.0,11.0,11.2,850.7,4.3,49.95,0.0,2.2,47.3,850.4,12.0,11.0,47.3,100.0,3278.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
769641,2026-08-15T00:23:06.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,224.4,224.7,224.7,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769672,2026-08-15T00:23:21.619775+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,0.9,2.3,22.8,0.0,0.8,2.0,243.7,243.4,243.5,11.9,11.0,11.2,850.7,4.9,49.95,0.0,2.2,47.3,848.4,27.7,28.4,47.3,100.0,3270.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
769734,2026-08-15T00:23:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,9.3,0.0,0.8,1.0,235.0,234.6,234.9,16.8,15.9,16.5,850.0,11.5,49.88,0.0,9.7,46.9,851.4,2.2,1.6,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
769765,2026-08-15T00:24:08.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,0.0,241.3,240.9,240.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769796,2026-08-15T00:24:23.619127+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.7,17.2,0.0,0.8,2.0,224.7,224.7,224.9,42.6,43.5,42.2,848.0,31.8,49.79,0.0,24.6,46.9,849.7,14.6,11.8,46.9,100.0,3273.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
769827,2026-08-15T00:24:39.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,0.0,237.3,237.5,237.5,0.8,0.6,0.7,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769889,2026-08-15T00:25:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,0.0,240.9,240.8,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769920,2026-08-15T00:25:25.628916+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.5,2.2,20.7,0.0,0.8,1.0,230.0,230.1,230.5,29.7,29.3,28.2,848.8,24.5,49.85,0.0,15.2,46.9,851.0,3.8,1.7,46.9,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
769951,2026-08-15T00:25:41.629170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,0.0,243.2,243.1,242.9,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
769982,2026-08-15T00:25:56.628795+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.0,2.0,22.1,0.0,0.8,1.0,242.0,241.7,241.8,12.0,11.0,11.2,850.7,4.5,49.95,0.0,2.2,46.9,848.7,26.6,23.9,46.9,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
770044,2026-08-15T00:26:27.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,2.5,0.0,0.8,1.0,241.8,241.2,241.5,14.1,13.0,13.6,850.5,7.5,49.95,0.0,2.2,46.9,850.7,10.0,7.4,46.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
770075,2026-08-15T00:26:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,0.0,230.1,230.1,230.0,0.8,0.6,0.7,868.1,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770137,2026-08-15T00:27:14.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,227.6,227.7,227.5,0.8,0.6,0.7,868.1,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770199,2026-08-15T00:27:45.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.5,1.0,241.9,241.4,241.3,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770230,2026-08-15T00:28:00.629073+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,0.3,2.9,26.3,0.0,0.8,1.0,224.9,224.8,225.1,37.8,37.6,37.9,848.1,28.7,49.79,0.0,23.2,46.9,851.0,2.4,1.9,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
770261,2026-08-15T00:28:16.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,238.0,238.0,238.0,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770292,2026-08-15T00:28:31.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,7.4,0.0,0.8,2.0,238.7,238.0,238.2,15.5,14.5,15.1,850.3,9.7,49.88,0.0,5.1,46.9,851.0,2.3,1.9,46.9,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
770354,2026-08-15T00:29:02.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.5,0.0,0.8,1.0,243.8,243.5,243.5,12.0,11.0,11.2,850.7,4.7,49.95,0.0,2.2,46.9,851.0,2.2,1.8,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
770385,2026-08-15T00:29:18.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,0.0,240.4,240.3,240.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770416,2026-08-15T00:29:33.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.0,13.3,0.0,0.8,1.0,234.7,234.9,235.0,22.1,21.5,21.5,849.4,15.6,49.85,0.0,10.9,46.9,851.4,2.3,2.7,46.9,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
770447,2026-08-15T00:29:49.618940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,234.3,234.5,234.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770509,2026-08-15T00:30:20.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,226.2,226.4,226.3,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770540,2026-08-15T00:30:35.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.5,0.0,0.8,2.0,245.0,244.6,244.6,12.0,11.0,11.2,850.6,4.7,49.95,0.0,2.2,46.9,850.7,8.2,7.2,46.9,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
770571,2026-08-15T00:30:51.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,0.0,242.6,242.4,242.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770602,2026-08-15T00:31:06.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,2.5,0.0,0.8,2.0,228.1,228.1,228.4,26.8,26.3,26.1,849.3,23.1,49.9,0.0,15.6,46.5,849.4,20.6,18.9,46.5,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
770664,2026-08-15T00:31:37.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,10.9,0.0,0.8,1.0,230.6,230.6,230.7,19.4,19.0,19.1,849.6,13.1,49.88,0.0,13.0,46.5,851.4,2.2,1.7,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
770695,2026-08-15T00:31:53.628985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.5,1.0,241.1,240.9,240.8,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770726,2026-08-15T00:32:08.618585+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,1.5,3.5,27.6,0.0,0.8,1.0,225.1,225.1,225.3,41.3,40.7,39.8,847.9,29.8,49.78,0.0,23.4,46.5,851.4,2.2,2.0,46.5,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
770757,2026-08-15T00:32:24.619202+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770819,2026-08-15T00:32:55.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,224.7,224.9,224.8,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3336.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770850,2026-08-15T00:33:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,14.2,0.0,0.8,1.0,242.8,242.5,242.6,12.0,11.0,11.2,850.7,4.6,49.95,0.0,2.2,46.5,849.7,18.8,14.9,46.5,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
770881,2026-08-15T00:33:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,0.0,224.2,224.3,224.4,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.5,24.0,24.4,20000.0,855.9,0,0
770912,2026-08-15T00:33:41.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.2,0.9,0.0,0.8,2.0,241.5,241.1,241.3,14.9,13.7,14.1,850.2,8.1,49.9,0.0,5.0,46.5,850.4,9.0,8.2,46.5,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
770974,2026-08-15T00:34:12.619461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.6,1.9,0.0,0.8,1.0,226.2,226.5,226.8,30.2,29.6,28.8,849.6,25.0,49.87,0.0,16.0,46.5,849.0,23.1,24.0,46.5,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
