id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
785854,2026-08-15T02:38:12.630469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.5,17.4,0.0,0.7,2.0,248.3,248.3,248.6,33.1,32.6,32.7,858.9,-21.2,50.15,0.0,-22.6,44.1,857.4,-3.8,0.9,44.1,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
785885,2026-08-15T02:38:28.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.4,1.0,248.3,248.2,248.4,0.8,0.6,0.6,868.0,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
785947,2026-08-15T02:38:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.4,0.0,243.0,242.3,243.6,0.8,0.6,0.6,868.0,-0.2,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786009,2026-08-15T02:39:30.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.4,0.0,244.6,243.4,244.7,0.8,0.6,0.6,868.0,-0.2,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786040,2026-08-15T02:39:45.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,4.2,1.6,15.7,0.0,0.7,1.0,239.8,237.9,240.4,26.2,22.0,26.0,857.8,-8.8,50.08,0.0,-15.5,44.1,859.4,-24.5,-24.9,44.1,100.0,3310.0,3309.0,24.8,24.1,24.3,20000.0,856.4,0,0
786071,2026-08-15T02:40:01.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.4,0.0,244.1,242.9,244.2,0.8,0.6,0.6,868.0,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786102,2026-08-15T02:40:16.618574+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,3.2,5.6,2.5,26.3,0.0,0.7,1.0,232.8,230.1,233.3,23.9,18.3,23.8,856.9,1.1,49.98,0.0,-4.3,44.1,859.4,-25.2,-25.0,44.1,100.0,3310.0,3309.0,24.8,24.1,24.4,20000.0,856.4,0,0
786164,2026-08-15T02:40:47.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.2,1.5,9.7,0.0,0.7,2.0,247.2,246.0,247.3,33.5,29.3,33.3,859.2,-16.8,50.15,0.0,-21.8,44.6,857.7,-7.1,-2.3,44.6,100.0,3305.0,3303.0,24.8,24.1,24.4,20000.0,856.4,0,0
786195,2026-08-15T02:41:03.629716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.1,0.0,1.4,1.0,229.7,226.3,230.2,0.8,0.6,0.7,868.0,0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
786226,2026-08-15T02:41:18.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.0,0.7,6.2,0.0,0.7,2.0,250.3,249.3,250.6,33.3,29.6,33.6,859.1,-18.5,50.15,0.0,-22.0,44.6,858.4,-12.3,-12.3,44.6,100.0,3304.0,3302.0,24.8,24.1,24.4,20000.0,856.4,0,0
786257,2026-08-15T02:41:34.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.4,0.0,247.9,247.3,248.1,0.8,0.6,0.7,868.0,-0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786319,2026-08-15T02:42:05.629265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.2,0.0,1.4,0.0,241.7,240.9,242.1,0.8,0.6,0.7,868.0,-0.2,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786350,2026-08-15T02:42:20.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.6,1.8,13.1,0.0,0.8,1.0,239.4,238.4,240.2,26.5,23.9,26.4,858.3,-13.7,50.06,0.0,-11.1,44.6,860.1,-26.8,-26.5,44.6,100.0,3310.0,3309.0,24.9,24.1,24.4,20000.0,856.4,0,0
786381,2026-08-15T02:42:36.619022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.0,1.4,0.0,244.4,243.6,244.3,0.9,0.6,0.7,868.0,0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786412,2026-08-15T02:42:51.618581+00:00,external_ems_2,bess_2,good,0.2389,normal,PCS DC current and BMS current mismatch: 34.9,2.1,4.2,3.2,34.9,0.0,0.7,1.0,226.2,224.3,226.4,23.8,19.6,23.2,856.9,8.1,49.98,0.0,-3.4,44.6,860.1,-26.8,-26.9,44.6,100.0,3311.0,3310.0,24.9,24.2,24.4,20000.0,856.4,0,0
786474,2026-08-15T02:43:22.619420+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,0.6,6.4,0.0,0.7,1.0,248.1,247.3,248.0,36.0,33.0,35.6,859.8,-21.9,50.16,0.0,-23.9,44.6,860.4,-28.3,-27.5,44.6,100.0,3312.0,3311.0,24.9,24.2,24.4,20000.0,856.4,0,0
786505,2026-08-15T02:43:38.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.4,0.0,237.1,236.3,237.9,0.8,0.6,0.7,868.0,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786536,2026-08-15T02:43:53.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.5,0.9,0.0,0.7,1.0,247.1,246.1,247.1,36.6,33.6,36.6,859.9,-17.4,50.17,0.0,-24.4,44.6,859.4,-16.5,-17.4,44.6,100.0,3310.0,3309.0,24.9,24.2,24.4,20000.0,856.4,0,0
786567,2026-08-15T02:44:09.618670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.3,0.0,1.4,0.0,231.7,230.9,232.5,0.9,0.6,0.7,868.1,0.3,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.3,24.6,20000.0,855.9,0,0
786629,2026-08-15T02:44:40.667047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.5,0.0,1.4,1.0,240.2,239.0,240.6,0.9,0.6,0.7,868.1,-0.5,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
786660,2026-08-15T02:44:55.629184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,1.9,14.8,0.0,0.7,2.0,245.5,244.4,245.5,38.8,35.6,38.7,860.3,-23.1,50.18,0.0,-26.0,45.0,858.4,-8.3,-2.7,45.0,100.0,3310.0,3308.0,24.9,24.2,24.4,20000.0,856.4,0,0
786691,2026-08-15T02:45:11.619538+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.4,1.0,234.0,233.4,234.7,0.8,0.6,0.7,868.1,0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
786722,2026-08-15T02:45:26.619224+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.3,2.4,0.0,0.7,2.0,248.0,247.0,247.9,39.0,35.5,38.7,860.4,-25.6,50.18,0.0,-26.5,45.0,860.7,-28.0,-27.5,45.0,100.0,3313.0,3311.0,24.9,24.2,24.4,20000.0,856.4,0,0
786784,2026-08-15T02:45:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.6,1.1,11.6,0.0,0.7,3.0,231.2,230.2,232.1,27.6,24.0,27.2,858.3,-2.5,50.08,0.0,-7.4,45.0,859.4,-14.1,-12.9,45.0,100.0,3307.0,3304.0,24.9,24.2,24.4,20000.0,856.4,0,0
786815,2026-08-15T02:46:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.4,1.0,246.3,245.7,246.4,0.9,0.7,0.7,868.1,0.1,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
786846,2026-08-15T02:46:28.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.6,1.9,19.5,0.0,0.7,1.0,238.4,237.2,239.1,30.1,27.5,30.0,859.5,-12.0,50.1,0.0,-19.2,45.0,861.4,-31.5,-31.6,45.0,100.0,3316.0,3315.0,24.9,24.2,24.4,20000.0,856.4,0,0
786877,2026-08-15T02:46:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.4,1.0,245.1,244.8,245.1,0.8,0.6,0.7,868.1,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
786939,2026-08-15T02:47:15.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.4,1.0,246.2,246.3,246.3,0.9,0.6,0.7,868.1,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
787001,2026-08-15T02:47:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.5,1.0,229.7,230.6,230.5,0.8,0.6,0.7,868.1,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
787032,2026-08-15T02:48:01.618582+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,0.5,2.1,20.3,0.0,0.7,2.0,245.2,245.2,245.6,41.1,41.5,41.0,861.2,-30.8,50.2,0.0,-28.7,45.4,859.1,-10.5,-3.2,45.4,100.0,3309.0,3307.0,25.0,24.3,24.5,20000.0,856.4,0,0
787094,2026-08-15T02:48:32.619046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,6.0,0.0,0.7,2.0,246.0,246.1,246.3,40.7,41.0,40.7,861.2,-27.1,50.2,0.0,-28.8,45.4,861.7,-33.1,-32.9,45.4,100.0,3318.0,3316.0,25.0,24.3,24.5,20000.0,856.4,0,0
787125,2026-08-15T02:48:48.634897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.0,1.5,1.0,244.4,244.5,244.3,0.9,0.6,0.7,868.1,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
787156,2026-08-15T02:49:03.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.5,10.1,0.0,0.7,2.0,232.6,232.7,233.1,28.4,27.7,27.8,859.2,-12.5,50.1,0.0,-6.8,45.4,860.7,-22.6,-22.7,45.4,100.0,3310.0,3308.0,25.0,24.3,24.5,20000.0,856.4,0,0
787187,2026-08-15T02:49:19.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.5,0.0,247.0,248.0,247.9,0.8,0.6,0.7,868.1,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.2,24.6,20000.0,855.9,0,0
787249,2026-08-15T02:49:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,245.2,245.3,245.4,0.8,0.6,0.7,868.1,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
787280,2026-08-15T02:50:05.629717+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.8,0.9,2.5,21.9,0.0,0.7,2.0,230.8,231.5,231.6,27.2,26.3,26.7,858.9,-7.0,50.04,0.0,-9.8,45.4,861.4,-28.9,-32.3,45.4,100.0,3316.0,3314.0,25.0,24.3,24.5,20000.0,856.4,0,0
787311,2026-08-15T02:50:21.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,245.4,245.6,245.6,0.8,0.6,0.7,868.0,-0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
787342,2026-08-15T02:50:36.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,3.0,0.0,0.7,1.0,246.1,246.3,246.5,40.3,40.4,39.8,861.4,-29.3,50.2,0.0,-28.2,45.4,862.1,-32.3,-32.3,45.4,100.0,3319.0,3318.0,25.0,24.3,24.5,20000.0,856.4,0,0
787404,2026-08-15T02:51:07.619395+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,0.0,6.1,0.0,0.7,1.0,243.2,243.9,244.3,32.2,32.1,32.0,860.7,-11.9,50.15,0.0,-23.7,45.7,860.7,-18.0,-18.3,45.7,100.0,3319.0,3318.0,25.0,24.3,24.5,20000.0,856.4,0,0
787435,2026-08-15T02:51:23.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.0,1.6,1.0,238.8,239.0,239.1,0.9,0.6,0.7,868.0,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
787466,2026-08-15T02:51:38.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,4.6,0.0,0.7,1.0,245.1,244.9,245.2,41.4,41.8,41.5,861.7,-25.6,50.2,0.0,-29.0,45.7,861.1,-21.0,-20.6,45.7,100.0,3318.0,3317.0,25.0,24.3,24.5,20000.0,856.4,0,0
787559,2026-08-15T02:52:25.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,243.3,243.4,243.4,0.8,0.6,0.7,868.1,-0.2,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
787590,2026-08-15T02:52:40.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.4,2.1,8.4,0.0,0.6,1.0,241.2,241.8,242.1,40.6,40.7,41.0,861.3,-33.8,50.17,0.0,-27.0,45.7,863.4,-42.2,-42.0,45.7,100.0,3323.0,3322.0,25.0,24.4,24.6,20000.0,856.4,0,0
787621,2026-08-15T02:52:56.642971+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.3,0.0,1.6,1.0,242.3,242.5,242.5,0.8,0.6,0.7,868.0,-0.3,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
787652,2026-08-15T02:53:11.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.4,8.7,0.0,0.7,2.0,232.1,232.3,232.5,33.0,32.3,32.3,860.3,-25.0,50.07,0.0,-16.2,45.7,862.7,-33.7,-33.6,45.7,100.0,3322.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0
787714,2026-08-15T02:53:42.629880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.7,8.9,0.0,0.7,2.0,240.3,240.3,240.7,38.3,38.2,38.5,862.7,-29.3,50.18,0.0,-33.6,46.2,863.4,-38.2,-38.3,46.2,100.0,3324.0,3322.0,25.1,24.4,24.6,20000.0,856.4,0,0
787745,2026-08-15T02:53:58.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.5,1.0,244.5,244.5,244.6,0.8,0.6,0.6,868.0,0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
787776,2026-08-15T02:54:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,10.6,0.0,0.7,1.0,246.3,246.2,246.5,38.3,38.1,38.3,861.6,-22.8,50.19,0.0,-29.0,46.2,862.7,-33.4,-32.5,46.2,100.0,3323.0,3322.0,25.1,24.4,24.6,20000.0,856.4,0,0
787807,2026-08-15T02:54:29.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.0,0.0,1.5,1.0,239.4,240.1,240.3,0.9,0.6,0.7,868.0,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
787869,2026-08-15T02:55:00.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.8,0.0,0.0,1.5,1.0,230.7,231.2,231.8,0.9,0.6,0.7,868.0,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
787900,2026-08-15T02:55:15.630058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,2.2,0.0,0.7,1.0,246.3,246.1,246.6,42.2,41.9,42.4,862.2,-28.5,50.21,0.0,-29.6,46.2,862.7,-30.7,-33.0,46.2,100.0,3321.0,3320.0,25.1,24.4,24.6,20000.0,856.4,0,0
787931,2026-08-15T02:55:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.1,0.0,1.5,1.0,246.0,245.7,245.9,0.9,0.6,0.7,868.0,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
787962,2026-08-15T02:55:46.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.3,2.5,11.1,0.0,0.7,1.0,233.9,232.5,234.7,28.3,25.0,27.9,859.9,-19.8,50.1,0.0,-10.0,46.2,862.4,-30.9,-30.8,46.2,100.0,3320.0,3319.0,25.1,24.4,24.7,20000.0,856.4,0,0
788055,2026-08-15T02:56:33.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.2,0.0,1.5,1.0,243.7,242.4,244.0,0.9,0.6,0.7,868.1,-0.2,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
788086,2026-08-15T02:56:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.7,1.7,19.3,0.0,0.8,1.0,231.8,229.3,232.4,27.6,22.9,27.1,861.0,-12.7,50.01,0.0,-7.2,46.6,862.7,-32.0,-32.1,46.6,100.0,3321.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0
788117,2026-08-15T02:57:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.0,0.0,1.5,1.0,245.9,244.6,245.8,0.9,0.6,0.7,868.1,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
788179,2026-08-15T02:57:35.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.1,0.0,1.5,1.0,244.0,242.1,245.0,0.8,0.6,0.6,868.0,-0.1,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
788210,2026-08-15T02:57:50.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,0.8,14.7,0.0,0.8,2.0,245.0,243.5,245.3,40.0,35.9,39.8,861.9,-28.6,50.18,0.0,-26.8,46.6,861.1,-13.9,-13.0,46.6,100.0,3315.0,3313.0,25.2,24.4,24.7,20000.0,856.4,0,0
788241,2026-08-15T02:58:06.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.8,0.2,0.0,1.5,1.0,227.8,224.8,228.3,0.9,0.6,0.7,868.0,0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
788272,2026-08-15T02:58:21.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.5,0.0,1.2,0.0,0.8,2.0,248.2,246.8,248.4,35.2,31.9,36.4,861.4,-22.1,50.16,0.0,-26.3,46.6,861.4,-20.9,-21.4,46.6,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
788334,2026-08-15T02:58:52.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.7,17.1,0.0,0.8,1.0,245.1,244.2,245.2,39.9,36.6,39.5,862.1,-26.5,50.18,0.0,-26.8,46.6,860.4,-9.4,-5.0,46.6,100.0,3311.0,3310.0,25.2,24.4,24.7,20000.0,856.4,0,0
788365,2026-08-15T02:59:08.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.8,0.1,0.0,1.6,1.0,236.0,235.2,236.7,0.9,0.6,0.7,868.0,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
788396,2026-08-15T02:59:23.618915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.9,0.3,6.2,0.0,0.8,1.0,246.8,245.5,246.7,40.7,37.9,40.8,862.1,-23.7,50.19,0.0,-27.4,47.0,862.4,-29.9,-28.8,47.0,100.0,3316.0,3315.0,25.2,24.4,24.7,20000.0,856.4,0,0
788427,2026-08-15T02:59:39.619140+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.6,1.0,244.7,243.8,244.5,0.8,0.6,0.6,868.0,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
788489,2026-08-15T03:00:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.0,0.0,1.6,1.0,247.7,246.9,247.8,0.9,0.6,0.7,868.0,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
788520,2026-08-15T03:00:25.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.3,1.0,3.1,0.0,0.8,2.0,245.0,243.5,245.3,40.1,37.4,40.7,861.4,-31.5,50.13,0.0,-25.4,47.0,862.4,-28.4,-28.6,47.0,100.0,3318.0,3316.0,25.2,24.4,24.7,20000.0,856.4,0,0
788582,2026-08-15T03:00:56.618576+00:00,external_ems_2,bess_2,good,0.2582,normal,PCS DC current and BMS current mismatch: 36.1,1.8,3.6,2.9,36.1,0.0,0.8,1.0,231.6,230.8,232.6,29.6,26.0,29.3,860.5,1.1,50.07,0.0,-12.9,47.0,863.4,-35.0,-35.2,47.0,100.0,3323.0,3322.0,25.2,24.4,24.7,20000.0,856.4,0,0
788644,2026-08-15T03:01:27.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.5,1.4,0.0,0.8,2.0,245.2,244.3,245.3,46.0,42.9,46.0,862.9,-34.8,50.22,0.0,-31.4,47.0,863.4,-36.2,-36.0,47.0,100.0,3324.0,3322.0,25.2,24.4,24.7,20000.0,856.4,0,0
788675,2026-08-15T03:01:43.629556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.1,0.0,1.5,1.0,231.6,230.9,232.5,0.9,0.6,0.7,868.0,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
788706,2026-08-15T03:01:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.7,13.0,0.0,0.8,2.0,243.3,242.4,243.5,44.7,41.3,44.6,862.8,-27.6,50.21,0.0,-30.4,47.0,861.1,-14.6,-9.2,47.0,100.0,3321.0,3319.0,25.2,24.4,24.7,20000.0,856.4,0,0
788737,2026-08-15T03:02:14.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.0,0.0,1.5,1.0,233.2,232.5,234.1,0.9,0.6,0.7,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
788799,2026-08-15T03:02:45.619818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.4,0.0,1.5,1.0,244.6,243.9,244.6,0.8,0.6,0.7,868.0,-0.4,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
788830,2026-08-15T03:03:00.619055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,4.1,0.5,5.5,0.0,0.9,2.0,242.9,242.0,243.1,38.8,35.4,39.5,861.9,-21.9,50.17,0.0,-20.1,47.4,861.4,-16.4,-15.0,47.4,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
788861,2026-08-15T03:03:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.8,0.3,0.0,1.5,1.0,240.7,239.5,241.2,0.9,0.6,0.7,868.0,-0.3,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
788892,2026-08-15T03:03:31.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.7,14.9,0.0,0.9,1.0,243.3,242.6,243.5,37.8,36.7,37.9,862.0,-22.6,50.19,0.0,-21.8,47.4,863.7,-37.5,-37.4,47.4,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
788954,2026-08-15T03:04:02.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.8,20.0,0.0,0.9,2.0,231.7,232.0,232.0,31.3,30.3,30.7,860.9,-18.4,50.06,0.0,-12.6,47.4,863.7,-38.4,-38.4,47.4,100.0,3323.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
788985,2026-08-15T03:04:18.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,246.5,246.7,246.6,0.8,0.6,0.7,868.0,0.1,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789016,2026-08-15T03:04:33.620727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.8,5.2,0.0,0.9,1.0,243.4,243.2,243.5,53.0,53.3,53.1,863.9,-38.1,50.27,0.0,-37.8,47.4,864.7,-43.3,-43.3,47.4,100.0,3328.0,3327.0,25.3,24.4,24.7,20000.0,856.4,0,0
789047,2026-08-15T03:04:49.618946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,238.1,238.3,238.3,0.8,0.6,0.7,868.0,0.2,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789109,2026-08-15T03:05:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.8,243.9,244.1,0.8,0.6,0.6,868.0,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789140,2026-08-15T03:05:35.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,6.2,0.0,0.9,1.0,244.8,244.7,244.9,46.4,46.5,46.1,863.4,-32.6,50.23,0.0,-32.5,47.8,864.1,-38.8,-39.0,47.8,100.0,3327.0,3326.0,25.3,24.4,24.7,20000.0,856.4,0,0
789171,2026-08-15T03:05:51.628755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.5,1.0,231.1,231.6,231.5,0.8,0.6,0.7,868.0,-0.3,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789202,2026-08-15T03:06:06.618983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,12.2,0.0,0.9,2.0,245.4,245.4,245.7,42.8,43.1,42.7,863.1,-26.8,50.21,0.0,-30.5,47.8,861.4,-14.6,-6.6,47.8,100.0,3324.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0
789264,2026-08-15T03:06:37.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.4,8.2,0.0,0.9,1.0,238.1,238.1,238.6,31.2,31.3,31.4,862.8,-14.1,50.18,0.0,-18.1,47.8,862.4,-22.3,-22.9,47.8,100.0,3322.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
789295,2026-08-15T03:06:53.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.5,1.0,236.6,237.2,237.1,0.8,0.6,0.7,868.0,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789326,2026-08-15T03:07:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.0,10.8,0.0,0.9,3.0,231.7,231.9,232.1,27.9,27.2,27.4,861.4,-2.8,50.09,0.0,-11.0,47.8,861.4,-13.6,-8.9,47.8,100.0,3317.0,3314.0,25.3,24.4,24.7,20000.0,856.4,0,0
789357,2026-08-15T03:07:24.633959+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,241.8,242.2,242.2,0.8,0.6,0.7,868.0,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789419,2026-08-15T03:07:55.629946+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.5,1.0,245.5,245.5,245.5,0.8,0.6,0.6,868.0,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789450,2026-08-15T03:08:10.630173+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.2,3.0,23.7,0.0,0.9,2.0,228.4,228.6,228.9,25.5,24.3,25.0,860.1,-5.6,50.0,0.0,-3.7,48.1,863.1,-29.3,-29.5,48.1,100.0,3320.0,3318.0,25.3,24.4,24.7,20000.0,856.4,0,0
789481,2026-08-15T03:08:26.629960+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.5,1.0,248.0,248.3,248.4,0.8,0.6,0.7,868.0,-0.2,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789512,2026-08-15T03:08:41.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.3,5.7,0.0,0.9,2.0,247.7,247.6,247.8,36.8,37.2,36.6,862.4,-23.6,50.18,0.0,-25.6,48.1,862.1,-17.9,-18.7,48.1,100.0,3323.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
789574,2026-08-15T03:09:12.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.2,0.5,8.5,0.0,0.9,1.0,243.3,243.8,244.2,30.1,29.9,30.0,861.6,-11.8,50.08,0.0,-19.8,48.1,862.1,-20.3,-19.9,48.1,100.0,3318.0,3317.0,25.3,24.4,24.7,20000.0,856.4,0,0
789636,2026-08-15T03:09:43.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.8,14.7,0.0,0.9,2.0,246.0,245.9,246.2,37.6,38.0,37.5,862.5,-20.1,50.18,0.0,-26.1,48.1,860.7,-5.4,-0.3,48.1,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
789667,2026-08-15T03:09:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.0,0.0,1.5,1.0,231.0,232.3,231.8,0.9,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789729,2026-08-15T03:10:30.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,246.0,246.1,246.3,0.8,0.6,0.6,868.0,-0.1,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789760,2026-08-15T03:10:45.630247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,0.5,16.2,0.0,0.8,2.0,232.7,233.1,233.3,29.0,28.6,28.5,861.9,-7.6,50.12,0.0,-13.3,48.5,862.4,-23.8,-23.6,48.5,100.0,3318.0,3316.0,25.2,24.4,24.7,20000.0,856.4,0,0
789791,2026-08-15T03:11:01.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,243.0,243.8,243.8,0.8,0.6,0.6,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
789822,2026-08-15T03:11:16.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,0.1,4.2,0.0,0.8,2.0,239.8,240.4,240.9,30.9,30.8,30.7,861.5,-18.2,50.1,0.0,-17.5,48.5,861.4,-14.0,-8.6,48.5,100.0,3314.0,3312.0,25.2,24.4,24.7,20000.0,856.4,0,0
789884,2026-08-15T03:11:47.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.9,17.3,0.0,0.8,1.0,239.9,240.0,240.3,33.0,33.1,33.2,861.8,-16.6,50.13,0.0,-21.4,48.5,863.7,-33.9,-33.8,48.5,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
789915,2026-08-15T03:12:03.629245+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.0,1.6,1.0,242.7,242.8,242.8,0.8,0.6,0.6,868.0,-0.2,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
789946,2026-08-15T03:12:18.618572+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.8,0.7,2.6,24.5,0.0,0.8,1.0,232.9,233.6,233.7,30.3,29.6,29.6,861.1,-10.8,50.05,0.0,-14.0,48.5,863.7,-35.3,-35.3,48.5,100.0,3325.0,3324.0,25.2,24.4,24.7,20000.0,856.4,0,0
789977,2026-08-15T03:12:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.6,1.0,247.0,247.0,247.0,0.8,0.6,0.6,868.0,0.1,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790039,2026-08-15T03:13:05.619550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.6,1.0,231.5,232.0,232.1,0.8,0.6,0.6,868.0,0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790070,2026-08-15T03:13:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,10.5,0.0,0.8,2.0,247.9,247.7,248.0,40.1,40.6,40.7,862.8,-31.0,50.15,0.0,-27.9,48.5,862.4,-20.5,-21.3,48.5,100.0,3325.0,3323.0,25.2,24.4,24.7,20000.0,856.4,0,0
790101,2026-08-15T03:13:36.628778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,240.2,240.5,240.5,0.8,0.6,0.6,868.0,0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790194,2026-08-15T03:14:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,0.4,0.0,0.9,3.0,244.8,244.6,245.1,63.4,64.0,63.6,865.5,-46.8,50.34,0.0,-45.6,48.9,865.7,-47.2,-48.5,48.9,100.0,3326.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
790227,2026-08-15T03:14:39.628850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.0,1.6,1.0,241.3,241.7,241.4,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790258,2026-08-15T03:14:54.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,0.2,14.0,0.0,0.9,1.0,225.1,225.0,225.4,41.9,41.1,39.7,857.3,35.6,49.84,0.0,18.9,48.9,857.1,21.6,20.7,48.9,100.0,3303.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0
790289,2026-08-15T03:15:10.630695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,237.4,237.8,237.4,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790351,2026-08-15T03:15:41.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,0.0,240.4,241.2,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.0,24.4,20000.0,855.9,0,0
790382,2026-08-15T03:15:56.619109+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,2.5,2.7,24.8,0.0,0.8,1.0,226.4,226.3,226.6,36.9,35.6,34.4,855.4,30.7,49.81,0.0,18.6,48.9,858.1,5.9,4.5,48.9,100.0,3303.0,3302.0,25.2,24.4,24.7,20000.0,856.4,0,0
790413,2026-08-15T03:16:12.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,243.0,243.6,243.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790449,2026-08-15T03:16:30.629504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.3,0.0,1.6,1.0,241.0,240.7,240.9,0.8,0.6,0.6,868.0,-0.3,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790515,2026-08-15T03:17:03.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.6,1.0,240.7,241.6,241.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790546,2026-08-15T03:17:18.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,7.4,0.0,0.8,2.0,241.1,241.2,241.3,12.1,10.6,10.6,858.4,4.0,49.96,0.0,1.4,48.9,858.1,11.4,10.1,48.9,100.0,3298.0,3295.0,25.2,24.4,24.7,20000.0,856.4,0,0
790577,2026-08-15T03:17:34.618841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,223.6,223.9,224.0,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790608,2026-08-15T03:17:49.629769+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.5,1.8,22.4,0.0,0.8,1.0,244.8,245.2,245.2,12.0,10.5,10.6,857.8,3.5,49.96,0.0,1.4,48.9,856.0,25.9,26.8,48.9,100.0,3295.0,3294.0,25.2,24.4,24.7,20000.0,856.4,0,0
790701,2026-08-15T03:18:36.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,233.2,233.6,233.6,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790732,2026-08-15T03:18:51.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.1,16.4,0.0,0.8,2.0,252.0,251.7,252.0,63.2,64.3,63.5,863.5,-46.6,50.35,0.0,-46.9,48.9,861.4,-30.2,-29.6,48.9,100.0,3308.0,3306.0,25.2,24.4,24.7,20000.0,856.4,0,0
790763,2026-08-15T03:19:07.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,1.0,243.5,243.7,243.9,0.8,0.6,0.6,868.0,-0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790825,2026-08-15T03:19:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.9,244.0,244.2,0.8,0.6,0.6,868.0,0.0,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790856,2026-08-15T03:19:53.629476+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,0.3,3.1,25.6,0.0,0.9,2.0,232.8,233.0,233.2,39.1,38.8,38.9,862.3,-22.0,50.14,0.0,-23.6,48.9,865.4,-47.6,-47.4,48.9,100.0,3331.0,3329.0,25.3,24.4,24.7,20000.0,856.4,0,0
790887,2026-08-15T03:20:09.618809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.6,1.0,243.2,243.3,243.2,0.8,0.6,0.6,868.0,-0.1,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
790922,2026-08-15T03:20:26.618563+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.5,3.1,3.5,28.5,0.0,0.8,2.0,223.6,223.8,224.1,38.2,35.9,35.1,856.6,29.9,49.8,0.0,20.7,49.3,860.1,1.4,1.1,49.3,100.0,3313.0,3311.0,25.3,24.5,24.8,20000.0,856.4,0,0
790984,2026-08-15T03:20:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.6,5.7,0.0,0.8,1.0,241.5,241.3,241.8,15.3,13.4,13.8,857.5,6.8,49.91,0.0,5.1,49.3,859.1,1.1,1.0,49.3,100.0,3308.0,3307.0,25.3,24.5,24.8,20000.0,856.4,0,0
791015,2026-08-15T03:21:13.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.6,1.0,229.7,230.2,230.1,0.8,0.6,0.6,868.0,-0.2,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
791046,2026-08-15T03:21:28.629495+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.5,1.6,22.5,0.0,0.8,2.0,240.7,241.1,241.2,12.1,10.6,10.7,858.0,3.4,49.96,0.0,1.4,49.3,856.4,25.9,25.0,49.3,100.0,3300.0,3298.0,25.3,24.5,24.7,20000.0,856.4,0,0
791077,2026-08-15T03:21:44.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,226.0,226.1,226.1,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
791139,2026-08-15T03:22:15.619425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,0.0,257.2,257.4,257.4,0.8,0.6,0.6,868.0,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
791170,2026-08-15T03:22:30.619230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,0.9,0.0,0.8,3.0,237.5,237.3,237.8,42.4,42.0,42.4,862.0,-30.3,50.18,0.0,-22.3,49.3,862.7,-31.2,-31.7,49.3,100.0,3325.0,3322.0,25.3,24.5,24.7,20000.0,856.4,0,0
791232,2026-08-15T03:23:01.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.9,19.1,0.0,0.8,2.0,239.6,239.7,240.2,41.4,41.3,41.4,862.8,-23.6,50.18,0.0,-27.6,49.3,864.7,-42.7,-42.7,49.3,100.0,3329.0,3327.0,25.3,24.5,24.8,20000.0,856.4,0,0
791294,2026-08-15T03:23:32.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,2.5,11.6,0.0,0.8,2.0,231.0,231.5,231.5,33.5,32.5,32.9,861.6,-23.5,50.09,0.0,-16.6,49.3,864.1,-35.1,-42.7,49.3,100.0,3323.0,3321.0,25.3,24.5,24.8,20000.0,856.4,0,0
791325,2026-08-15T03:23:48.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.5,1.0,246.4,246.6,246.6,0.8,0.6,0.6,868.0,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
791356,2026-08-15T03:24:03.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,3.5,0.0,0.8,2.0,243.7,243.5,243.8,46.0,45.3,45.9,863.7,-33.6,50.23,0.0,-32.2,49.3,864.4,-37.1,-37.1,49.3,100.0,3327.0,3325.0,25.3,24.5,24.8,20000.0,856.4,0,0
791387,2026-08-15T03:24:19.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,232.0,232.0,232.8,0.8,0.6,0.6,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
791449,2026-08-15T03:24:50.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.5,0.0,238.4,237.1,238.8,0.8,0.6,0.6,868.0,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
791480,2026-08-15T03:25:05.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.5,9.4,0.0,0.7,2.0,245.4,244.1,245.7,45.6,41.7,45.3,863.6,-35.7,50.22,0.0,-31.0,49.8,863.1,-26.3,-25.2,49.8,100.0,3326.0,3324.0,25.3,24.6,24.8,20000.0,856.4,0,0
791511,2026-08-15T03:25:21.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.0,0.0,1.5,0.0,233.4,231.7,234.3,0.8,0.6,0.6,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.6,24.1,24.4,20000.0,855.9,0,0
791542,2026-08-15T03:25:36.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.0,2.1,19.8,0.0,0.7,2.0,244.5,243.1,244.9,44.7,40.7,44.7,863.5,-30.0,50.21,0.0,-30.2,49.8,861.4,-10.2,-4.1,49.8,100.0,3320.0,3318.0,25.3,24.6,24.8,20000.0,856.4,0,0
791604,2026-08-15T03:26:07.629588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,4.4,0.7,2.9,0.0,0.7,1.0,246.2,244.5,246.8,44.6,40.2,44.1,863.4,-31.6,50.21,0.0,-30.4,49.8,864.1,-34.5,-34.8,49.8,100.0,3326.0,3325.0,25.3,24.6,24.8,20000.0,856.4,0,0
791635,2026-08-15T03:26:23.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.6,0.0,244.5,243.2,244.8,0.8,0.6,0.6,868.0,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.1,24.4,20000.0,855.9,0,0
791666,2026-08-15T03:26:38.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.9,0.5,15.1,0.0,0.7,2.0,231.8,229.7,233.1,30.2,25.3,30.2,861.6,-1.5,50.06,0.0,-11.7,49.8,862.1,-16.6,-11.4,49.8,100.0,3322.0,3320.0,25.3,24.6,24.8,20000.0,856.4,0,0
791697,2026-08-15T03:26:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.6,1.0,246.0,244.3,246.0,0.8,0.6,0.7,868.0,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
791759,2026-08-15T03:27:25.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,1.6,0.0,245.4,244.4,245.5,0.8,0.6,0.6,868.0,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
791790,2026-08-15T03:27:40.618588+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,2.3,3.8,2.5,32.1,0.0,0.7,2.0,231.9,230.8,233.1,32.1,28.3,31.9,861.6,-2.3,50.09,0.0,-15.0,50.2,864.1,-34.4,-34.7,50.2,100.0,3322.0,3320.0,25.3,24.6,24.8,20000.0,856.4,0,0
791821,2026-08-15T03:27:56.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,0.0,246.5,245.8,246.4,0.8,0.6,0.6,868.0,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.7,24.1,24.5,20000.0,855.9,0,0
791852,2026-08-15T03:28:11.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.3,0.7,6.6,0.0,0.7,2.0,245.1,244.1,245.2,47.9,44.6,47.9,864.0,-31.4,50.23,0.0,-32.7,50.2,864.7,-38.0,-37.8,50.2,100.0,3329.0,3327.0,25.3,24.6,24.8,20000.0,856.4,0,0
791914,2026-08-15T03:28:42.630519+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.6,1.2,7.8,0.0,0.7,1.0,245.9,244.3,246.1,43.4,40.8,44.4,863.5,-31.1,50.21,0.0,-30.9,50.2,864.7,-38.9,-38.7,50.2,100.0,3328.0,3327.0,25.3,24.6,24.9,20000.0,856.4,0,0
791945,2026-08-15T03:28:58.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.0,1.6,1.0,244.4,243.4,244.7,0.8,0.6,0.6,868.0,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
791976,2026-08-15T03:29:13.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.5,7.3,0.0,0.8,2.0,242.8,242.0,243.0,45.4,42.0,45.3,863.9,-31.8,50.22,0.0,-31.0,50.2,863.4,-24.5,-24.2,50.2,100.0,3324.0,3322.0,25.4,24.6,24.9,20000.0,856.4,0,0
792007,2026-08-15T03:29:29.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.6,1.0,229.0,228.1,229.9,0.8,0.6,0.6,868.0,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792069,2026-08-15T03:30:00.618786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,1.0,244.9,244.9,245.6,0.8,0.6,0.6,868.0,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792100,2026-08-15T03:30:15.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.4,0.8,9.2,0.0,0.8,2.0,232.2,231.0,233.2,28.3,24.9,28.0,863.3,-22.4,50.1,0.0,-9.8,50.5,864.1,-31.6,-31.3,50.5,100.0,3327.0,3325.0,25.4,24.6,24.9,20000.0,856.4,0,0
792131,2026-08-15T03:30:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,244.7,244.1,244.9,0.8,0.6,0.6,868.0,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792162,2026-08-15T03:30:46.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,2.1,8.2,0.0,0.8,1.0,230.5,229.6,231.3,27.8,24.4,27.2,861.0,-13.1,50.04,0.0,-6.0,50.5,863.1,-21.3,-22.7,50.5,100.0,3318.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0
792224,2026-08-15T03:31:17.629409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,0.7,5.5,0.0,0.8,2.0,244.7,243.7,244.6,40.5,37.3,40.5,863.4,-25.9,50.19,0.0,-27.3,50.5,864.1,-31.4,-31.2,50.5,100.0,3326.0,3324.0,25.4,24.6,24.8,20000.0,856.4,0,0
792286,2026-08-15T03:31:48.618571+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.6,3.3,2.3,21.3,0.0,0.8,2.0,236.4,235.4,237.0,27.9,24.6,27.4,861.4,-10.0,50.03,0.0,-10.7,50.5,863.7,-31.3,-30.9,50.5,100.0,3326.0,3324.0,25.4,24.6,24.8,20000.0,856.4,0,0
792317,2026-08-15T03:32:04.619344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.1,0.0,1.6,1.0,246.0,244.8,246.5,0.8,0.6,0.6,868.0,-0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792379,2026-08-15T03:32:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,1.0,227.7,227.3,228.1,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792410,2026-08-15T03:32:50.618774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,6.9,0.0,0.9,2.0,248.3,248.0,248.4,38.6,37.8,38.5,863.3,-24.5,50.18,0.0,-26.8,50.5,862.4,-17.6,-18.4,50.5,100.0,3324.0,3322.0,25.4,24.5,24.8,20000.0,856.4,0,0
792441,2026-08-15T03:33:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.3,0.0,1.6,1.0,245.1,245.2,245.1,0.8,0.6,0.6,868.0,-0.3,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792472,2026-08-15T03:33:21.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,18.9,0.0,0.9,2.0,245.0,245.3,245.4,40.6,40.7,40.3,863.6,-30.5,50.2,0.0,-28.3,50.9,861.7,-11.6,-2.8,50.9,100.0,3315.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0
792534,2026-08-15T03:33:52.619056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.2,12.6,0.0,0.9,2.0,246.3,246.0,246.4,40.0,40.5,40.2,863.6,-26.5,50.2,0.0,-28.2,50.9,862.4,-13.9,-12.1,50.9,100.0,3325.0,3323.0,25.4,24.5,24.8,20000.0,856.4,0,0
792565,2026-08-15T03:34:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.6,1.0,245.9,246.1,246.1,0.8,0.6,0.6,868.0,-0.2,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792596,2026-08-15T03:34:23.629027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,2.4,11.6,0.0,0.9,2.0,236.0,236.1,236.7,30.3,30.0,30.1,862.0,-21.8,50.08,0.0,-10.9,50.9,864.4,-33.4,-33.4,50.9,100.0,3328.0,3326.0,25.4,24.5,24.8,20000.0,856.4,0,0
792627,2026-08-15T03:34:39.619453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.3,0.0,1.6,1.0,247.8,247.9,247.9,0.8,0.6,0.6,868.0,0.3,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792689,2026-08-15T03:35:10.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.6,1.0,242.9,243.0,243.1,0.9,0.6,0.6,868.0,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792720,2026-08-15T03:35:25.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.6,1.9,0.0,0.9,2.0,245.6,245.4,245.8,39.8,40.0,40.1,863.5,-28.1,50.14,0.0,-27.2,50.9,864.1,-30.0,-29.2,50.9,100.0,3329.0,3327.0,25.4,24.5,24.8,20000.0,856.4,0,0
792751,2026-08-15T03:35:41.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,237.1,237.7,237.7,0.8,0.6,0.6,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792846,2026-08-15T03:36:28.618584+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,1.5,2.2,24.4,0.0,0.9,1.0,240.7,241.2,241.2,12.1,10.6,10.7,859.3,3.6,49.96,0.0,1.4,51.3,857.1,28.0,26.4,51.3,100.0,3299.0,3298.0,25.4,24.5,24.8,20000.0,856.4,0,0
792877,2026-08-15T03:36:44.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,226.1,226.3,226.2,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
792908,2026-08-15T03:36:59.619806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.4,2.4,0.0,0.9,1.0,243.3,243.9,243.9,12.1,10.6,10.7,858.7,3.7,49.96,0.0,1.4,51.3,859.1,1.3,0.9,51.3,100.0,3308.0,3307.0,25.4,24.5,24.8,20000.0,856.4,0,0
792939,2026-08-15T03:37:15.629699+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.0,1.5,1.0,243.0,243.8,243.4,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793001,2026-08-15T03:37:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,235.1,235.4,235.5,0.8,0.6,0.6,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793034,2026-08-15T03:38:02.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,2.2,19.6,0.0,0.9,1.0,220.0,220.0,220.2,23.9,21.8,22.2,857.2,20.9,49.89,0.0,13.8,51.3,859.4,1.3,1.0,51.3,100.0,3309.0,3308.0,25.3,24.4,24.8,20000.0,856.4,0,0
793065,2026-08-15T03:38:18.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.5,1.0,240.6,241.0,240.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793096,2026-08-15T03:38:33.629658+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,2.9,3.0,24.2,0.0,0.9,1.0,227.2,227.2,227.4,39.2,37.3,36.3,855.4,29.6,49.79,0.0,18.9,51.3,858.4,5.4,4.4,51.3,100.0,3306.0,3305.0,25.3,24.4,24.8,20000.0,856.4,0,0
793158,2026-08-15T03:39:04.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,2.0,0.0,0.9,2.0,243.1,243.5,243.5,12.1,10.6,10.7,857.9,3.3,49.96,0.0,1.4,51.3,858.7,1.3,1.2,51.3,100.0,3307.0,3305.0,25.3,24.4,24.7,20000.0,856.4,0,0
793189,2026-08-15T03:39:20.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.5,1.0,227.4,227.6,227.6,0.8,0.6,0.6,868.0,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
