id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
793220,2026-08-15T03:39:35.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,3.0,0.0,0.9,1.0,235.8,236.1,236.3,20.2,18.7,19.0,856.7,11.6,49.86,0.0,7.5,51.3,857.7,8.6,7.6,51.3,100.0,3306.0,3305.0,25.3,24.4,24.7,20000.0,856.4,0,0
793251,2026-08-15T03:39:51.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.5,1.0,239.4,239.8,239.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793347,2026-08-15T03:40:39.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.8,225.8,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793378,2026-08-15T03:40:54.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,1.8,0.0,0.9,2.0,243.7,244.1,244.1,12.0,10.5,10.7,857.7,3.2,49.96,0.0,1.4,51.3,858.4,1.4,0.9,51.3,100.0,3306.0,3304.0,25.3,24.4,24.7,20000.0,856.4,0,0
793409,2026-08-15T03:41:10.618536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.5,1.0,242.4,243.2,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793471,2026-08-15T03:41:41.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,237.8,238.2,237.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
793502,2026-08-15T03:41:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.0,1.8,0.0,0.9,2.0,239.6,239.6,239.9,18.2,16.5,17.3,857.7,3.4,49.98,0.0,-14.8,51.3,858.7,1.6,1.1,51.3,100.0,3329.0,3327.0,25.3,24.4,24.7,20000.0,856.4,0,0
793533,2026-08-15T03:42:12.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.0,1.5,1.0,240.5,241.3,240.9,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
793564,2026-08-15T03:42:27.629371+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS DC current and BMS current mismatch: 28.9,0.4,2.8,3.0,28.9,0.0,0.9,2.0,226.0,226.1,226.4,40.1,38.3,37.3,855.1,30.3,49.8,0.0,21.5,51.3,858.1,1.4,1.0,51.3,100.0,3302.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0
793626,2026-08-15T03:42:58.628656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,7.9,0.0,0.9,1.0,242.5,243.0,243.0,12.1,10.5,10.7,857.2,3.6,49.96,0.0,1.4,51.3,857.1,11.5,8.2,51.3,100.0,3300.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793657,2026-08-15T03:43:14.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,225.4,225.8,225.9,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
793688,2026-08-15T03:43:29.619156+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.1,0.7,0.0,0.9,2.0,235.1,235.2,235.4,23.5,21.8,21.8,855.9,17.4,49.9,0.0,8.4,51.3,856.0,16.7,16.4,51.3,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
793719,2026-08-15T03:43:45.632631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.5,1.0,229.9,230.5,230.3,0.8,0.6,0.6,868.0,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
793788,2026-08-15T03:44:19.618582+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.5,2.0,22.0,0.0,0.9,2.0,245.3,245.7,245.6,12.1,10.6,10.7,857.0,3.3,49.96,0.0,1.4,51.3,855.0,25.3,26.3,51.3,100.0,3293.0,3291.0,25.3,24.4,24.7,20000.0,856.4,0,0
793819,2026-08-15T03:44:35.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.6,0.0,242.9,243.7,243.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
793881,2026-08-15T03:45:06.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.6,1.0,235.4,235.9,235.8,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
793943,2026-08-15T03:45:37.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.6,1.0,242.1,242.1,242.1,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
793981,2026-08-15T03:45:56.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,1.6,1.0,254.6,255.0,254.8,0.8,0.6,0.6,867.9,0.3,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794012,2026-08-15T03:46:11.618591+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.6,3.2,28.4,0.0,0.9,1.0,224.5,224.3,224.5,40.5,38.6,37.9,854.2,29.7,49.79,0.0,18.7,51.3,857.4,1.3,0.9,51.3,100.0,3302.0,3301.0,25.3,24.4,24.7,20000.0,856.4,0,0
794043,2026-08-15T03:46:27.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.6,1.0,243.5,244.2,243.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794105,2026-08-15T03:46:58.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,0.0,225.4,225.6,225.7,0.8,0.6,0.6,868.0,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
794136,2026-08-15T03:47:13.619251+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,2.0,2.3,20.5,0.0,0.9,1.0,231.0,231.1,231.2,26.9,25.0,24.9,854.8,21.9,49.86,0.0,12.4,50.9,857.1,1.4,0.9,50.9,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0
794167,2026-08-15T03:47:29.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,230.8,231.0,231.1,0.8,0.6,0.6,868.0,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794198,2026-08-15T03:47:44.629060+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,11.6,0.0,0.8,1.0,240.5,240.6,240.7,12.1,10.5,10.6,856.6,3.0,49.96,0.0,1.4,50.9,855.7,14.6,11.7,50.9,100.0,3298.0,3297.0,25.2,24.4,24.7,20000.0,856.4,0,0
794266,2026-08-15T03:48:18.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,1.3,0.0,0.8,1.0,236.9,236.8,237.2,18.9,17.3,17.6,855.9,9.6,49.96,0.0,7.7,50.9,856.0,10.9,10.0,50.9,100.0,3295.0,3294.0,25.2,24.4,24.7,20000.0,856.4,0,0
794297,2026-08-15T03:48:34.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,0.0,242.4,243.1,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
794328,2026-08-15T03:48:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.1,15.0,0.0,0.8,2.0,240.1,240.4,240.5,12.1,10.5,10.6,855.5,2.9,49.91,0.0,10.7,50.9,855.4,17.9,15.9,50.9,100.0,3297.0,3295.0,25.2,24.4,24.7,20000.0,856.4,0,0
794359,2026-08-15T03:49:05.618837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,232.9,233.3,233.4,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794421,2026-08-15T03:49:36.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.6,0.0,240.9,241.4,241.1,0.9,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
794461,2026-08-15T03:49:56.629169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,0.0,226.6,227.1,227.2,0.8,0.6,0.6,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
794492,2026-08-15T03:50:11.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,8.3,0.0,0.8,2.0,235.5,235.4,235.6,16.2,14.2,14.7,855.8,9.6,49.87,0.0,5.9,50.9,857.1,1.3,1.1,50.9,100.0,3302.0,3300.0,25.2,24.4,24.7,20000.0,856.4,0,0
794523,2026-08-15T03:50:27.619170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,239.9,240.5,240.2,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794585,2026-08-15T03:50:58.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,231.1,231.3,231.5,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
794616,2026-08-15T03:51:13.619810+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.8,18.6,0.0,0.8,2.0,242.2,242.7,242.7,12.0,10.5,10.6,856.2,3.2,49.96,0.0,1.4,50.9,854.4,21.8,23.4,50.9,100.0,3294.0,3292.0,25.2,24.4,24.7,20000.0,856.4,0,0
794647,2026-08-15T03:51:29.629772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.6,0.0,223.7,224.1,224.1,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.2,24.6,20000.0,855.9,0,0
794678,2026-08-15T03:51:44.618805+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.1,19.4,0.0,0.8,2.0,247.8,247.8,248.2,15.3,13.7,14.0,856.0,9.8,49.91,0.0,3.4,50.9,858.1,-9.6,-6.0,50.9,100.0,3302.0,3300.0,25.2,24.4,24.7,20000.0,856.4,0,0
794740,2026-08-15T03:52:15.628965+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.4,1.5,1.8,24.5,0.0,0.8,2.0,240.7,241.1,241.1,12.1,10.6,10.6,856.2,3.1,49.96,0.0,1.4,50.9,854.4,27.6,26.7,50.9,100.0,3290.0,3288.0,25.2,24.4,24.7,20000.0,856.4,0,0
794771,2026-08-15T03:52:31.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,0.0,228.0,228.1,228.4,0.8,0.6,0.6,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,25.8,24.3,24.6,20000.0,855.9,0,0
794802,2026-08-15T03:52:46.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,19.4,0.0,0.8,2.0,243.2,243.4,243.7,12.0,11.1,10.6,856.0,3.6,49.96,0.0,1.7,50.9,854.4,23.0,22.2,50.9,100.0,3291.0,3289.0,25.2,24.4,24.7,20000.0,856.4,0,0
794833,2026-08-15T03:53:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.5,1.0,241.7,242.2,242.2,0.8,0.6,0.6,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
794895,2026-08-15T03:53:33.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.0,1.5,1.0,245.3,242.5,245.2,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
794957,2026-08-15T03:54:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.8,0.0,0.0,1.5,1.0,244.1,241.2,244.5,0.8,0.6,0.7,868.0,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
794988,2026-08-15T03:54:19.618573+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,4.3,8.3,0.8,4.2,0.0,0.8,2.0,245.1,241.1,245.4,56.9,48.6,56.7,862.3,-39.1,50.27,0.0,-38.2,50.9,863.1,-43.3,-43.8,50.9,100.0,3322.0,3320.0,25.2,24.4,24.7,20000.0,856.4,0,0
795050,2026-08-15T03:54:50.619046+00:00,external_ems_2,bess_2,good,0.0658,normal,PCS phase voltage imbalance high: 7.5; PCS phase current imbalance high: 9.1,7.5,9.1,1.6,6.4,0.0,0.9,1.0,241.7,235.7,243.2,51.8,43.1,52.2,862.1,-36.6,50.22,0.0,-32.1,50.9,863.7,-43.0,-42.4,50.9,100.0,3328.0,3327.0,25.3,24.4,24.7,20000.0,856.4,0,0
795081,2026-08-15T03:55:06.619345+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.8,0.0,0.0,1.5,1.0,241.5,235.7,242.5,0.8,0.6,0.6,868.0,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
795112,2026-08-15T03:55:21.619562+00:00,external_ems_2,bess_2,good,0.036,normal,PCS phase voltage imbalance high: 5.2; PCS phase current imbalance high: 9.5,5.2,9.5,1.6,11.8,0.0,0.9,3.0,242.8,238.2,243.4,54.9,45.4,54.8,863.3,-33.2,50.26,0.0,-36.5,50.9,861.7,-21.4,-19.5,50.9,100.0,3316.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
795143,2026-08-15T03:55:37.618577+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.2,2.8,0.3,0.0,1.5,1.0,236.6,229.8,238.2,0.8,0.6,0.7,868.0,0.3,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
795205,2026-08-15T03:56:08.630597+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.8,0.0,0.0,1.6,1.0,243.9,235.2,243.8,0.8,0.6,0.7,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795236,2026-08-15T03:56:23.629337+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,7.6,0.8,4.5,0.0,0.8,2.0,239.6,231.0,239.6,21.0,27.3,19.7,856.5,16.5,49.94,0.0,11.6,50.9,855.7,21.0,21.1,50.9,100.0,3295.0,3293.0,25.3,24.5,24.7,20000.0,856.4,0,0
795267,2026-08-15T03:56:39.628805+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.2,2.8,0.1,0.0,1.6,1.0,233.1,227.5,233.6,0.8,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795298,2026-08-15T03:56:54.618780+00:00,external_ems_2,bess_2,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,4.8,2.2,17.4,0.0,0.9,2.0,244.1,236.3,243.9,12.1,15.5,10.7,855.2,20.4,49.9,0.0,9.4,50.9,857.4,3.0,3.3,50.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795360,2026-08-15T03:57:25.629224+00:00,external_ems_2,bess_2,good,0.1427,normal,PCS phase voltage imbalance high: 5.9; PCS phase current imbalance high: 9.1; PCS DC current and BMS current mismatch: 28.7,5.9,9.1,3.3,28.7,0.0,0.9,1.0,228.7,222.8,228.5,39.3,42.6,33.5,854.1,31.5,49.8,0.0,20.7,50.9,857.4,2.8,3.1,50.9,100.0,3299.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0
795393,2026-08-15T03:57:42.618577+00:00,external_ems_1,bess_1,good,0.0462,normal,PCS phase voltage imbalance high: 6.8,6.8,0.2,2.8,0.0,0.0,1.6,1.0,242.5,235.7,242.2,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795424,2026-08-15T03:57:57.618576+00:00,external_ems_2,bess_2,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,4.6,0.7,2.1,0.0,0.9,2.0,243.2,236.3,243.1,12.1,15.3,10.7,856.4,6.2,49.94,0.0,3.2,50.9,857.1,4.1,3.0,50.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
795517,2026-08-15T03:58:44.629416+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.3,2.9,0.0,0.0,1.6,1.0,238.0,231.8,237.8,0.9,0.6,0.7,868.1,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795548,2026-08-15T03:58:59.629957+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,4.6,0.7,10.6,0.0,0.9,1.0,241.9,234.7,242.0,12.1,15.3,10.7,856.1,5.6,49.94,0.0,3.2,50.9,855.4,16.2,15.5,50.9,100.0,3294.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0
795579,2026-08-15T03:59:15.618581+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.8,0.0,0.0,1.6,1.0,228.2,222.6,228.4,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795610,2026-08-15T03:59:30.628724+00:00,external_ems_2,bess_2,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,4.6,0.3,4.5,0.0,0.9,2.0,241.5,234.2,241.5,12.1,15.3,10.7,856.0,6.1,49.93,0.0,10.7,50.9,855.7,10.6,10.5,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0
795678,2026-08-15T04:00:04.618578+00:00,external_ems_2,bess_2,good,0.0674,normal,PCS phase voltage imbalance high: 5.7; PCS phase current imbalance high: 8.3; PCS DC current and BMS current mismatch: 24.1,5.7,8.3,2.4,24.1,0.0,0.9,2.0,227.4,222.0,227.7,32.9,36.9,28.6,854.0,27.3,49.81,0.0,20.2,50.9,856.4,3.2,3.1,50.9,100.0,3295.0,3293.0,25.3,24.4,24.7,20000.0,856.4,0,0
795709,2026-08-15T04:00:20.629813+00:00,external_ems_1,bess_1,good,0.0359,normal,PCS phase voltage imbalance high: 6.4,6.4,0.3,2.9,0.2,0.0,1.6,1.0,243.6,237.2,243.3,0.9,0.6,0.7,868.1,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.3,24.6,20000.0,855.9,0,0
795740,2026-08-15T04:00:35.618567+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,7.2,0.9,13.5,0.0,0.9,2.0,231.3,225.8,231.6,26.4,31.2,24.0,854.5,23.1,49.87,0.0,12.2,50.9,855.4,9.6,8.3,50.9,100.0,3294.0,3292.0,25.3,24.4,24.7,20000.0,856.4,0,0
795771,2026-08-15T04:00:51.629727+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.3,2.8,0.0,0.0,1.6,1.0,242.0,234.6,241.8,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
795833,2026-08-15T04:01:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.6,1.0,242.2,240.9,242.4,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
795868,2026-08-15T04:01:39.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,2.9,0.0,1.0,1.0,238.4,237.0,238.2,12.1,12.7,10.7,856.2,5.1,49.95,0.0,2.3,50.9,856.7,2.2,1.4,50.9,100.0,3301.0,3300.0,25.3,24.3,24.6,20000.0,856.4,0,0
795899,2026-08-15T04:01:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,223.5,223.7,223.7,0.8,0.6,0.7,868.1,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
795930,2026-08-15T04:02:10.629653+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.6,1.5,2.1,23.7,0.0,1.0,1.0,244.2,243.6,244.2,12.0,10.5,10.6,855.8,3.3,49.96,0.0,1.7,50.9,853.7,27.0,26.0,50.9,100.0,3294.0,3293.0,25.3,24.3,24.6,20000.0,856.4,0,0
796023,2026-08-15T04:02:57.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.6,1.0,241.5,242.4,242.1,0.9,0.7,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
796054,2026-08-15T04:03:12.629349+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.6,2.0,16.6,0.0,1.0,2.0,224.5,224.5,224.8,33.2,30.7,30.6,853.4,25.5,49.84,0.0,17.5,50.9,855.4,8.9,7.4,50.9,100.0,3293.0,3291.0,25.3,24.3,24.6,20000.0,856.4,0,0
796085,2026-08-15T04:03:28.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.6,1.0,246.4,246.5,246.4,0.8,0.6,0.7,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
796149,2026-08-15T04:04:00.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.6,1.0,240.2,240.9,240.7,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
796180,2026-08-15T04:04:15.629334+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,3.6,3.0,26.3,0.0,1.0,1.0,226.4,226.4,226.6,37.1,34.4,33.5,853.0,27.6,49.81,0.0,19.2,50.9,856.0,1.3,0.8,50.9,100.0,3296.0,3295.0,25.3,24.3,24.6,20000.0,856.4,0,0
796211,2026-08-15T04:04:31.629320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.6,1.0,242.5,243.2,242.9,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
796242,2026-08-15T04:04:46.629811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.7,0.0,1.1,2.0,242.3,242.7,242.7,12.0,10.5,10.6,855.5,4.0,49.96,0.0,1.4,50.9,856.0,1.3,1.2,50.9,100.0,3298.0,3296.0,25.3,24.2,24.6,20000.0,856.4,0,0
796304,2026-08-15T04:05:17.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.0,3.7,0.0,1.0,2.0,236.5,236.5,236.8,20.2,18.6,18.9,854.4,11.5,49.9,0.0,5.1,50.9,855.4,7.8,7.1,50.9,100.0,3297.0,3295.0,25.2,24.2,24.6,20000.0,856.4,0,0
796341,2026-08-15T04:05:36.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.7,1.0,226.4,226.4,226.4,0.8,0.6,0.7,868.1,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
796372,2026-08-15T04:05:51.618729+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.1,1.6,2.2,23.1,0.0,1.0,2.0,240.9,241.0,241.0,12.1,10.5,10.6,855.6,3.1,49.96,0.0,1.4,50.4,853.4,26.2,26.6,50.4,100.0,3293.0,3291.0,25.2,24.2,24.5,20000.0,856.4,0,0
796403,2026-08-15T04:06:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,228.3,228.4,228.5,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
796465,2026-08-15T04:06:38.619512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.0,0.0,1.7,1.0,242.3,243.0,242.8,0.9,0.6,0.7,868.1,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
796496,2026-08-15T04:06:53.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,1.8,16.5,0.0,1.0,2.0,223.8,223.9,224.0,39.8,37.9,37.0,852.6,29.6,49.78,0.0,23.6,50.4,854.4,13.1,11.5,50.4,100.0,3291.0,3289.0,25.2,24.2,24.5,20000.0,856.4,0,0
796558,2026-08-15T04:07:24.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,3.0,19.8,0.0,1.0,2.0,256.7,256.5,256.8,38.8,39.0,38.8,858.7,-29.5,50.2,0.0,-29.8,50.4,861.7,-49.3,-50.4,50.4,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
796622,2026-08-15T04:07:56.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,12.2,0.0,1.0,1.0,233.1,233.3,233.4,22.2,20.7,20.9,853.3,13.5,49.85,0.0,11.2,50.4,855.7,1.3,0.9,50.4,100.0,3296.0,3295.0,25.2,24.2,24.5,20000.0,856.4,0,0
796653,2026-08-15T04:08:12.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,229.4,229.8,229.9,0.8,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
796684,2026-08-15T04:08:27.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.2,13.4,0.0,1.0,2.0,241.5,241.9,241.9,12.1,10.5,10.6,855.2,4.0,49.96,0.0,1.4,50.4,854.0,17.4,16.9,50.4,100.0,3291.0,3289.0,25.2,24.2,24.5,20000.0,856.4,0,0
796715,2026-08-15T04:08:43.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.0,1.6,1.0,224.6,225.0,225.0,0.9,0.6,0.7,868.1,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
796777,2026-08-15T04:09:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.6,1.0,242.7,243.3,243.0,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
796808,2026-08-15T04:09:29.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.7,6.1,0.0,1.1,1.0,227.6,227.6,227.9,12.1,10.6,10.6,855.3,8.3,49.96,0.0,10.6,50.4,856.0,2.2,1.4,50.4,100.0,3295.0,3294.0,25.2,24.1,24.5,20000.0,856.4,0,0
796839,2026-08-15T04:09:45.619110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,231.4,231.7,231.8,0.8,0.6,0.7,868.1,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
796870,2026-08-15T04:10:00.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.2,6.5,0.0,1.1,1.0,234.6,234.6,234.8,17.2,14.9,15.2,852.8,24.0,49.89,0.0,8.9,50.4,854.0,17.5,16.2,50.4,100.0,3291.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0
796932,2026-08-15T04:10:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.1,18.0,0.0,1.0,2.0,229.8,229.9,230.1,25.8,23.7,23.9,853.6,19.2,49.87,0.0,13.2,50.4,855.7,1.2,1.0,50.4,100.0,3296.0,3294.0,25.1,24.1,24.5,20000.0,856.4,0,0
796963,2026-08-15T04:10:47.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.6,1.0,240.4,241.1,240.8,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
796994,2026-08-15T04:11:02.618585+00:00,external_ems_2,bess_2,good,0.2084,normal,PCS DC current and BMS current mismatch: 33.0,0.5,2.5,3.1,33.0,0.0,1.0,1.0,226.4,226.2,226.7,42.4,41.5,39.9,852.3,34.3,49.79,0.0,19.5,50.4,855.4,1.3,0.9,50.4,100.0,3295.0,3294.0,25.1,24.1,24.4,20000.0,856.4,0,0
797025,2026-08-15T04:11:18.630311+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.6,1.0,248.3,248.9,248.3,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
797087,2026-08-15T04:11:49.630144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.0,1.6,1.0,225.9,226.0,226.1,0.9,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
797118,2026-08-15T04:12:04.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.8,0.9,0.0,1.0,1.0,233.8,234.0,234.1,21.7,20.1,20.3,853.6,14.1,49.9,0.0,8.2,50.4,854.4,13.2,12.5,50.4,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797149,2026-08-15T04:12:20.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,229.7,230.1,230.0,0.8,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797180,2026-08-15T04:12:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,15.9,0.0,1.0,1.0,240.9,241.2,241.3,12.1,10.5,10.6,854.8,3.0,49.96,0.0,1.4,50.4,853.7,18.9,16.4,50.4,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
797242,2026-08-15T04:13:06.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,9.9,0.0,1.0,2.0,244.6,245.0,244.9,12.0,10.5,10.5,854.7,3.5,49.96,0.0,1.4,50.4,854.0,13.4,12.6,50.4,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
797280,2026-08-15T04:13:25.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.6,4.9,0.0,1.0,2.0,228.5,228.3,229.0,19.0,17.1,17.7,854.3,14.9,49.96,0.0,9.9,50.4,853.7,19.8,19.8,50.4,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0
797311,2026-08-15T04:13:41.629124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,233.9,234.5,234.3,0.8,0.6,0.6,868.1,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797342,2026-08-15T04:13:56.618930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,8.4,0.0,1.0,1.0,242.5,243.0,243.0,12.0,10.5,10.6,854.1,3.8,49.91,0.0,9.8,50.4,854.4,12.2,9.7,50.4,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0
797404,2026-08-15T04:14:27.618584+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,3.5,3.5,27.6,0.0,1.0,1.0,224.0,223.8,224.0,37.9,35.8,34.4,851.9,28.8,49.79,0.0,22.6,50.4,855.4,1.2,0.9,50.4,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797435,2026-08-15T04:14:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.3,0.0,1.7,1.0,244.3,245.1,244.6,0.9,0.6,0.7,868.0,-0.3,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797466,2026-08-15T04:14:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.0,0.0,1.0,1.0,243.7,244.2,244.1,12.0,10.5,10.5,854.5,3.1,49.91,0.0,1.4,50.1,854.7,6.1,5.1,50.1,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
797501,2026-08-15T04:15:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.7,1.0,250.0,249.8,250.2,0.9,0.6,0.7,868.0,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797568,2026-08-15T04:15:49.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.0,3.4,0.0,1.0,2.0,242.0,242.5,242.5,12.0,10.5,10.6,854.7,3.8,49.96,0.0,1.4,50.1,854.7,7.2,6.6,50.1,100.0,3295.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
797630,2026-08-15T04:16:20.618686+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.6,1.0,21.5,0.0,1.0,2.0,245.7,246.1,245.9,12.0,10.4,10.6,853.7,3.4,49.93,0.0,1.4,50.1,852.7,24.9,24.7,50.1,100.0,3289.0,3287.0,25.1,24.1,24.4,20000.0,856.4,0,0
797661,2026-08-15T04:16:36.619841+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.7,1.0,243.6,244.2,243.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797723,2026-08-15T04:17:07.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,242.7,243.4,243.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797758,2026-08-15T04:17:24.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,10.3,0.0,1.0,1.0,242.1,242.4,242.6,12.0,10.5,10.6,854.7,3.8,49.96,0.0,1.4,50.1,854.0,14.1,11.9,50.1,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
797789,2026-08-15T04:17:40.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,241.1,241.4,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797820,2026-08-15T04:17:55.629516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.8,1.6,10.1,0.0,1.0,2.0,235.2,235.2,235.2,18.3,16.5,16.6,853.8,11.4,49.92,0.0,5.8,50.1,855.4,1.3,0.8,50.1,100.0,3294.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0
797882,2026-08-15T04:18:26.628835+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,3.1,3.1,22.8,0.0,1.0,2.0,224.0,224.1,224.3,36.4,34.1,33.3,851.6,27.3,49.8,0.0,22.4,50.1,854.7,4.5,3.8,50.1,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
797913,2026-08-15T04:18:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,1.7,1.0,244.0,244.4,244.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
797944,2026-08-15T04:18:57.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,2.2,0.0,1.0,1.0,240.1,239.8,240.1,15.0,13.0,13.4,854.4,3.6,49.96,0.0,1.4,50.1,855.0,1.4,1.1,50.1,100.0,3293.0,3292.0,25.1,24.1,24.4,20000.0,856.4,0,0
797977,2026-08-15T04:19:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.0,1.7,1.0,239.9,240.4,240.2,0.8,0.6,0.6,868.0,-0.3,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798043,2026-08-15T04:19:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.7,1.0,223.9,224.0,223.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798074,2026-08-15T04:20:02.629689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.0,13.3,0.0,1.0,2.0,239.1,239.1,239.2,16.1,14.1,14.5,853.7,8.3,49.93,0.0,4.3,50.1,852.7,21.6,22.8,50.1,100.0,3287.0,3285.0,25.1,24.1,24.4,20000.0,856.4,0,0
798105,2026-08-15T04:20:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.7,1.0,243.5,244.2,243.8,0.9,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798198,2026-08-15T04:21:04.618565+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.8,0.9,21.3,0.0,1.0,1.0,240.3,240.4,240.5,13.4,11.6,11.6,853.3,4.3,49.96,0.0,7.0,50.1,852.4,25.6,25.2,50.1,100.0,3283.0,3282.0,25.1,24.1,24.4,20000.0,856.4,0,0
798231,2026-08-15T04:21:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,241.4,241.7,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798262,2026-08-15T04:21:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,2.0,0.0,1.0,2.0,242.7,243.2,243.2,12.0,10.5,10.6,854.3,3.4,49.94,0.0,9.0,50.1,854.7,1.4,1.3,50.1,100.0,3293.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
798293,2026-08-15T04:21:52.626591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,240.9,241.6,241.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798355,2026-08-15T04:22:23.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,243.8,244.5,244.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798386,2026-08-15T04:22:38.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,4.7,0.0,1.0,1.0,239.1,239.3,239.5,13.5,11.7,12.2,852.9,6.0,49.9,0.0,4.5,50.1,854.7,1.3,1.1,50.1,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
798417,2026-08-15T04:22:54.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.7,1.0,231.9,231.9,231.9,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798448,2026-08-15T04:23:09.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.1,15.8,0.0,1.0,1.0,247.3,248.1,248.2,30.2,29.3,29.7,856.1,-14.6,50.11,0.0,-20.0,50.1,855.0,1.2,1.0,50.1,100.0,3294.0,3293.0,25.1,24.1,24.4,20000.0,856.4,0,0
798510,2026-08-15T04:23:40.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,17.0,0.0,1.0,2.0,242.1,242.2,242.2,12.0,10.5,10.6,854.2,3.8,49.96,0.0,1.4,50.1,852.4,20.8,22.4,50.1,100.0,3285.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0
798541,2026-08-15T04:23:56.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,224.6,225.1,225.0,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798572,2026-08-15T04:24:11.628701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,0.3,3.9,0.0,1.0,2.0,239.5,239.5,239.6,15.3,13.3,13.7,853.4,7.7,49.93,0.0,1.4,49.7,853.7,11.6,9.7,49.7,100.0,3286.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0
798603,2026-08-15T04:24:27.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.7,1.0,243.5,244.2,243.9,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798698,2026-08-15T04:25:14.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,2.0,0.0,1.0,1.0,241.7,241.8,241.9,12.0,10.5,10.6,854.1,3.3,49.96,0.0,1.5,49.7,854.7,1.3,0.9,49.7,100.0,3292.0,3291.0,25.1,24.1,24.4,20000.0,856.4,0,0
798729,2026-08-15T04:25:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,241.0,241.5,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798760,2026-08-15T04:25:45.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,0.8,6.3,0.0,1.0,2.0,224.2,224.2,224.4,28.5,26.7,26.4,851.9,24.5,49.81,0.0,22.0,49.7,852.7,18.2,17.7,49.7,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
798822,2026-08-15T04:26:16.630382+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.4,0.5,0.0,1.0,1.0,232.7,232.7,233.0,21.0,19.6,19.7,853.0,13.3,49.91,0.0,7.1,49.7,853.4,12.8,10.1,49.7,100.0,3285.0,3284.0,25.1,24.1,24.4,20000.0,856.4,0,0
798853,2026-08-15T04:26:32.629174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,240.6,241.3,241.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798884,2026-08-15T04:26:47.628738+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.3,2.9,3.5,25.3,0.0,1.0,2.0,228.7,228.7,229.0,33.6,31.7,30.7,851.2,26.7,49.8,0.0,18.1,49.7,854.7,1.4,0.9,49.7,100.0,3292.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
798919,2026-08-15T04:27:05.629183+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.7,1.0,255.0,255.1,254.9,0.8,0.6,0.6,868.1,0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
798984,2026-08-15T04:27:37.629956+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.6,10.2,0.0,1.0,2.0,237.3,237.5,237.7,18.6,16.9,17.2,853.1,11.4,49.87,0.0,7.0,49.7,854.7,1.2,1.1,49.7,100.0,3292.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
799015,2026-08-15T04:27:53.619406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.7,1.0,232.3,232.6,232.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
799046,2026-08-15T04:28:08.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.0,5.1,0.0,1.0,1.0,242.6,242.4,242.6,12.9,11.2,11.6,853.7,5.1,49.96,0.0,1.5,49.7,853.7,10.2,8.4,49.7,100.0,3291.0,3290.0,25.1,24.1,24.4,20000.0,856.4,0,0
799077,2026-08-15T04:28:24.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,223.9,224.2,224.3,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
799139,2026-08-15T04:28:55.618751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.2,0.0,1.7,1.0,224.9,224.9,224.9,0.8,0.6,0.6,867.9,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
799174,2026-08-15T04:29:12.628696+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.3,2.8,2.7,22.9,0.0,1.0,1.0,224.9,224.9,225.2,30.8,28.0,28.3,852.0,24.1,49.88,0.0,17.2,49.7,854.7,1.2,1.0,49.7,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0
799236,2026-08-15T04:29:43.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.0,6.4,0.0,1.0,2.0,232.5,232.6,232.9,20.8,19.5,19.5,852.4,14.1,49.87,0.0,12.5,49.7,852.4,20.5,21.0,49.7,100.0,3280.0,3278.0,25.1,24.1,24.4,20000.0,856.4,0,0
799298,2026-08-15T04:30:14.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.9,17.5,0.0,1.0,1.0,229.5,229.4,229.6,24.9,22.9,23.1,852.5,18.7,49.89,0.0,6.3,49.7,854.4,1.2,0.9,49.7,100.0,3290.0,3289.0,25.1,24.1,24.4,20000.0,856.4,0,0
799329,2026-08-15T04:30:30.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,240.9,241.6,241.4,0.8,0.6,0.7,868.0,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
799360,2026-08-15T04:30:45.619124+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.2,2.8,3.2,26.6,0.0,1.0,2.0,227.9,227.8,228.0,35.2,33.5,32.4,851.2,27.8,49.82,0.0,17.6,49.7,854.4,1.2,0.6,49.7,100.0,3290.0,3288.0,25.1,24.1,24.4,20000.0,856.4,0,0
799395,2026-08-15T04:31:03.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,242.7,242.5,242.8,0.8,0.6,0.6,868.0,0.1,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
799457,2026-08-15T04:31:34.630378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.8,1.0,242.9,242.8,242.7,0.8,0.6,0.6,868.0,0.1,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
799492,2026-08-15T04:31:51.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.2,6.1,0.0,1.1,1.0,236.6,237.0,236.8,12.1,10.5,10.6,855.9,7.3,49.96,0.0,1.4,49.7,857.1,1.2,1.1,49.7,100.0,3301.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
799523,2026-08-15T04:32:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.8,1.0,224.2,224.4,224.5,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
799554,2026-08-15T04:32:22.629607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,14.5,0.0,1.0,1.0,244.7,245.2,245.1,12.0,10.5,10.6,854.7,3.2,49.96,0.0,1.4,49.7,853.7,17.7,17.2,49.7,100.0,3291.0,3290.0,25.2,24.2,24.5,20000.0,856.4,0,0
799616,2026-08-15T04:32:53.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,6.3,0.0,1.0,1.0,228.9,228.8,229.3,23.5,21.9,22.0,853.1,19.1,49.95,0.0,12.9,49.7,854.0,12.8,10.8,49.7,100.0,3291.0,3290.0,25.2,24.2,24.5,20000.0,856.4,0,0
799647,2026-08-15T04:33:09.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,228.6,229.1,229.2,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0
799678,2026-08-15T04:33:24.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,0.5,3.9,0.0,1.1,1.0,224.4,224.6,224.7,32.2,29.8,29.2,852.2,25.5,49.82,0.0,20.2,49.7,852.7,21.6,21.0,49.7,100.0,3286.0,3285.0,25.2,24.1,24.5,20000.0,856.4,0,0
799709,2026-08-15T04:33:40.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.7,1.0,232.6,233.2,233.1,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
799773,2026-08-15T04:34:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,240.8,241.5,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
799804,2026-08-15T04:34:27.618574+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.3,3.4,3.3,27.5,0.0,1.1,1.0,225.9,226.0,226.2,39.1,35.8,35.7,851.4,28.7,49.8,0.0,19.5,49.7,854.7,1.2,0.9,49.7,100.0,3292.0,3291.0,25.2,24.1,24.5,20000.0,856.4,0,0
799835,2026-08-15T04:34:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,243.5,244.3,243.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
799866,2026-08-15T04:34:58.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.4,4.9,0.0,1.1,2.0,242.4,243.0,242.9,12.0,10.4,10.6,854.0,3.2,49.96,0.0,1.4,49.7,854.4,8.1,5.8,49.7,100.0,3292.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0
799928,2026-08-15T04:35:29.628906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.7,1.8,0.0,1.1,1.0,241.3,241.1,241.3,21.4,19.8,20.0,852.7,12.9,49.9,0.0,5.2,49.7,853.4,11.1,10.4,49.7,100.0,3291.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0
799965,2026-08-15T04:35:48.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,223.5,223.4,223.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
799996,2026-08-15T04:36:03.629347+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.6,1.9,21.2,0.0,1.1,2.0,244.6,245.0,244.8,12.0,10.4,10.5,853.9,3.7,49.96,0.0,1.4,49.7,852.0,24.9,26.5,49.7,100.0,3286.0,3284.0,25.2,24.1,24.5,20000.0,856.4,0,0
800027,2026-08-15T04:36:19.619139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,224.8,225.1,225.1,0.8,0.6,0.6,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800089,2026-08-15T04:36:50.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.7,1.0,241.7,242.4,242.2,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800120,2026-08-15T04:37:05.630194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,0.6,15.9,0.0,1.1,2.0,225.2,225.1,225.5,36.6,34.3,34.0,852.4,29.2,49.85,0.0,19.6,49.7,853.0,13.3,12.4,49.7,100.0,3282.0,3280.0,25.2,24.1,24.5,20000.0,856.4,0,0
800151,2026-08-15T04:37:21.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.7,1.0,245.4,246.1,245.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800187,2026-08-15T04:37:39.629977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,256.3,256.6,256.5,0.8,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800253,2026-08-15T04:38:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.6,868.0,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800315,2026-08-15T04:38:43.629881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.7,1.0,224.2,224.5,224.6,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800346,2026-08-15T04:38:58.628943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.3,5.1,0.0,1.0,2.0,232.3,232.6,232.8,23.5,21.7,21.7,852.1,16.9,49.88,0.0,8.0,49.3,853.4,11.8,10.5,49.3,100.0,3289.0,3287.0,25.2,24.2,24.5,20000.0,856.4,0,0
800408,2026-08-15T04:39:29.628878+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,11.4,0.0,1.0,1.0,241.0,241.5,241.5,12.0,10.5,10.6,853.6,3.7,49.96,0.0,1.4,49.3,853.0,15.1,25.7,49.3,100.0,3287.0,3286.0,25.2,24.2,24.5,20000.0,856.4,0,0
800439,2026-08-15T04:39:45.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,220.6,220.8,221.0,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800470,2026-08-15T04:40:00.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,11.3,0.0,1.1,2.0,243.9,244.3,244.2,12.0,10.4,10.6,853.6,4.0,49.96,0.0,1.4,49.3,853.0,15.3,12.4,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0
800501,2026-08-15T04:40:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,239.6,239.4,239.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800563,2026-08-15T04:40:47.629712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,230.3,230.7,230.8,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
800594,2026-08-15T04:41:02.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,4.7,0.0,1.1,1.0,230.8,230.9,231.2,23.1,21.4,21.5,852.1,17.5,49.87,0.0,12.9,49.3,852.7,12.8,10.9,49.3,100.0,3286.0,3285.0,25.3,24.2,24.5,20000.0,856.4,0,0
800625,2026-08-15T04:41:18.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.7,1.0,241.0,241.8,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
