id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
800656,2026-08-15T04:41:33.630967+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.9,13.8,0.0,1.1,1.0,243.9,244.3,244.5,43.5,43.3,43.4,856.3,-23.8,50.13,0.0,-25.2,49.3,855.4,-10.0,-9.5,49.3,100.0,3294.0,3293.0,25.3,24.2,24.5,20000.0,856.4,0,0
800718,2026-08-15T04:42:04.618559+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.2,2.6,3.1,26.8,0.0,1.1,2.0,228.1,228.0,228.2,35.4,33.6,32.8,851.3,28.2,49.8,0.0,18.7,49.3,854.4,1.4,0.8,49.3,100.0,3290.0,3288.0,25.3,24.2,24.5,20000.0,856.4,0,0
800749,2026-08-15T04:42:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,244.4,244.8,244.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
800780,2026-08-15T04:42:35.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,12.0,0.0,1.1,1.0,242.6,243.1,243.0,11.9,10.4,10.5,853.5,3.0,49.96,0.0,1.4,49.3,852.7,15.0,13.6,49.3,100.0,3285.0,3284.0,25.3,24.2,24.5,20000.0,856.4,0,0
800873,2026-08-15T04:43:22.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.8,1.0,230.8,230.8,230.8,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
800908,2026-08-15T04:43:39.618559+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.1,1.6,2.3,22.6,0.0,1.1,1.0,231.7,231.7,231.8,12.2,11.2,10.6,854.0,3.0,49.96,0.0,1.6,49.3,851.7,25.6,25.2,49.3,100.0,3286.0,3285.0,25.3,24.2,24.5,20000.0,856.4,0,0
800939,2026-08-15T04:43:55.619143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.8,1.0,225.1,224.8,225.6,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
800970,2026-08-15T04:44:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,0.5,2.2,0.0,1.1,2.0,243.3,242.5,243.5,11.9,12.1,10.6,853.2,4.3,49.95,0.0,2.3,49.3,853.7,2.1,2.2,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0
801032,2026-08-15T04:44:41.618576+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,4.2,5.4,1.9,20.6,0.0,1.1,1.0,226.9,223.4,227.6,37.7,40.0,34.6,851.1,31.3,49.86,0.0,20.8,49.3,853.0,10.7,9.8,49.3,100.0,3283.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0
801063,2026-08-15T04:44:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.8,1.0,236.1,233.6,236.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
801094,2026-08-15T04:45:12.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,4.1,2.1,17.3,0.0,1.1,1.0,231.1,227.8,231.7,25.0,27.2,23.1,851.6,20.3,49.86,0.0,13.5,49.3,853.7,3.0,2.5,49.3,100.0,3288.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0
801125,2026-08-15T04:45:28.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.8,1.0,241.4,239.0,241.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
801193,2026-08-15T04:46:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.8,1.0,240.3,237.9,240.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
801224,2026-08-15T04:46:17.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.7,2.7,0.0,1.1,2.0,242.8,240.3,243.1,12.0,13.8,10.7,853.0,5.3,49.95,0.0,2.6,49.3,853.7,2.6,2.0,49.3,100.0,3289.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0
801255,2026-08-15T04:46:33.618842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.8,0.0,0.0,1.8,1.0,228.0,224.8,228.4,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0
801286,2026-08-15T04:46:48.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.1,2.0,13.8,0.0,1.1,1.0,234.0,231.9,234.4,23.3,24.7,21.6,851.7,16.2,49.88,0.0,8.2,49.3,853.7,2.4,2.0,49.3,100.0,3288.0,3287.0,25.3,24.2,24.5,20000.0,856.4,0,0
801385,2026-08-15T04:47:38.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.7,1.0,238.4,237.2,238.4,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801416,2026-08-15T04:47:53.628756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,7.1,0.0,1.1,1.0,240.0,239.0,240.3,12.1,12.4,10.6,853.1,4.6,49.95,0.0,11.7,48.9,852.7,11.7,10.3,48.9,100.0,3283.0,3282.0,25.3,24.2,24.5,20000.0,856.4,0,0
801447,2026-08-15T04:48:09.619186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.7,1.0,228.2,226.9,228.4,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801509,2026-08-15T04:48:40.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.0,1.7,1.0,241.7,240.6,241.6,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801540,2026-08-15T04:48:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.8,2.1,17.7,0.0,1.2,1.0,229.9,228.6,230.4,24.6,25.8,23.0,851.6,20.6,49.88,0.0,12.9,48.9,853.7,2.9,2.2,48.9,100.0,3287.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801571,2026-08-15T04:49:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.7,1.0,240.9,240.1,241.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801608,2026-08-15T04:49:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,1.0,11.5,0.0,1.2,2.0,231.0,229.8,231.1,16.5,16.8,15.2,852.7,14.6,49.93,0.0,4.1,48.9,853.7,3.1,-49.1,48.9,100.0,3289.0,3287.0,25.3,24.1,24.5,20000.0,856.4,0,0
801670,2026-08-15T04:50:00.618971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.2,2.5,17.6,0.0,1.2,2.0,230.4,229.3,230.9,29.2,29.7,26.5,850.5,24.0,49.81,0.0,16.3,48.9,853.0,6.4,7.4,48.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
801701,2026-08-15T04:50:16.630483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,1.7,1.0,242.3,241.6,242.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801732,2026-08-15T04:50:31.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.1,3.5,0.0,1.2,2.0,241.9,240.8,242.2,12.0,12.5,10.5,852.8,5.4,49.95,0.0,2.3,48.9,852.7,8.9,8.7,48.9,100.0,3286.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0
801763,2026-08-15T04:50:47.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.7,1.0,225.5,224.1,225.9,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801825,2026-08-15T04:51:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,240.4,238.5,240.2,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801859,2026-08-15T04:51:35.629230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.0,1.7,1.0,231.2,230.1,231.4,0.8,0.6,0.6,868.0,0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
801921,2026-08-15T04:52:06.629801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.8,1.0,228.5,228.7,228.9,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
801983,2026-08-15T04:52:37.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,241.4,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802014,2026-08-15T04:52:52.618653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.6,1.5,10.9,0.0,1.2,2.0,224.7,224.8,224.9,40.9,39.7,37.3,850.2,30.9,49.79,0.0,21.6,48.9,851.7,20.0,16.2,48.9,100.0,3281.0,3279.0,25.3,24.1,24.4,20000.0,856.4,0,0
802045,2026-08-15T04:53:08.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.0,1.8,0.0,241.9,241.9,241.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3335.0,26.0,24.2,24.6,20000.0,855.9,0,0
802079,2026-08-15T04:53:25.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.8,1.0,234.3,234.9,234.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802144,2026-08-15T04:53:57.628915+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.3,2.6,2.8,24.1,0.0,1.2,1.0,229.1,229.2,229.4,32.4,30.5,29.8,850.6,25.5,49.84,0.0,14.2,48.9,853.4,1.4,1.3,48.9,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0
802175,2026-08-15T04:54:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,243.1,243.7,243.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802206,2026-08-15T04:54:28.629291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.8,13.0,0.0,1.3,2.0,241.8,241.9,242.2,12.0,11.1,10.5,852.8,3.5,49.96,0.0,1.7,48.9,852.0,16.5,14.7,48.9,100.0,3284.0,3282.0,25.3,24.0,24.4,20000.0,856.4,0,0
802237,2026-08-15T04:54:44.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,224.3,224.2,224.7,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802299,2026-08-15T04:55:15.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.0,0.0,1.8,1.0,235.5,233.3,235.7,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802331,2026-08-15T04:55:31.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.2,0.0,1.8,1.0,235.9,236.6,239.3,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802362,2026-08-15T04:55:46.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.0,1.4,19.9,0.0,1.3,2.0,228.1,224.8,228.9,12.1,13.7,10.7,852.1,5.4,49.9,0.0,13.5,48.9,850.7,25.3,26.6,48.9,100.0,3277.0,3275.0,25.3,24.0,24.4,20000.0,856.4,0,0
802393,2026-08-15T04:56:02.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.1,0.0,1.8,1.0,241.9,239.4,241.7,0.8,0.6,0.6,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802455,2026-08-15T04:56:33.619576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.2,0.0,1.8,1.0,241.9,239.7,242.2,0.8,0.6,0.6,868.0,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802486,2026-08-15T04:56:48.618587+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,4.3,5.7,3.2,29.5,0.0,1.3,1.0,226.5,222.2,226.5,40.9,42.5,36.8,849.8,32.1,49.79,0.0,21.6,48.5,853.0,2.6,2.2,48.5,100.0,3282.0,3281.0,25.3,24.0,24.3,20000.0,856.4,0,0
802517,2026-08-15T04:57:04.629151+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.8,1.0,244.9,243.2,245.0,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802551,2026-08-15T04:57:21.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.9,0.1,0.0,1.8,1.0,231.3,226.4,230.9,0.8,0.6,0.6,868.1,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802615,2026-08-15T04:57:53.629243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,1.8,1.0,230.3,228.9,230.6,0.8,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802646,2026-08-15T04:58:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.7,0.7,9.0,0.0,1.3,2.0,241.5,240.3,241.5,12.1,12.3,10.6,852.4,4.2,49.95,0.0,2.3,48.5,851.7,13.2,13.2,48.5,100.0,3283.0,3281.0,25.3,24.0,24.3,20000.0,856.4,0,0
802677,2026-08-15T04:58:24.629894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.0,1.8,1.0,225.2,223.7,225.5,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802708,2026-08-15T04:58:39.618897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,0.5,12.6,0.0,1.4,1.0,241.0,239.6,240.8,14.2,14.3,12.9,851.9,7.4,49.95,0.0,2.3,48.5,851.4,20.0,20.0,48.5,100.0,3280.0,3279.0,25.3,23.9,24.3,20000.0,856.4,0,0
802770,2026-08-15T04:59:10.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,8.8,0.0,1.4,1.0,245.3,245.3,245.7,12.7,12.8,11.3,852.3,4.8,49.95,0.0,0.4,48.5,851.7,13.6,12.5,48.5,100.0,3281.0,3280.0,25.3,23.9,24.3,20000.0,856.4,0,0
802801,2026-08-15T04:59:26.619068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.8,1.0,238.6,237.8,238.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802832,2026-08-15T04:59:41.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.2,7.3,0.0,1.3,2.0,229.1,227.7,229.5,21.7,22.7,20.4,851.2,15.7,49.86,0.0,14.0,48.5,851.0,23.0,22.0,48.5,100.0,3281.0,3279.0,25.2,23.9,24.3,20000.0,856.4,0,0
802863,2026-08-15T04:59:57.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,238.7,238.0,238.6,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802925,2026-08-15T05:00:28.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,1.8,1.0,240.1,239.4,240.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
802987,2026-08-15T05:00:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.8,1.0,243.5,242.6,243.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803019,2026-08-15T05:01:15.629706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.0,0.0,1.8,1.0,247.9,246.5,248.1,0.9,0.6,0.7,868.0,0.0,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803081,2026-08-15T05:01:46.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,1.8,1.0,232.3,231.1,232.4,0.9,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803112,2026-08-15T05:02:01.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.0,1.3,8.5,0.0,1.3,1.0,232.1,230.6,232.3,26.9,27.6,24.6,851.4,22.1,49.86,0.0,9.4,48.5,852.7,13.6,13.0,48.5,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0
803143,2026-08-15T05:02:17.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.8,0.1,0.0,1.8,1.0,225.6,224.1,226.0,0.9,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803174,2026-08-15T05:02:32.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.3,15.0,0.0,1.3,2.0,241.1,239.8,241.2,12.1,12.4,10.6,852.7,4.6,49.95,0.0,2.3,48.5,851.4,19.6,21.0,48.5,100.0,3283.0,3281.0,25.2,23.9,24.3,20000.0,856.4,0,0
803236,2026-08-15T05:03:03.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.8,11.7,0.0,1.3,2.0,243.7,243.3,243.9,12.0,10.4,10.5,852.5,3.8,49.95,0.0,1.7,48.5,851.7,15.5,12.7,48.5,100.0,3283.0,3281.0,25.2,23.9,24.3,20000.0,856.4,0,0
803267,2026-08-15T05:03:19.618740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,242.1,242.8,242.4,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803298,2026-08-15T05:03:34.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.8,14.9,0.0,1.3,2.0,217.4,217.3,217.8,15.5,13.6,14.1,852.2,8.2,49.88,0.0,16.0,48.5,851.4,23.1,22.1,48.5,100.0,3277.0,3275.0,25.2,23.9,24.3,20000.0,856.4,0,0
803329,2026-08-15T05:03:50.629896+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.8,1.0,228.1,228.2,228.2,0.9,0.6,0.7,868.1,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803391,2026-08-15T05:04:21.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,241.7,242.4,242.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803422,2026-08-15T05:04:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.1,1.7,15.4,0.0,1.3,2.0,225.6,225.4,225.6,42.1,40.9,39.0,850.0,32.0,49.78,0.0,23.0,48.5,851.7,16.6,13.0,48.5,100.0,3276.0,3274.0,25.2,23.9,24.3,20000.0,856.4,0,0
803453,2026-08-15T05:04:52.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.2,0.0,1.8,1.0,244.9,245.6,245.2,0.9,0.6,0.7,868.0,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
803548,2026-08-15T05:05:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,2.0,14.2,0.0,1.3,1.0,231.3,231.5,231.8,24.9,23.1,23.2,851.0,21.6,49.87,0.0,11.2,48.5,853.0,7.4,6.8,48.5,100.0,3286.0,3285.0,25.2,23.9,24.3,20000.0,856.4,0,0
803579,2026-08-15T05:05:55.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,242.6,243.4,243.0,0.8,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0
803610,2026-08-15T05:06:10.630354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,8.2,0.0,1.3,1.0,242.4,242.9,242.9,12.0,10.4,10.5,852.5,3.4,49.96,0.0,1.4,48.5,852.0,11.6,8.9,48.5,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0
803641,2026-08-15T05:06:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.2,0.0,1.9,1.0,224.4,224.5,224.7,0.9,0.6,0.7,868.0,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
803703,2026-08-15T05:06:57.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.0,1.9,1.0,232.1,232.5,232.5,0.9,0.6,0.7,868.0,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
803734,2026-08-15T05:07:12.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,11.6,0.0,1.3,1.0,240.8,241.2,241.3,12.0,10.4,10.6,852.4,3.0,49.96,0.0,1.4,48.0,851.7,14.6,13.1,48.0,100.0,3281.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0
803765,2026-08-15T05:07:28.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,208.1,208.3,208.3,0.8,0.6,0.6,868.1,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
803798,2026-08-15T05:07:44.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,2.0,0.0,1.3,1.0,244.2,244.7,244.6,11.9,10.4,10.5,852.6,3.2,49.96,0.0,1.4,48.0,853.4,1.2,0.7,48.0,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0
803860,2026-08-15T05:08:15.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,2.2,17.0,0.0,1.3,1.0,227.2,227.3,227.6,27.4,25.1,25.5,850.8,18.3,49.84,0.0,20.3,48.0,853.0,1.3,0.9,48.0,100.0,3286.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0
803891,2026-08-15T05:08:31.619357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.8,1.0,239.4,239.6,239.4,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
803922,2026-08-15T05:08:46.628749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.3,10.9,0.0,1.3,2.0,229.6,229.7,230.0,25.5,23.7,23.9,851.1,19.2,49.89,0.0,12.7,48.0,852.4,8.3,6.0,48.0,100.0,3281.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0
803953,2026-08-15T05:09:02.629404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,240.2,240.9,240.7,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
804055,2026-08-15T05:09:53.619878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,226.3,226.9,226.9,0.8,0.6,0.7,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
804086,2026-08-15T05:10:08.628990+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,0.4,2.7,0.0,1.3,1.0,232.5,232.6,232.7,24.6,22.7,22.6,850.3,18.2,49.84,0.0,13.6,48.0,850.7,20.9,21.4,48.0,100.0,3281.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0
804117,2026-08-15T05:10:24.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.2,0.0,0.0,1.8,1.0,230.7,230.9,231.1,0.9,0.6,0.7,868.0,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
804179,2026-08-15T05:10:55.629704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,1.9,1.0,223.9,224.2,224.2,0.8,0.6,0.7,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
804210,2026-08-15T05:11:10.629744+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.5,1.6,21.0,0.0,1.3,2.0,241.0,241.4,241.4,12.0,10.5,10.6,852.3,3.1,49.96,0.0,1.4,48.0,850.7,24.1,24.2,48.0,100.0,3279.0,3277.0,25.2,23.9,24.2,20000.0,856.4,0,0
804241,2026-08-15T05:11:26.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.9,1.0,250.7,250.6,250.9,0.8,0.6,0.7,867.9,0.1,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
804272,2026-08-15T05:11:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.0,3.1,0.0,1.3,1.0,243.7,243.8,243.7,11.9,10.4,10.5,852.4,3.9,49.96,0.0,1.4,48.0,852.4,7.0,5.8,48.0,100.0,3280.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0
804334,2026-08-15T05:12:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.7,1.0,7.2,0.0,1.3,2.0,225.5,225.8,226.2,34.1,31.5,30.4,850.0,25.6,49.87,0.0,18.3,48.0,851.0,18.4,16.0,48.0,100.0,3277.0,3275.0,25.2,23.9,24.2,20000.0,856.4,0,0
804365,2026-08-15T05:12:28.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,230.7,231.3,231.4,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
804396,2026-08-15T05:12:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,17.9,0.0,1.3,2.0,230.9,230.9,231.2,24.5,22.8,22.9,850.8,19.0,49.87,0.0,13.4,48.0,853.0,1.1,1.0,48.0,100.0,3285.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
804427,2026-08-15T05:12:59.629410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.0,0.0,1.9,1.0,241.0,241.6,241.4,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
804489,2026-08-15T05:13:30.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,233.8,234.0,233.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
804520,2026-08-15T05:13:45.618814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.5,10.7,0.0,1.3,2.0,242.6,243.0,243.0,11.9,10.5,10.5,852.2,3.3,49.96,0.0,1.4,48.0,851.7,14.0,13.7,48.0,100.0,3282.0,3280.0,25.2,23.9,24.2,20000.0,856.4,0,0
804582,2026-08-15T05:14:16.630056+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.9,15.5,0.0,1.3,1.0,233.6,233.8,233.9,22.2,20.7,20.6,850.8,16.7,49.89,0.0,7.9,48.0,852.7,1.2,0.9,48.0,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
804644,2026-08-15T05:14:47.629119+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.5,7.6,0.0,1.3,2.0,241.0,241.4,241.5,11.9,10.5,10.5,852.2,3.4,49.96,0.0,1.4,48.0,851.7,11.0,10.7,48.0,100.0,3283.0,3281.0,25.2,23.9,24.2,20000.0,856.4,0,0
804675,2026-08-15T05:15:03.618974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.9,1.0,223.6,223.6,223.4,0.8,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
804706,2026-08-15T05:15:18.618728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.9,9.6,0.0,1.3,2.0,233.1,233.4,232.9,12.1,10.5,10.6,852.8,5.4,49.96,0.0,1.4,48.0,853.7,-4.2,0.3,48.0,100.0,3287.0,3285.0,25.2,23.9,24.2,20000.0,856.4,0,0
804737,2026-08-15T05:15:34.628894+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.9,1.0,241.1,241.7,241.5,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
804799,2026-08-15T05:16:05.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,1.0,231.2,231.6,231.8,0.8,0.6,0.7,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
804830,2026-08-15T05:16:20.629090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,2.0,14.5,0.0,1.3,2.0,229.5,229.7,230.0,25.7,23.8,23.7,849.7,24.5,49.89,0.0,12.9,47.7,851.7,10.0,7.7,47.7,100.0,3273.0,3271.0,25.2,23.9,24.2,20000.0,856.4,0,0
804861,2026-08-15T05:16:36.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.1,0.0,1.9,1.0,241.5,242.3,242.0,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
804892,2026-08-15T05:16:51.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,11.4,0.0,1.3,1.0,232.2,232.3,232.5,20.6,19.3,19.4,850.9,12.6,49.9,0.0,7.5,47.7,852.7,1.2,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
804974,2026-08-15T05:17:32.618864+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,2.4,2.9,22.6,0.0,1.3,2.0,229.9,230.3,230.4,29.5,27.4,27.1,849.8,23.9,49.82,0.0,15.5,47.7,852.7,1.3,0.9,47.7,100.0,3281.0,3279.0,25.2,23.9,24.2,20000.0,856.4,0,0
805012,2026-08-15T05:17:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,1.7,0.0,1.3,1.0,242.4,242.9,242.9,11.9,10.4,10.5,852.1,3.1,49.96,0.0,1.4,47.7,852.7,1.4,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805043,2026-08-15T05:18:07.630267+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.9,1.0,226.3,226.3,226.5,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805074,2026-08-15T05:18:22.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,4.6,0.0,1.3,1.0,240.5,240.3,240.5,14.3,12.4,12.8,851.5,6.4,49.9,0.0,4.5,47.7,852.0,11.0,9.2,47.7,100.0,3283.0,3282.0,25.2,23.9,24.2,20000.0,856.4,0,0
805136,2026-08-15T05:18:53.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,2.3,0.0,1.3,1.0,245.1,245.6,245.4,11.9,10.4,10.5,851.9,3.5,49.96,0.0,1.4,47.7,852.7,1.2,1.0,47.7,100.0,3282.0,3281.0,25.2,23.9,24.2,20000.0,856.4,0,0
805167,2026-08-15T05:19:09.629184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.9,1.0,253.7,254.5,254.3,0.8,0.6,0.6,867.9,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805203,2026-08-15T05:19:27.644972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.9,1.0,224.6,225.1,225.1,0.8,0.6,0.6,868.0,0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805234,2026-08-15T05:19:42.629234+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.6,0.0,1.3,1.0,242.9,243.4,243.3,11.9,10.4,10.5,852.0,3.9,49.96,0.0,8.0,47.7,852.7,1.3,1.0,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805296,2026-08-15T05:20:13.619637+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,3.1,1.8,20.8,0.0,1.3,1.0,224.7,224.6,225.1,41.1,39.8,38.0,849.6,32.9,49.82,0.0,20.8,47.7,851.4,12.1,9.0,47.7,100.0,3279.0,3278.0,25.2,23.9,24.3,20000.0,856.4,0,0
805327,2026-08-15T05:20:29.628989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,243.9,244.6,244.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805358,2026-08-15T05:20:44.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.0,15.3,0.0,1.3,1.0,238.7,238.5,238.8,22.8,21.2,21.3,850.7,16.6,49.89,0.0,5.2,47.7,852.7,1.3,1.1,47.7,100.0,3284.0,3283.0,25.2,23.9,24.2,20000.0,856.4,0,0
805389,2026-08-15T05:21:00.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,240.7,241.4,241.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805451,2026-08-15T05:21:31.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.9,1.0,242.9,243.6,243.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805482,2026-08-15T05:21:46.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,2.6,0.0,1.3,1.0,242.0,242.3,242.4,12.0,10.4,10.5,852.2,3.8,49.96,0.0,1.4,47.7,853.0,1.2,1.2,47.7,100.0,3285.0,3284.0,25.2,23.9,24.3,20000.0,856.4,0,0
805513,2026-08-15T05:22:02.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,224.6,224.8,224.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805544,2026-08-15T05:22:17.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.3,16.2,0.0,1.4,2.0,238.6,238.7,238.7,16.9,14.9,15.4,851.3,10.5,49.93,0.0,2.7,47.7,850.0,26.7,27.7,47.7,100.0,3278.0,3276.0,25.3,23.9,24.3,20000.0,856.4,0,0
805606,2026-08-15T05:22:48.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,1.7,0.0,1.4,1.0,240.5,241.0,241.0,12.0,10.5,10.5,852.0,3.1,49.96,0.0,1.4,47.7,852.4,1.4,0.8,47.7,100.0,3281.0,3280.0,25.3,23.9,24.3,20000.0,856.4,0,0
805668,2026-08-15T05:23:19.630055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.2,15.7,0.0,1.4,1.0,244.8,244.9,245.0,63.0,63.3,63.1,858.6,-51.6,50.33,0.0,-45.7,47.7,857.4,-35.9,-36.5,47.7,100.0,3301.0,3300.0,25.3,23.9,24.3,20000.0,856.4,0,0
805699,2026-08-15T05:23:35.629612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.0,1.9,1.0,244.7,245.0,245.0,0.8,0.6,0.6,868.0,-0.1,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805761,2026-08-15T05:24:06.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.7,0.1,0.0,1.9,1.0,240.4,240.4,244.7,0.8,0.6,0.6,867.9,-0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805792,2026-08-15T05:24:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.7,16.6,0.0,1.3,2.0,233.6,233.7,234.0,44.3,44.2,44.0,858.0,-20.5,50.15,0.0,-24.1,47.7,859.7,-37.1,-37.7,47.7,100.0,3312.0,3310.0,25.3,24.0,24.3,20000.0,856.4,0,0
805823,2026-08-15T05:24:37.629182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.9,1.0,242.4,242.5,242.5,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805854,2026-08-15T05:24:52.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.1,2.1,0.0,1.3,2.0,242.7,242.9,242.9,64.9,65.2,64.9,861.3,-51.7,50.34,0.0,-46.8,47.7,862.4,-53.8,-53.4,47.7,100.0,3320.0,3318.0,25.3,24.0,24.4,20000.0,856.4,0,0
805920,2026-08-15T05:25:25.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.7,2.0,15.7,0.0,1.2,1.0,232.4,232.7,232.8,31.7,29.7,29.0,852.4,24.3,49.84,0.0,13.7,47.7,854.4,8.6,7.4,47.7,100.0,3293.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0
805951,2026-08-15T05:25:41.628853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,243.3,244.0,243.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
805982,2026-08-15T05:25:56.618587+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,1.6,1.9,22.0,0.0,1.2,2.0,241.6,242.1,242.0,12.1,10.5,10.5,853.9,3.2,49.96,0.0,1.4,47.7,852.0,25.2,25.9,47.7,100.0,3292.0,3290.0,25.3,24.1,24.4,20000.0,856.4,0,0
806013,2026-08-15T05:26:12.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,225.3,225.5,225.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
806075,2026-08-15T05:26:43.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.9,1.0,242.7,243.4,243.1,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
806106,2026-08-15T05:26:58.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,17.8,0.0,1.3,3.0,245.7,246.0,245.7,12.8,11.6,11.7,853.3,6.5,49.96,0.0,1.3,47.7,855.4,-11.3,-5.9,47.7,100.0,3293.0,3290.0,25.3,24.0,24.4,20000.0,856.4,0,0
806137,2026-08-15T05:27:14.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,1.9,1.0,242.5,242.6,242.5,0.8,0.6,0.6,868.0,-0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
806230,2026-08-15T05:28:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,3.1,16.4,0.0,1.3,2.0,236.3,236.7,237.1,46.4,46.0,46.4,859.3,-35.4,50.17,0.0,-23.9,47.7,862.4,-51.8,-51.8,47.7,100.0,3319.0,3317.0,25.4,24.1,24.4,20000.0,856.4,0,0
806261,2026-08-15T05:28:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.1,245.2,0.8,0.6,0.6,868.0,0.0,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
806292,2026-08-15T05:28:31.629676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.1,8.4,0.4,1.3,2.0,242.0,241.8,241.9,58.4,58.9,59.1,861.6,-42.9,50.26,0.0,-43.4,48.1,862.7,-51.3,-51.1,47.7,100.0,3318.0,3316.0,25.4,24.1,24.4,20000.0,856.4,0,0
806323,2026-08-15T05:28:47.619652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.9,1.0,235.8,235.8,235.8,0.8,0.6,0.6,868.0,0.1,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
806385,2026-08-15T05:29:18.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.9,1.0,241.8,241.7,241.8,0.8,0.6,0.6,867.9,-0.1,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
806416,2026-08-15T05:29:33.629570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,5.6,0.0,1.3,2.0,243.8,243.9,244.2,64.9,65.3,65.0,863.1,-47.1,50.34,0.0,-46.3,48.1,863.7,-52.7,-52.6,48.1,100.0,3325.0,3323.0,25.4,24.1,24.5,20000.0,856.4,0,0
806447,2026-08-15T05:29:49.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,234.2,234.3,234.4,0.8,0.6,0.6,868.0,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
806478,2026-08-15T05:30:04.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.2,16.5,0.0,1.3,2.0,243.2,243.2,243.3,65.6,65.8,65.5,863.6,-50.7,50.35,0.0,-47.2,48.1,862.4,-34.2,-34.7,48.1,100.0,3321.0,3319.0,25.5,24.2,24.5,20000.0,856.4,0,0
806540,2026-08-15T05:30:35.629694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,8.0,0.0,1.3,2.0,243.6,243.8,243.8,66.2,66.5,66.1,863.8,-52.9,50.35,0.0,-47.9,48.5,863.4,-44.9,-43.9,48.5,100.0,3326.0,3324.0,25.5,24.2,24.5,20000.0,856.4,0,0
806571,2026-08-15T05:30:51.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.9,1.0,241.9,242.1,242.0,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
806602,2026-08-15T05:31:06.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,17.9,0.0,1.3,3.0,240.6,240.5,240.8,58.8,58.9,59.3,863.2,-50.7,50.27,0.0,-38.2,48.5,862.7,-32.8,-33.7,48.5,100.0,3328.0,3325.0,25.5,24.2,24.6,20000.0,856.4,0,0
806633,2026-08-15T05:31:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.9,1.0,243.3,243.5,243.6,0.8,0.6,0.6,867.9,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
806728,2026-08-15T05:32:09.618611+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.5,2.6,2.1,22.3,0.0,1.4,2.0,228.1,228.2,228.6,35.4,33.8,32.8,854.3,27.7,49.83,0.0,15.2,48.5,856.4,5.4,5.1,48.5,100.0,3300.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0
806759,2026-08-15T05:32:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.9,1.0,242.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
806790,2026-08-15T05:32:40.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.3,0.0,1.4,1.0,241.8,242.3,242.3,12.1,10.5,10.7,856.0,3.6,49.96,0.0,1.4,48.5,856.7,1.3,1.0,48.5,100.0,3299.0,3298.0,25.6,24.2,24.6,20000.0,856.4,0,0
806852,2026-08-15T05:33:11.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,7.1,0.0,1.4,1.0,245.5,245.9,245.7,12.0,10.5,10.5,855.6,3.5,49.93,0.0,1.4,48.5,855.4,10.6,9.8,48.5,100.0,3298.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0
806885,2026-08-15T05:33:28.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.0,1.0,244.4,244.0,244.2,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
806916,2026-08-15T05:33:43.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.7,19.8,0.0,1.4,3.0,242.0,241.8,242.1,70.0,70.4,70.2,863.4,-50.1,50.37,0.0,-50.3,48.5,861.7,-30.3,-32.9,48.5,100.0,3325.0,3322.0,25.6,24.2,24.6,20000.0,856.4,0,0
806949,2026-08-15T05:34:00.630051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,220.2,220.5,220.4,0.8,0.6,0.6,867.9,0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807011,2026-08-15T05:34:31.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,242.5,243.2,242.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807042,2026-08-15T05:34:46.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,1.9,18.0,0.0,1.4,1.0,224.6,224.6,224.8,32.8,30.8,30.0,853.8,28.0,49.81,0.0,20.3,48.5,855.7,10.0,8.3,48.5,100.0,3295.0,3294.0,25.6,24.2,24.6,20000.0,856.4,0,0
807073,2026-08-15T05:35:02.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,238.7,239.1,239.0,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807104,2026-08-15T05:35:17.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.8,10.2,0.0,1.4,1.0,233.8,233.7,234.0,19.0,17.4,17.5,854.6,11.6,49.91,0.0,4.2,48.5,856.4,1.4,1.1,48.5,100.0,3298.0,3297.0,25.6,24.2,24.6,20000.0,856.4,0,0
807166,2026-08-15T05:35:48.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.3,0.3,0.0,1.4,1.0,240.8,240.5,240.9,20.8,19.3,20.1,855.7,1.0,49.95,0.0,-1.2,48.5,856.0,1.3,1.0,48.5,100.0,3297.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
807203,2026-08-15T05:36:07.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,243.6,244.0,243.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807265,2026-08-15T05:36:38.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,225.9,226.3,226.4,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807327,2026-08-15T05:37:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,231.0,231.2,231.4,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
807358,2026-08-15T05:37:24.629113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.6,19.8,0.0,1.4,2.0,240.7,240.5,240.8,12.1,11.2,10.6,855.0,3.4,49.95,0.0,1.7,48.5,853.4,23.2,23.5,48.5,100.0,3288.0,3286.0,25.6,24.2,24.6,20000.0,856.4,0,0
807389,2026-08-15T05:37:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.9,1.0,224.9,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807422,2026-08-15T05:37:56.642197+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.6,0.3,3.3,0.0,1.4,1.0,226.8,225.4,227.3,12.3,12.0,10.7,855.7,7.5,49.95,0.0,1.9,48.5,855.4,10.8,10.4,48.5,100.0,3291.0,3290.0,25.6,24.2,24.6,20000.0,856.4,0,0
807484,2026-08-15T05:38:27.619177+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,6.8,0.9,8.2,0.0,1.4,2.0,225.8,222.3,226.2,35.9,37.4,30.6,852.8,29.4,49.79,0.0,23.6,48.5,853.7,21.2,19.1,48.5,100.0,3291.0,3289.0,25.6,24.2,24.6,20000.0,856.4,0,0
807515,2026-08-15T05:38:43.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.0,1.9,1.0,233.5,230.4,233.8,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807546,2026-08-15T05:38:58.618965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.5,0.3,0.0,1.4,1.0,235.6,232.4,236.0,19.2,21.1,17.6,853.2,13.3,49.85,0.0,9.7,48.5,853.7,13.6,13.6,48.5,100.0,3288.0,3287.0,25.6,24.2,24.6,20000.0,856.4,0,0
807577,2026-08-15T05:39:14.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.0,1.9,1.0,241.3,238.7,241.6,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807639,2026-08-15T05:39:45.629529+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.7,0.0,0.0,1.9,1.0,240.0,236.9,240.4,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807670,2026-08-15T05:40:00.628924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.2,2.8,13.8,0.0,1.4,2.0,243.4,241.0,244.6,52.9,48.7,52.9,859.3,-40.5,50.23,0.0,-36.3,48.5,862.1,-54.3,-54.4,48.5,100.0,3317.0,3315.0,25.6,24.2,24.6,20000.0,856.4,0,0
807701,2026-08-15T05:40:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.7,0.0,0.0,1.9,1.0,238.7,236.3,239.6,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807732,2026-08-15T05:40:31.629557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.8,1.2,18.3,0.0,1.4,2.0,243.9,242.6,244.5,69.4,64.6,69.1,862.9,-53.6,50.36,0.0,-48.6,48.5,861.7,-35.3,-35.6,48.5,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0
807794,2026-08-15T05:41:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,0.4,8.4,0.0,1.3,3.0,242.6,241.7,242.9,70.8,67.2,70.8,863.8,-53.9,50.37,0.0,-50.2,48.9,863.4,-45.5,-45.2,48.9,100.0,3321.0,3318.0,25.6,24.3,24.6,20000.0,856.4,0,0
807830,2026-08-15T05:41:20.629567+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,1.4,1.9,2.1,22.5,0.0,1.3,2.0,239.9,238.5,239.8,12.1,12.6,10.7,856.8,4.4,49.95,0.0,2.3,48.9,854.7,26.9,26.0,48.9,100.0,3294.0,3292.0,25.6,24.3,24.6,20000.0,856.4,0,0
807861,2026-08-15T05:41:36.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,232.5,231.6,233.1,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
807892,2026-08-15T05:41:51.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.6,5.6,0.0,1.4,1.0,242.3,241.3,242.6,14.2,14.7,12.9,855.8,8.0,49.95,0.0,5.0,48.9,856.4,2.4,2.1,48.9,100.0,3299.0,3298.0,25.7,24.3,24.7,20000.0,856.4,0,0
807954,2026-08-15T05:42:22.618581+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.9,4.2,2.9,22.2,0.0,1.5,1.0,225.9,224.4,226.3,35.1,35.7,31.5,852.8,28.7,49.8,0.0,23.6,48.9,855.7,6.5,6.0,48.9,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0
807985,2026-08-15T05:42:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,244.5,243.8,244.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
808016,2026-08-15T05:42:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.5,1.4,11.6,0.0,1.5,1.0,234.0,232.5,234.3,20.5,21.6,19.1,854.3,13.7,49.91,0.0,5.9,48.9,855.7,2.1,2.2,48.9,100.0,3296.0,3295.0,25.7,24.2,24.6,20000.0,856.4,0,0
808051,2026-08-15T05:43:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,2.0,1.0,244.1,242.9,244.5,0.8,0.6,0.6,868.0,0.0,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
808113,2026-08-15T05:43:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,2.0,1.0,241.8,240.5,242.2,0.8,0.6,0.6,867.9,-0.1,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808144,2026-08-15T05:43:57.618780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.6,11.7,0.0,1.5,2.0,244.4,243.8,244.9,66.7,63.7,66.9,863.7,-51.4,50.34,0.0,-46.8,48.9,863.1,-39.7,-40.4,48.9,100.0,3327.0,3325.0,25.7,24.2,24.6,20000.0,856.4,0,0
808175,2026-08-15T05:44:13.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.0,1.0,232.9,232.0,233.6,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
