id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
808206,2026-08-15T05:44:28.629666+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.9,3.6,2.0,22.6,0.0,1.4,3.0,244.3,243.6,244.5,68.8,65.2,68.6,864.4,-52.5,50.36,0.0,-48.6,48.9,862.4,-29.9,-31.0,48.9,100.0,3318.0,3315.0,25.7,24.3,24.7,20000.0,856.4,0,0
808268,2026-08-15T05:44:59.628707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.4,0.3,1.7,0.0,1.4,1.0,223.8,220.3,224.0,12.3,13.2,10.8,858.8,4.2,49.95,0.0,2.2,49.3,859.1,2.5,2.1,49.3,100.0,3309.0,3308.0,25.7,24.3,24.7,20000.0,856.4,0,0
808330,2026-08-15T05:45:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.9,1.9,18.9,0.0,1.4,1.0,226.1,224.5,226.5,39.7,40.6,35.7,854.5,31.4,49.8,0.0,21.6,49.3,856.4,12.5,12.2,49.3,100.0,3298.0,3297.0,25.7,24.3,24.7,20000.0,856.4,0,0
808361,2026-08-15T05:45:46.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.0,2.0,1.0,239.0,238.0,238.9,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808423,2026-08-15T05:46:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,240.4,240.4,240.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808454,2026-08-15T05:46:32.618579+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,2.2,2.7,25.3,0.0,1.5,1.0,229.0,229.1,229.2,33.5,31.8,31.3,854.0,26.7,49.8,0.0,17.9,49.3,856.7,1.4,1.1,49.3,100.0,3300.0,3299.0,25.7,24.2,24.6,20000.0,856.4,0,0
808485,2026-08-15T05:46:48.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.0,1.0,237.5,237.6,237.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808520,2026-08-15T05:47:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.6,15.6,0.0,1.5,2.0,236.7,236.9,236.4,12.1,10.5,10.7,856.6,7.7,49.96,0.0,1.4,49.3,855.0,23.3,22.7,49.3,100.0,3296.0,3294.0,25.7,24.2,24.6,20000.0,856.4,0,0
808582,2026-08-15T05:47:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,5.7,0.0,1.5,2.0,241.6,241.5,241.7,14.1,12.2,12.6,855.4,6.0,49.95,0.0,1.8,49.3,855.4,11.7,10.8,49.3,100.0,3293.0,3291.0,25.7,24.2,24.6,20000.0,856.4,0,0
808613,2026-08-15T05:47:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,239.4,239.7,239.7,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808644,2026-08-15T05:48:07.619167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.4,18.4,0.0,1.6,2.0,240.3,240.7,240.8,12.1,10.5,10.7,855.8,3.3,49.96,0.0,1.4,49.3,854.4,21.7,21.5,49.3,100.0,3288.0,3286.0,25.7,24.1,24.6,20000.0,856.4,0,0
808675,2026-08-15T05:48:23.619424+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,230.8,231.5,231.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808737,2026-08-15T05:48:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,255.0,255.1,255.2,0.8,0.6,0.6,867.9,0.0,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808770,2026-08-15T05:49:10.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,1.4,11.4,0.0,1.6,2.0,224.5,224.5,224.7,36.2,34.4,33.5,853.3,28.3,49.84,0.0,20.5,49.3,854.7,16.9,16.3,49.3,100.0,3290.0,3288.0,25.7,24.1,24.5,20000.0,856.4,0,0
808801,2026-08-15T05:49:26.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.0,1.0,245.1,245.8,245.3,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
808894,2026-08-15T05:50:12.618932+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,2.5,3.4,27.0,0.0,1.5,1.0,227.0,226.9,227.2,35.1,33.7,32.6,852.6,28.4,49.81,0.0,17.4,49.3,856.0,1.4,1.1,49.3,100.0,3295.0,3294.0,25.6,24.1,24.5,20000.0,856.4,0,0
808925,2026-08-15T05:50:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.9,1.0,231.7,231.8,232.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
808956,2026-08-15T05:50:43.630097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,2.7,0.0,1.5,1.0,242.3,242.5,242.8,12.0,11.0,10.7,855.1,4.1,49.95,0.0,1.7,49.3,855.7,1.4,1.3,49.3,100.0,3296.0,3295.0,25.6,24.1,24.5,20000.0,856.4,0,0
808987,2026-08-15T05:50:59.619438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.9,1.0,223.0,223.2,223.5,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809049,2026-08-15T05:51:30.629475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,239.2,237.2,238.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809080,2026-08-15T05:51:45.619417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,0.2,5.2,0.0,1.5,1.0,241.1,238.5,241.3,12.1,13.8,10.7,854.9,5.0,49.95,0.0,2.6,49.3,854.7,10.2,8.7,49.3,100.0,3292.0,3291.0,25.6,24.1,24.5,20000.0,856.4,0,0
809111,2026-08-15T05:52:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.8,0.0,0.0,1.9,1.0,232.2,228.8,232.7,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809142,2026-08-15T05:52:16.628962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.2,1.4,15.4,0.0,1.5,2.0,230.2,227.0,230.8,12.1,13.9,10.7,854.8,5.1,49.95,0.0,11.3,49.3,853.4,20.5,19.4,49.3,100.0,3284.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0
809204,2026-08-15T05:52:47.630569+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,2.7,2.9,4.6,38.2,0.0,1.6,1.0,239.7,237.9,240.6,18.4,19.9,17.0,853.8,13.0,49.9,0.0,10.0,49.3,858.4,-25.2,-25.5,49.3,100.0,3303.0,3302.0,25.6,24.0,24.5,20000.0,856.4,0,0
809239,2026-08-15T05:53:05.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.8,0.0,0.0,1.9,1.0,245.0,242.9,245.2,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809270,2026-08-15T05:53:20.629791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,4.5,1.2,11.6,0.0,1.6,1.0,232.1,228.6,232.6,25.9,28.1,23.6,853.2,23.0,49.86,0.0,10.9,49.3,854.4,11.4,11.3,49.3,100.0,3291.0,3290.0,25.6,24.0,24.5,20000.0,856.4,0,0
809301,2026-08-15T05:53:36.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.1,0.0,1.9,1.0,241.3,238.7,241.4,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809394,2026-08-15T05:54:22.628992+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,1.9,3.6,2.6,22.6,0.0,1.5,1.0,230.3,228.9,230.8,31.3,31.6,28.0,852.4,24.8,49.84,0.0,14.6,49.3,855.0,2.2,2.1,49.3,100.0,3294.0,3293.0,25.5,24.0,24.4,20000.0,856.4,0,0
809425,2026-08-15T05:54:38.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,230.5,229.3,230.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809462,2026-08-15T05:54:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,12.9,0.0,1.5,2.0,234.6,233.4,234.7,18.8,19.2,17.4,853.7,12.0,49.91,0.0,6.2,48.9,853.0,24.9,25.2,48.9,100.0,3286.0,3284.0,25.5,24.0,24.4,20000.0,856.4,0,0
809524,2026-08-15T05:55:27.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,9.2,0.0,1.5,1.0,240.4,239.4,240.7,12.1,12.5,10.7,854.4,3.6,49.95,0.0,2.3,48.9,854.0,12.8,11.7,48.9,100.0,3291.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0
809555,2026-08-15T05:55:43.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.0,1.9,1.0,224.5,223.4,224.9,0.8,0.6,0.6,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809586,2026-08-15T05:55:58.618657+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.2,1.8,1.8,21.7,0.0,1.5,2.0,242.8,241.9,243.1,12.0,12.3,10.5,854.2,4.6,49.95,0.0,2.3,48.9,852.4,26.3,26.6,48.9,100.0,3280.0,3278.0,25.5,24.0,24.4,20000.0,856.4,0,0
809617,2026-08-15T05:56:14.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.9,1.0,243.3,242.6,243.4,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809681,2026-08-15T05:56:46.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.9,1.0,257.0,256.6,256.8,0.8,0.6,0.6,867.9,-0.1,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809717,2026-08-15T05:57:04.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,1.9,1.0,244.1,243.4,244.3,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809748,2026-08-15T05:57:19.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.7,11.4,0.0,1.5,2.0,233.6,232.3,233.9,20.3,21.2,18.7,853.0,13.6,49.9,0.0,5.9,48.9,854.7,2.2,2.4,48.9,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0
809779,2026-08-15T05:57:35.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,1.9,1.0,240.9,240.1,241.2,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809841,2026-08-15T05:58:06.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.9,1.0,244.0,243.3,244.2,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
809872,2026-08-15T05:58:21.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS phase voltage imbalance high: 6.5,6.5,1.8,0.1,3.3,0.0,1.5,1.0,237.3,236.0,242.5,12.1,12.4,10.6,853.9,4.8,49.95,0.0,2.3,48.9,854.0,8.1,9.1,48.9,100.0,3292.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0
809939,2026-08-15T05:58:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.0,1.9,1.0,224.2,222.5,224.5,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
810001,2026-08-15T05:59:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.0,1.9,1.0,223.8,223.8,223.8,0.8,0.6,0.6,868.0,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
810032,2026-08-15T05:59:41.618577+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.1,1.5,2.0,22.3,0.0,1.5,1.0,244.2,244.3,244.2,11.9,10.4,10.5,854.0,3.8,49.96,0.0,1.4,48.9,852.0,26.1,26.6,48.9,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0
810063,2026-08-15T05:59:57.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,2.0,1.0,243.5,244.4,243.8,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
810094,2026-08-15T06:00:12.618584+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,2.2,2.7,23.2,0.0,1.5,2.0,225.2,225.1,225.5,30.7,28.5,28.8,852.0,24.5,49.82,0.0,21.0,48.9,854.7,1.3,1.0,48.9,100.0,3292.0,3290.0,25.5,24.0,24.4,20000.0,856.4,0,0
810156,2026-08-15T06:00:43.619283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.8,17.7,0.0,1.5,1.0,251.9,251.9,252.3,22.5,22.4,22.3,854.5,-8.7,50.03,0.0,-12.2,48.9,853.7,9.0,7.5,48.9,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0
810193,2026-08-15T06:01:02.630676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,2.0,1.0,241.2,241.8,241.6,0.9,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
810224,2026-08-15T06:01:17.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.6,1.6,10.3,0.0,1.5,1.0,225.2,224.9,225.3,33.2,30.8,30.6,851.4,25.7,49.8,0.0,23.7,48.9,853.0,15.4,14.1,48.9,100.0,3284.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
810255,2026-08-15T06:01:33.629930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.0,1.0,244.9,245.6,245.1,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
810317,2026-08-15T06:02:04.619301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,240.3,240.8,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
810348,2026-08-15T06:02:19.628942+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.4,3.0,3.5,27.6,0.0,1.5,1.0,226.7,226.6,227.0,37.4,35.1,34.4,850.9,28.8,49.81,0.0,17.8,48.9,854.4,1.2,0.9,48.9,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0
810379,2026-08-15T06:02:35.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.0,1.0,241.2,242.2,242.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
810410,2026-08-15T06:02:50.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,7.1,0.0,1.5,2.0,239.1,239.5,239.6,12.1,10.5,10.6,853.9,8.3,49.96,0.0,1.4,48.9,854.7,1.2,0.9,48.9,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0
810472,2026-08-15T06:03:21.629692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,12.8,0.0,1.5,1.0,242.3,242.5,242.7,19.3,17.6,17.9,852.5,11.5,49.91,0.0,4.5,48.9,851.7,24.3,23.6,48.9,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,856.4,0,0
810503,2026-08-15T06:03:37.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,233.8,234.0,234.2,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
810534,2026-08-15T06:03:52.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,1.0,0.0,1.5,1.0,240.9,241.0,241.1,12.0,10.5,10.6,853.6,3.3,49.96,0.0,1.4,48.9,854.0,4.3,3.7,48.9,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0
810565,2026-08-15T06:04:08.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,2.0,1.0,228.8,228.7,228.9,0.8,0.6,0.6,868.0,-0.2,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
810627,2026-08-15T06:04:39.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.0,1.0,232.6,233.1,233.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
810660,2026-08-15T06:04:55.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,6.6,0.0,1.5,2.0,233.4,233.6,233.9,16.9,14.9,15.3,853.0,7.8,49.96,0.0,8.6,48.5,854.4,1.2,1.0,48.5,100.0,3291.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0
810691,2026-08-15T06:05:11.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,240.8,241.4,241.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
810722,2026-08-15T06:05:26.618709+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.3,1.8,3.0,31.3,0.0,1.5,1.0,224.2,224.3,224.5,40.7,39.6,38.9,851.0,32.7,49.8,0.0,22.7,48.5,854.0,1.4,1.0,48.5,100.0,3283.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0
810784,2026-08-15T06:05:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.9,0.2,0.0,0.0,1.5,1.0,236.4,236.4,236.4,16.3,14.4,14.7,852.8,9.4,49.93,0.0,1.4,48.5,853.0,9.4,8.8,48.5,100.0,3290.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0
810815,2026-08-15T06:06:13.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.1,1.0,233.7,233.7,234.1,0.8,0.6,0.6,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
810846,2026-08-15T06:06:28.618581+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,2.6,2.8,22.5,0.0,1.5,1.0,229.5,229.8,230.0,30.2,27.8,27.6,851.2,23.9,49.82,0.0,16.0,48.5,854.0,1.4,0.9,48.5,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0
810877,2026-08-15T06:06:44.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,1.0,224.0,224.2,224.2,0.8,0.6,0.6,868.0,0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
810939,2026-08-15T06:07:15.618821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
811001,2026-08-15T06:07:46.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,243.7,244.3,243.8,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
811032,2026-08-15T06:08:01.618702+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,2.6,3.2,26.2,0.0,1.5,1.0,225.3,225.3,225.6,34.9,33.2,32.3,850.8,27.6,49.86,0.0,17.4,48.5,854.0,1.4,1.1,48.5,100.0,3281.0,3279.0,25.5,24.0,24.4,20000.0,856.4,0,0
811094,2026-08-15T06:08:32.629046+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,14.5,0.0,1.5,3.0,248.5,248.9,248.6,12.7,11.6,11.7,853.1,7.6,49.96,0.0,0.0,48.5,851.7,22.1,22.1,48.5,100.0,3283.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0
811127,2026-08-15T06:08:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.0,0.0,2.0,1.0,241.0,241.7,241.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
811158,2026-08-15T06:09:04.618579+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.4,1.6,3.3,31.6,0.0,1.5,1.0,226.2,226.1,226.5,41.1,40.1,39.5,850.7,32.9,49.79,0.0,20.0,48.5,854.0,1.3,1.2,48.5,100.0,3289.0,3288.0,25.5,24.0,24.4,20000.0,856.4,0,0
811189,2026-08-15T06:09:20.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,244.9,245.7,245.1,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
811251,2026-08-15T06:09:51.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,231.7,232.0,231.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
811282,2026-08-15T06:10:06.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.2,0.0,1.5,2.0,234.3,234.5,234.7,23.0,21.4,21.4,851.9,17.2,49.89,0.0,8.3,48.5,852.4,14.0,12.6,48.5,100.0,3287.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0
811313,2026-08-15T06:10:22.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,242.4,243.0,242.8,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
811350,2026-08-15T06:10:40.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.9,19.3,0.0,1.5,2.0,238.2,238.6,238.5,12.1,10.5,10.6,853.3,5.8,49.96,0.0,1.4,48.5,851.4,25.1,26.7,48.5,100.0,3278.0,3276.0,25.5,24.0,24.4,20000.0,856.4,0,0
811412,2026-08-15T06:11:11.629377+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,1.6,1.6,21.8,0.0,1.5,2.0,244.6,245.1,244.8,12.0,10.4,10.5,853.0,3.2,49.96,0.0,1.4,48.5,851.4,25.0,23.6,48.5,100.0,3284.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
811443,2026-08-15T06:11:27.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,243.5,244.2,243.8,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
811474,2026-08-15T06:11:42.618682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,6.1,0.0,1.5,1.0,228.5,228.4,228.8,22.5,21.0,20.9,851.5,14.3,49.93,0.0,12.9,48.5,853.0,8.2,6.0,48.5,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0
811571,2026-08-15T06:12:31.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,256.1,256.4,256.5,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811605,2026-08-15T06:12:48.629785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,2.0,1.0,243.7,244.3,243.6,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811636,2026-08-15T06:13:03.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,1.7,0.0,1.5,1.0,243.8,244.2,244.1,12.0,10.4,10.5,853.0,3.0,49.92,0.0,1.4,48.5,853.7,1.3,1.0,48.5,100.0,3286.0,3285.0,25.5,24.0,24.4,20000.0,856.4,0,0
811667,2026-08-15T06:13:19.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.0,1.0,240.4,241.1,240.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811729,2026-08-15T06:13:50.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,227.7,227.8,227.9,0.8,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811760,2026-08-15T06:14:05.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.0,14.3,0.0,1.5,1.0,232.8,233.1,233.2,23.7,21.9,21.9,851.4,15.6,49.88,0.0,8.2,48.1,853.4,1.3,0.9,48.1,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0
811791,2026-08-15T06:14:21.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,235.3,235.5,235.3,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811828,2026-08-15T06:14:39.618581+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.5,0.8,21.6,0.0,1.5,1.0,243.1,243.6,243.5,12.0,10.5,10.5,852.5,3.5,49.94,0.0,1.4,48.1,851.7,25.1,23.6,48.1,100.0,3283.0,3282.0,25.5,24.0,24.4,20000.0,856.4,0,0
811890,2026-08-15T06:15:10.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,7.5,0.0,1.5,2.0,240.3,240.7,240.8,11.9,10.5,10.5,852.9,3.3,49.96,0.0,6.8,48.1,852.7,10.8,8.5,48.1,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
811921,2026-08-15T06:15:26.629021+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,2.0,1.0,226.6,226.7,226.7,0.8,0.6,0.6,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
811952,2026-08-15T06:15:41.629013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.3,11.5,0.0,1.5,1.0,225.7,226.0,226.3,21.1,19.7,19.8,851.7,10.0,49.87,0.0,15.6,48.1,851.4,21.5,18.7,48.1,100.0,3278.0,3277.0,25.5,24.0,24.4,20000.0,856.4,0,0
811983,2026-08-15T06:15:57.654839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,230.1,230.3,230.3,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812083,2026-08-15T06:16:47.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,244.6,245.2,244.8,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812114,2026-08-15T06:17:02.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.0,1.2,0.0,1.5,1.0,239.6,239.6,239.8,13.9,12.2,12.5,852.4,5.9,49.96,0.0,1.4,48.1,853.4,7.1,4.9,48.1,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0
812145,2026-08-15T06:17:18.619091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,240.5,240.7,240.6,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812207,2026-08-15T06:17:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.0,229.9,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812238,2026-08-15T06:18:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,10.9,0.0,1.4,1.0,241.4,241.7,241.8,11.9,10.5,10.5,852.6,3.3,49.96,0.0,1.4,48.1,852.0,14.2,13.1,48.1,100.0,3282.0,3281.0,25.5,24.1,24.4,20000.0,856.4,0,0
812269,2026-08-15T06:18:20.619347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,224.1,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812304,2026-08-15T06:18:37.619566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.8,5.3,0.0,1.4,2.0,225.7,225.6,225.8,12.2,10.7,10.7,853.5,9.1,49.96,0.0,1.3,48.1,852.7,14.4,12.3,48.1,100.0,3286.0,3284.0,25.5,24.1,24.4,20000.0,856.4,0,0
812366,2026-08-15T06:19:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.2,19.3,0.0,1.4,2.0,240.4,240.3,240.5,14.7,13.0,12.6,851.9,4.9,49.9,0.0,9.5,48.1,850.7,24.2,25.1,48.1,100.0,3279.0,3277.0,25.5,24.1,24.4,20000.0,856.4,0,0
812397,2026-08-15T06:19:24.618800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,2.0,1.0,228.0,228.5,228.3,0.8,0.6,0.6,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812428,2026-08-15T06:19:39.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,10.9,0.0,1.5,1.0,231.8,231.9,232.3,21.0,19.5,19.8,852.6,12.1,49.93,0.0,10.2,48.1,853.4,1.2,0.8,48.1,100.0,3286.0,3285.0,25.6,24.1,24.4,20000.0,856.4,0,0
812459,2026-08-15T06:19:55.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.0,1.0,241.9,242.2,241.9,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812521,2026-08-15T06:20:26.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,239.7,239.8,239.6,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
812554,2026-08-15T06:20:42.618998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.8,2.5,0.0,1.5,1.0,240.2,240.5,240.6,12.4,10.7,11.1,852.6,3.8,49.9,0.0,1.3,48.1,853.4,1.3,1.1,48.1,100.0,3287.0,3286.0,25.6,24.1,24.4,20000.0,856.4,0,0
812616,2026-08-15T06:21:13.618768+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.3,2.5,2.9,25.6,0.0,1.5,2.0,228.5,228.4,228.7,34.0,32.5,31.5,850.1,26.9,49.83,0.0,15.1,48.1,853.0,1.3,1.1,48.1,100.0,3285.0,3283.0,25.6,24.1,24.4,20000.0,856.4,0,0
812678,2026-08-15T06:21:44.619204+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,2.5,0.0,1.5,2.0,241.9,242.2,242.2,11.9,10.5,10.5,852.4,3.7,49.96,0.0,1.4,48.1,853.0,1.2,1.0,48.1,100.0,3286.0,3284.0,25.6,24.1,24.4,20000.0,856.4,0,0
812709,2026-08-15T06:22:00.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,224.6,224.5,224.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
812740,2026-08-15T06:22:15.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,12.9,0.0,1.5,1.0,245.5,245.8,245.5,15.8,14.0,14.3,851.8,8.9,49.93,0.0,1.4,48.1,851.0,21.8,23.2,48.1,100.0,3276.0,3275.0,25.6,24.1,24.4,20000.0,856.4,0,0
812771,2026-08-15T06:22:31.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,226.4,226.6,226.7,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
812833,2026-08-15T06:23:02.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,228.1,228.3,228.2,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
812864,2026-08-15T06:23:17.629447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,19.0,0.0,1.5,2.0,244.8,245.2,244.9,11.9,10.4,10.5,852.0,3.3,49.96,0.0,1.4,48.1,850.7,22.3,22.1,48.1,100.0,3280.0,3278.0,25.6,24.1,24.5,20000.0,856.4,0,0
812895,2026-08-15T06:23:33.630129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,2.1,1.0,242.5,243.1,242.7,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
812926,2026-08-15T06:23:48.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,1.7,0.0,1.5,1.0,243.7,244.0,243.9,11.9,10.4,10.5,852.2,3.1,49.96,0.0,1.4,47.7,853.0,1.4,0.9,47.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0
812988,2026-08-15T06:24:19.619176+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.6,0.0,1.5,2.0,228.9,228.9,229.3,23.4,21.8,21.8,850.7,16.2,49.86,0.0,18.4,47.7,851.0,17.8,16.3,47.7,100.0,3281.0,3279.0,25.6,24.1,24.5,20000.0,856.4,0,0
813025,2026-08-15T06:24:38.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,2.1,1.0,241.8,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813056,2026-08-15T06:24:53.630045+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,2.0,2.7,22.2,0.0,1.5,2.0,224.1,224.3,224.5,38.7,36.7,36.7,849.7,29.2,49.79,0.0,22.9,47.7,852.4,7.0,6.5,47.7,100.0,3284.0,3282.0,25.6,24.1,24.5,20000.0,856.4,0,0
813087,2026-08-15T06:25:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,2.1,1.0,241.7,241.5,241.6,0.8,0.6,0.6,868.0,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813149,2026-08-15T06:25:40.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.1,1.0,240.7,241.3,240.9,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813180,2026-08-15T06:25:55.618674+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.5,2.6,2.7,22.7,0.0,1.5,2.0,230.4,230.6,230.9,29.9,27.9,27.3,850.3,24.0,49.82,0.0,14.7,47.7,853.0,1.3,1.1,47.7,100.0,3285.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0
813211,2026-08-15T06:26:11.629481+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,243.0,243.8,243.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813242,2026-08-15T06:26:26.618960+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,0.6,0.0,1.5,1.0,238.5,238.5,238.9,12.1,11.1,10.6,852.3,5.8,49.95,0.0,1.7,47.7,853.0,5.2,2.7,47.7,100.0,3287.0,3286.0,25.6,24.1,24.5,20000.0,856.4,0,0
813304,2026-08-15T06:26:57.618578+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.5,1.7,21.6,0.0,1.5,1.0,240.9,241.0,241.4,12.0,11.3,10.5,852.1,3.9,49.95,0.0,1.8,47.7,850.4,25.5,26.2,47.7,100.0,3284.0,3283.0,25.6,24.1,24.5,20000.0,856.4,0,0
813335,2026-08-15T06:27:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.0,2.1,1.0,223.7,222.8,223.8,0.8,0.6,0.6,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813366,2026-08-15T06:27:28.628886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,2.9,0.0,1.5,1.0,244.2,243.0,244.4,12.0,12.6,10.6,851.8,5.0,49.95,0.0,2.4,47.7,852.7,2.1,2.0,47.7,100.0,3281.0,3280.0,25.6,24.1,24.5,20000.0,856.4,0,0
813397,2026-08-15T06:27:44.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.0,0.0,2.1,1.0,243.5,241.4,243.6,0.8,0.6,0.6,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813459,2026-08-15T06:28:15.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.7,0.1,0.0,2.1,1.0,230.8,226.9,231.1,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813497,2026-08-15T06:28:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.8,0.0,0.0,2.1,1.0,240.1,236.9,240.0,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813528,2026-08-15T06:28:49.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.8,1.0,9.3,0.0,1.5,1.0,228.5,224.8,229.2,24.7,27.4,22.6,850.4,22.3,49.83,0.0,17.5,47.7,851.4,13.0,12.3,47.7,100.0,3278.0,3277.0,25.6,24.1,24.5,20000.0,856.4,0,0
813559,2026-08-15T06:29:05.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.1,0.0,2.1,1.0,239.4,236.9,239.5,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813621,2026-08-15T06:29:36.628740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.0,2.1,1.0,241.0,238.0,241.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813683,2026-08-15T06:30:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.1,1.0,242.5,241.6,242.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813715,2026-08-15T06:30:23.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.1,1.0,220.5,219.3,220.8,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813780,2026-08-15T06:30:55.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,2.5,10.6,0.0,1.6,1.0,236.4,235.3,236.9,19.9,21.0,18.5,849.9,12.6,49.85,0.0,10.3,47.7,852.4,2.0,2.2,47.7,100.0,3283.0,3282.0,25.7,24.1,24.5,20000.0,856.4,0,0
813811,2026-08-15T06:31:11.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.0,2.1,1.0,231.8,230.5,232.2,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813842,2026-08-15T06:31:26.628713+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,1.4,2.0,2.0,27.1,0.0,1.6,1.0,241.3,239.9,241.3,12.0,12.6,10.6,851.7,4.9,49.95,0.0,2.3,47.7,849.7,32.0,28.3,47.7,100.0,3275.0,3274.0,25.7,24.1,24.5,20000.0,856.4,0,0
813873,2026-08-15T06:31:42.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.1,1.0,228.3,227.0,228.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813935,2026-08-15T06:32:13.619047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,242.4,241.5,242.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
813966,2026-08-15T06:32:28.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,0.5,2.1,0.0,1.6,2.0,226.0,224.5,226.6,26.8,27.9,24.7,850.2,17.1,49.9,0.0,14.3,47.3,850.7,19.2,18.4,47.3,100.0,3276.0,3274.0,25.7,24.1,24.5,20000.0,856.4,0,0
813997,2026-08-15T06:32:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.1,1.0,239.1,238.1,239.0,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
814028,2026-08-15T06:32:59.618884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,0.9,4.1,0.0,1.6,2.0,232.6,231.2,233.1,21.3,22.6,19.9,850.5,14.8,49.88,0.0,13.4,47.3,851.4,10.7,10.0,47.3,100.0,3279.0,3277.0,25.7,24.1,24.5,20000.0,856.4,0,0
814090,2026-08-15T06:33:30.618585+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,2.1,5.4,3.8,29.6,0.0,1.7,1.0,225.8,223.7,225.7,40.8,42.3,36.9,848.6,32.2,49.78,0.0,19.2,47.3,852.4,2.6,1.9,47.3,100.0,3283.0,3282.0,25.7,24.0,24.5,20000.0,856.4,0,0
814121,2026-08-15T06:33:46.629353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,2.1,1.0,243.6,242.5,243.4,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
814152,2026-08-15T06:34:01.629735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.6,2.9,0.0,1.7,1.0,242.9,241.8,243.2,12.0,12.6,10.6,851.4,4.9,49.95,0.0,2.4,47.3,852.0,2.0,2.1,47.3,100.0,3282.0,3281.0,25.7,24.0,24.5,20000.0,856.4,0,0
814249,2026-08-15T06:34:50.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.1,1.0,231.0,229.6,231.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
814280,2026-08-15T06:35:05.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.5,10.9,0.0,1.7,1.0,240.9,240.4,241.2,12.0,10.8,10.5,851.5,3.7,49.95,0.0,1.8,47.3,851.0,14.6,13.5,47.3,100.0,3277.0,3276.0,25.7,24.0,24.4,20000.0,856.4,0,0
814311,2026-08-15T06:35:21.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.0,1.0,228.0,227.8,228.0,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
814342,2026-08-15T06:35:36.618662+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.6,1.6,1.8,24.4,0.0,1.7,1.0,244.1,244.7,244.4,12.0,10.4,10.5,851.5,3.4,49.96,0.0,1.4,47.3,849.7,27.8,26.7,47.3,100.0,3276.0,3275.0,25.7,24.0,24.4,20000.0,856.4,0,0
814404,2026-08-15T06:36:07.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,2.5,0.0,1.7,2.0,243.2,243.6,243.5,11.9,10.4,10.5,851.5,3.7,49.96,0.0,1.4,47.3,852.0,1.2,0.9,47.3,100.0,3283.0,3281.0,25.7,24.0,24.4,20000.0,856.4,0,0
814439,2026-08-15T06:36:25.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,228.6,228.9,228.8,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
814470,2026-08-15T06:36:40.629778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,12.3,0.0,1.8,1.0,232.0,232.1,232.3,19.7,18.1,18.2,850.5,11.7,49.92,0.0,10.3,47.3,850.0,24.0,24.2,47.3,100.0,3270.0,3269.0,25.7,23.9,24.4,20000.0,856.4,0,0
814501,2026-08-15T06:36:56.629421+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.0,1.0,242.1,242.9,242.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
814563,2026-08-15T06:37:27.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,243.7,244.3,243.9,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814594,2026-08-15T06:37:42.628845+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.1,1.6,2.6,21.1,0.0,1.7,1.0,241.1,241.2,241.2,12.1,10.5,10.6,848.8,30.1,49.96,0.0,1.4,47.3,851.4,9.0,7.7,47.3,100.0,3281.0,3280.0,25.6,23.9,24.4,20000.0,856.4,0,0
814625,2026-08-15T06:37:58.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,225.6,226.3,226.4,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814660,2026-08-15T06:38:15.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,0.7,0.0,1.8,2.0,227.9,228.2,228.4,24.7,23.1,23.1,850.1,19.3,49.83,0.0,11.8,47.3,850.7,20.0,19.3,47.3,100.0,3304.0,3302.0,25.7,23.9,24.4,20000.0,856.4,0,0
814753,2026-08-15T06:39:02.630790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.1,1.0,224.5,224.9,225.1,0.8,0.6,0.6,867.9,-0.2,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814784,2026-08-15T06:39:17.630476+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,1.7,1.4,21.1,0.0,1.7,2.0,244.5,245.0,244.9,12.3,10.6,10.9,851.4,3.6,49.93,0.0,1.4,47.3,850.0,24.7,25.1,47.3,100.0,3274.0,3272.0,25.6,23.9,24.4,20000.0,856.4,0,0
814815,2026-08-15T06:39:33.629143+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.1,1.0,234.0,234.7,234.5,0.8,0.6,0.6,867.9,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814877,2026-08-15T06:40:04.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.1,1.0,243.5,244.1,243.7,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814914,2026-08-15T06:40:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,3.5,0.0,1.7,2.0,244.2,244.7,244.5,12.0,10.4,10.5,851.5,3.7,49.96,0.0,1.4,47.3,851.4,7.2,6.2,47.3,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0
814945,2026-08-15T06:40:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,242.2,242.9,242.5,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
814976,2026-08-15T06:40:53.619259+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.1,12.5,0.4,1.7,1.0,227.9,228.0,228.2,23.8,22.0,22.1,849.9,13.7,49.93,0.0,12.9,46.9,852.0,1.2,1.2,47.3,100.0,3282.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0
815038,2026-08-15T06:41:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,7.9,0.0,1.7,1.0,230.0,229.9,230.2,23.2,21.6,21.6,850.3,17.9,49.89,0.0,11.7,46.9,851.0,10.0,7.4,46.9,100.0,3277.0,3276.0,25.6,23.9,24.3,20000.0,856.4,0,0
815069,2026-08-15T06:41:40.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,240.7,241.1,241.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815100,2026-08-15T06:41:55.629545+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,0.4,2.8,3.4,34.0,0.0,1.7,1.0,224.8,224.7,225.1,43.2,42.2,40.4,848.6,36.0,49.78,0.0,24.3,46.9,852.0,2.0,1.0,46.9,100.0,3282.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0
815140,2026-08-15T06:42:15.630125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,6.6,0.0,1.7,1.0,240.5,241.0,241.1,12.0,11.3,10.5,851.7,8.8,49.91,0.0,1.7,46.9,852.4,2.2,1.6,46.9,100.0,3284.0,3283.0,25.6,23.9,24.3,20000.0,856.4,0,0
815202,2026-08-15T06:42:46.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.3,1.5,12.7,0.0,1.7,2.0,229.8,227.1,230.0,32.8,34.0,28.7,849.2,27.9,49.83,0.0,15.5,46.9,850.7,15.2,14.7,46.9,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0
815233,2026-08-15T06:43:02.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.8,0.0,0.0,2.1,1.0,232.1,229.0,232.7,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815295,2026-08-15T06:43:33.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.0,0.0,2.1,1.0,226.6,222.6,227.0,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815357,2026-08-15T06:44:04.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.0,2.1,1.0,229.4,225.0,229.4,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815390,2026-08-15T06:44:20.628989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,0.6,10.7,0.0,1.8,2.0,240.8,237.6,240.8,12.1,13.9,10.7,851.3,5.1,49.95,0.0,11.6,46.9,850.7,15.8,12.6,46.9,100.0,3280.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0
815421,2026-08-15T06:44:36.619044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.0,2.1,1.0,233.6,229.9,234.0,0.8,0.6,0.6,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815452,2026-08-15T06:44:51.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.6,3.9,0.5,15.7,0.0,1.8,2.0,227.5,223.2,227.8,19.6,21.7,17.8,849.9,11.1,49.87,0.0,18.7,46.9,849.4,26.8,25.2,46.9,100.0,3272.0,3270.0,25.6,23.8,24.3,20000.0,856.4,0,0
815514,2026-08-15T06:45:22.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.9,2.2,14.8,0.0,1.8,1.0,231.5,229.4,231.7,22.3,23.7,20.8,849.5,17.2,49.86,0.0,12.2,46.9,851.7,2.4,2.3,46.9,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0
815545,2026-08-15T06:45:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.1,1.0,240.2,239.3,240.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815576,2026-08-15T06:45:53.619512+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.6,5.5,2.2,20.7,0.0,1.8,2.0,225.2,224.0,225.6,37.5,37.8,32.3,848.5,30.2,49.78,0.0,21.1,46.9,850.7,9.5,8.2,46.9,100.0,3278.0,3276.0,25.6,23.8,24.3,20000.0,856.4,0,0
815607,2026-08-15T06:46:09.619781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,2.1,1.0,233.7,231.9,233.1,0.8,0.6,0.6,868.0,0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
815669,2026-08-15T06:46:40.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.2,1.0,240.0,239.2,240.3,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
815700,2026-08-15T06:46:55.618600+00:00,external_ems_2,bess_2,good,0.2043,normal,PCS phase current imbalance high: 16.6,1.8,16.6,2.1,17.3,0.0,1.8,1.0,227.7,225.9,227.7,38.2,39.0,22.4,849.6,19.7,49.88,0.0,9.2,46.9,851.7,2.4,2.3,46.9,100.0,3279.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0
