id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
815731,2026-08-15T06:47:11.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.0,2.2,1.0,242.1,241.3,242.4,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
815762,2026-08-15T06:47:26.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.6,12.3,0.0,1.8,1.0,242.2,240.9,242.2,12.0,12.4,10.5,851.0,4.6,49.95,0.0,2.3,46.9,850.4,16.9,15.8,46.9,100.0,3278.0,3277.0,25.6,23.8,24.3,20000.0,856.4,0,0
815824,2026-08-15T06:47:57.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,3.5,16.0,0.0,1.7,2.0,241.3,239.7,241.1,13.9,14.3,12.7,849.9,7.1,49.9,0.0,4.9,46.9,853.4,-8.9,-9.8,46.9,100.0,3286.0,3284.0,25.5,23.8,24.3,20000.0,856.4,0,0
815860,2026-08-15T06:48:15.619293+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.1,7.1,0.0,1.7,1.0,240.5,239.4,240.8,12.0,12.5,10.5,851.1,4.4,49.95,0.0,2.3,46.9,851.0,11.5,9.8,46.9,100.0,3277.0,3276.0,25.5,23.8,24.3,20000.0,856.4,0,0
815891,2026-08-15T06:48:31.629742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,2.2,1.0,227.8,226.4,228.0,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
815922,2026-08-15T06:48:46.618574+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.3,1.9,1.9,24.0,0.0,1.7,2.0,243.4,242.2,243.5,12.0,12.4,10.5,850.9,5.1,49.95,0.0,2.3,46.9,849.0,29.1,27.3,46.9,100.0,3269.0,3267.0,25.5,23.8,24.3,20000.0,856.4,0,0
815984,2026-08-15T06:49:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,2.1,10.4,0.0,1.8,2.0,230.1,228.6,230.4,21.9,23.0,20.1,849.6,13.1,49.86,0.0,15.7,46.5,851.7,2.7,2.2,46.5,100.0,3279.0,3277.0,25.6,23.8,24.3,20000.0,856.4,0,0
816015,2026-08-15T06:49:33.628911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.2,1.0,238.1,237.3,238.1,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
816046,2026-08-15T06:49:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.2,1.4,17.3,0.0,1.7,2.0,224.6,223.3,224.8,39.6,40.0,34.8,848.6,33.1,49.8,0.0,21.2,46.5,850.0,15.8,12.7,46.5,100.0,3276.0,3274.0,25.5,23.8,24.3,20000.0,856.4,0,0
816084,2026-08-15T06:50:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.2,2.3,18.4,0.0,1.7,1.0,225.0,223.2,225.5,26.6,27.6,24.4,849.7,20.9,49.87,0.0,10.3,46.5,852.0,2.5,1.8,46.5,100.0,3281.0,3280.0,25.5,23.8,24.3,20000.0,856.4,0,0
816146,2026-08-15T06:50:38.628778+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.4,2.3,3.4,30.0,0.0,1.7,2.0,226.5,226.3,226.7,39.2,39.2,36.9,848.3,31.7,49.79,0.0,19.2,46.5,851.7,1.7,1.4,46.5,100.0,3280.0,3278.0,25.5,23.8,24.3,20000.0,856.4,0,0
816177,2026-08-15T06:50:54.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.0,2.2,1.0,243.2,244.1,243.6,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
816208,2026-08-15T06:51:09.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,2.1,0.0,1.7,1.0,242.9,243.4,243.3,11.9,10.4,10.5,851.0,3.3,49.96,0.0,1.4,46.5,852.0,1.2,0.8,46.5,100.0,3281.0,3280.0,25.5,23.8,24.3,20000.0,856.4,0,0
816239,2026-08-15T06:51:25.630225+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,224.7,224.9,225.0,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
816301,2026-08-15T06:51:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.0,0.0,2.1,1.0,246.5,247.4,246.7,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
816369,2026-08-15T06:52:30.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.1,1.0,243.2,243.7,243.4,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
816400,2026-08-15T06:52:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.1,0.0,1.7,2.0,244.0,244.5,244.3,12.0,10.4,10.5,851.0,3.4,49.96,0.0,1.4,46.5,851.7,1.3,0.9,46.5,100.0,3279.0,3277.0,25.5,23.8,24.3,20000.0,856.4,0,0
816462,2026-08-15T06:53:16.628792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.1,6.4,0.0,1.7,1.0,225.7,225.5,225.9,31.8,29.8,29.5,849.3,20.9,49.88,0.0,17.0,46.5,850.4,14.5,12.9,46.5,100.0,3273.0,3272.0,25.5,23.8,24.3,20000.0,856.4,0,0
816493,2026-08-15T06:53:32.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.1,1.0,240.5,240.6,240.6,0.8,0.6,0.6,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
816524,2026-08-15T06:53:47.629915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,11.9,0.0,1.8,1.0,233.7,233.6,233.9,20.9,19.2,19.3,849.5,13.2,49.87,0.0,12.6,46.5,851.7,1.3,1.1,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
816564,2026-08-15T06:54:07.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.7,3.4,13.1,0.0,1.8,1.0,221.6,221.6,221.7,40.0,38.1,37.3,848.6,14.2,49.79,0.0,23.3,46.5,852.0,1.1,1.0,46.5,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0
816626,2026-08-15T06:54:38.629943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,2.2,0.0,1.8,1.0,243.3,243.7,243.6,11.9,10.4,10.5,850.6,3.5,49.94,0.0,1.4,46.5,851.7,1.3,1.2,46.5,100.0,3281.0,3280.0,25.6,23.8,24.3,20000.0,856.4,0,0
816657,2026-08-15T06:54:54.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.2,1.0,224.8,225.0,225.3,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
816688,2026-08-15T06:55:09.618573+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.4,2.6,20.3,0.0,1.8,1.0,230.6,230.6,230.8,29.3,27.1,26.9,849.1,21.6,49.85,0.0,11.3,46.5,851.7,1.3,1.0,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
816719,2026-08-15T06:55:25.629697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,232.5,232.8,232.9,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
816781,2026-08-15T06:55:56.629083+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,244.7,244.8,245.1,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
816812,2026-08-15T06:56:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.1,7.5,0.0,1.8,1.0,244.1,244.7,244.5,11.9,10.4,10.5,851.1,3.5,49.96,0.0,1.4,46.5,851.0,11.0,10.1,46.5,100.0,3277.0,3276.0,25.6,23.8,24.3,20000.0,856.4,0,0
816843,2026-08-15T06:56:27.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,2.2,1.0,242.7,243.4,243.0,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
816936,2026-08-15T06:57:13.628889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,7.5,0.0,1.8,2.0,234.2,234.3,234.4,19.6,18.1,18.1,850.1,11.3,49.92,0.0,4.4,46.5,849.7,18.8,15.2,46.5,100.0,3275.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0
816967,2026-08-15T06:57:29.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
816998,2026-08-15T06:57:44.618614+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,2.3,2.9,24.8,0.0,1.8,2.0,229.1,228.9,229.4,33.1,31.6,30.8,848.8,26.2,49.8,0.0,16.8,46.5,851.7,1.4,1.0,46.5,100.0,3281.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
817036,2026-08-15T06:58:03.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,1.6,0.0,1.8,1.0,241.6,242.0,242.0,12.0,10.4,10.5,851.1,3.4,49.96,0.0,1.4,46.5,851.7,1.8,0.9,46.5,100.0,3279.0,3278.0,25.6,23.8,24.3,20000.0,856.4,0,0
817098,2026-08-15T06:58:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.7,0.0,1.8,1.0,241.3,241.8,241.8,12.0,10.4,10.5,851.0,4.0,49.96,0.0,1.4,46.5,851.7,1.3,1.0,46.5,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
817129,2026-08-15T06:58:50.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,224.3,224.6,224.5,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817160,2026-08-15T06:59:05.630835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,5.3,0.0,1.8,1.0,245.6,246.1,245.7,12.0,10.4,10.5,850.8,3.6,49.96,0.0,1.4,46.1,850.7,8.9,7.3,46.1,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
817191,2026-08-15T06:59:21.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.3,0.0,2.2,1.0,229.9,230.4,230.3,0.8,0.6,0.6,867.9,-0.3,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817253,2026-08-15T06:59:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.5,243.3,242.6,0.8,0.6,0.6,867.9,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817284,2026-08-15T07:00:07.629389+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.7,2.5,0.0,1.8,1.0,243.7,243.9,243.7,12.0,10.4,10.5,851.0,3.8,49.96,0.0,1.4,46.1,851.7,1.3,1.0,46.1,100.0,3280.0,3279.0,25.6,23.8,24.3,20000.0,856.4,0,0
817315,2026-08-15T07:00:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,243.2,243.9,243.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817346,2026-08-15T07:00:38.618574+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,3.2,1.9,22.5,0.0,1.8,1.0,224.7,224.7,225.0,41.6,40.6,38.4,848.5,32.2,49.79,0.0,22.8,46.1,850.4,9.7,9.4,46.1,100.0,3274.0,3273.0,25.6,23.8,24.3,20000.0,856.4,0,0
817439,2026-08-15T07:01:25.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,240.7,241.4,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817470,2026-08-15T07:01:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.6,18.6,0.0,1.8,1.0,224.3,224.3,224.6,42.7,41.5,41.5,848.4,23.4,49.79,0.0,14.3,46.1,851.0,4.8,4.2,46.1,100.0,3276.0,3275.0,25.6,23.8,24.3,20000.0,856.4,0,0
817503,2026-08-15T07:01:57.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,242.9,243.4,243.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817565,2026-08-15T07:02:28.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,224.2,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817596,2026-08-15T07:02:43.618584+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,1.5,2.1,22.9,0.0,1.7,1.0,245.5,245.9,245.7,11.9,10.4,10.5,850.8,3.4,49.93,0.0,1.4,46.1,848.7,26.3,26.1,46.1,100.0,3280.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0
817627,2026-08-15T07:02:59.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.3,243.1,242.6,0.8,0.6,0.6,867.9,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817658,2026-08-15T07:03:14.629489+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,0.4,0.0,1.7,1.0,240.5,240.9,240.9,12.0,10.4,10.5,850.9,3.4,49.96,0.0,1.4,46.1,851.4,3.8,1.5,46.1,100.0,3279.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0
817720,2026-08-15T07:03:45.619832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,0.7,0.0,1.7,2.0,233.9,234.3,233.9,12.1,10.5,10.6,851.3,5.7,49.94,0.0,5.8,46.1,851.0,6.4,4.9,46.1,100.0,3281.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0
817751,2026-08-15T07:04:01.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.2,1.0,241.6,242.2,242.0,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817782,2026-08-15T07:04:16.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.0,10.9,0.0,1.7,1.0,232.3,232.4,232.7,21.9,20.4,20.3,849.7,12.1,49.88,0.0,12.7,46.1,851.7,1.2,1.0,46.1,100.0,3280.0,3279.0,25.6,23.9,24.3,20000.0,856.4,0,0
817813,2026-08-15T07:04:32.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,241.1,241.6,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817875,2026-08-15T07:05:03.629212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,244.2,244.6,244.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
817906,2026-08-15T07:05:18.629704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.7,3.7,0.0,1.7,2.0,240.5,240.5,240.6,12.8,11.1,11.5,850.7,5.0,49.96,0.0,1.4,46.1,851.4,1.3,0.8,46.1,100.0,3280.0,3278.0,25.6,23.9,24.3,20000.0,856.4,0,0
817970,2026-08-15T07:05:50.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.7,19.8,0.0,1.7,2.0,209.7,209.6,209.8,28.6,26.8,26.5,850.3,21.1,49.87,0.0,11.0,46.1,852.0,1.3,1.2,46.1,100.0,3283.0,3281.0,25.6,23.9,24.3,20000.0,856.4,0,0
818032,2026-08-15T07:06:21.628804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.3,17.8,0.0,1.8,2.0,241.4,241.5,241.6,11.9,10.5,10.5,851.0,3.9,49.96,0.0,1.4,46.1,849.7,21.7,21.4,46.1,100.0,3273.0,3271.0,25.7,23.9,24.3,20000.0,856.4,0,0
818063,2026-08-15T07:06:37.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,224.8,225.2,225.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818094,2026-08-15T07:06:52.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,8.7,0.0,1.8,2.0,245.3,245.8,245.5,11.9,10.4,10.5,850.7,3.3,49.96,0.0,1.4,46.1,850.4,12.0,10.9,46.1,100.0,3277.0,3275.0,25.7,23.9,24.3,20000.0,856.4,0,0
818125,2026-08-15T07:07:08.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,240.4,240.6,240.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818187,2026-08-15T07:07:39.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,225.8,226.0,225.9,0.8,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818222,2026-08-15T07:07:56.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.3,2.5,0.0,1.8,1.0,241.9,242.2,242.3,11.9,10.4,10.5,850.4,3.7,49.91,0.0,9.9,46.1,851.7,1.2,0.8,46.1,100.0,3275.0,3274.0,25.7,23.9,24.3,20000.0,856.4,0,0
818253,2026-08-15T07:08:12.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818284,2026-08-15T07:08:27.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,1.6,9.7,0.0,1.8,2.0,223.9,224.0,224.2,33.3,31.3,30.3,848.1,28.0,49.78,0.0,23.7,45.7,849.7,18.3,17.6,45.7,100.0,3270.0,3268.0,25.7,23.9,24.3,20000.0,856.4,0,0
818346,2026-08-15T07:08:58.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,2.3,0.0,1.8,2.0,243.6,244.0,243.9,12.0,10.4,10.5,849.8,3.7,49.91,0.0,1.4,45.7,851.4,1.4,1.1,45.7,100.0,3280.0,3278.0,25.7,23.9,24.3,20000.0,856.4,0,0
818377,2026-08-15T07:09:14.628977+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.2,1.0,239.9,240.6,240.4,0.8,0.6,0.6,867.9,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818408,2026-08-15T07:09:29.618566+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.4,3.1,3.0,26.4,0.0,1.8,1.0,228.7,228.5,228.9,34.7,33.0,31.6,848.4,27.8,49.83,0.0,15.4,45.7,851.4,1.4,0.8,45.7,100.0,3279.0,3278.0,25.7,23.9,24.3,20000.0,856.4,0,0
818439,2026-08-15T07:09:45.618569+00:00,external_ems_1,bess_1,good,0.1129,normal,PCS phase voltage imbalance high: 9.4,9.4,0.2,2.7,0.0,0.0,2.2,1.0,231.7,222.3,222.5,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818501,2026-08-15T07:10:16.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,224.7,224.7,224.6,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818532,2026-08-15T07:10:31.629863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.8,18.0,0.0,1.8,2.0,245.1,245.5,245.3,14.5,12.6,12.9,850.2,6.5,49.93,0.0,1.5,45.7,849.4,24.5,24.4,45.7,100.0,3272.0,3270.0,25.7,23.9,24.3,20000.0,856.4,0,0
818563,2026-08-15T07:10:47.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,240.0,240.1,240.1,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818594,2026-08-15T07:11:02.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.0,3.9,0.0,1.8,2.0,240.4,240.8,240.8,12.0,10.5,10.5,850.7,4.1,49.96,0.0,1.4,45.7,850.7,8.0,6.6,45.7,100.0,3277.0,3275.0,25.7,23.9,24.3,20000.0,856.4,0,0
818656,2026-08-15T07:11:33.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,0.2,14.5,0.0,1.8,2.0,231.7,232.1,232.2,16.1,14.2,14.4,849.6,8.1,49.88,0.0,13.3,45.7,849.4,22.6,21.0,45.7,100.0,3271.0,3269.0,25.7,23.9,24.3,20000.0,856.4,0,0
818692,2026-08-15T07:11:51.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.9,12.2,0.0,1.8,2.0,243.8,243.7,244.0,37.8,37.6,37.6,854.5,-25.9,50.23,0.0,-22.9,45.7,856.4,-38.1,-37.8,45.7,100.0,3298.0,3296.0,25.7,23.9,24.3,20000.0,856.4,0,0
818723,2026-08-15T07:12:07.618874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,242.9,243.0,243.0,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818754,2026-08-15T07:12:22.628822+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,0.7,2.9,22.0,0.0,1.8,1.0,230.4,230.6,230.8,29.7,29.0,29.1,853.8,-9.4,50.05,0.0,-10.1,45.7,856.7,-31.4,-31.5,45.7,100.0,3298.0,3297.0,25.7,23.9,24.4,20000.0,856.4,0,0
818816,2026-08-15T07:12:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.0,5.9,0.0,1.8,1.0,246.0,246.1,246.4,39.5,39.7,39.7,856.4,-27.6,50.13,0.0,-29.1,45.7,857.4,-33.5,-33.4,45.7,100.0,3301.0,3300.0,25.7,23.9,24.4,20000.0,856.4,0,0
818847,2026-08-15T07:13:09.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.3,0.0,2.2,1.0,238.5,239.4,239.6,0.8,0.6,0.6,867.9,0.3,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818878,2026-08-15T07:13:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,1.3,6.3,0.0,1.8,2.0,243.9,244.4,244.7,32.6,32.7,32.5,855.8,-18.5,50.14,0.0,-24.8,45.7,857.1,-24.8,-25.2,45.7,100.0,3302.0,3300.0,25.7,23.9,24.4,20000.0,856.4,0,0
818909,2026-08-15T07:13:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.9,-0.2,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
818971,2026-08-15T07:14:11.629870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,226.9,227.8,227.8,0.8,0.6,0.6,867.9,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819033,2026-08-15T07:14:42.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,245.9,246.4,246.3,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819064,2026-08-15T07:14:57.629569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,6.8,0.0,1.8,1.0,245.4,245.4,245.8,34.7,35.1,34.7,856.9,-19.0,50.16,0.0,-23.8,45.7,857.4,-25.8,-25.2,45.7,100.0,3301.0,3300.0,25.8,24.0,24.4,20000.0,856.4,0,0
819126,2026-08-15T07:15:28.618776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,2.6,0.0,1.8,2.0,245.7,245.8,246.3,30.3,30.0,30.2,856.8,-14.5,50.15,0.0,-19.3,45.7,855.7,-11.9,-6.1,45.7,100.0,3296.0,3294.0,25.8,24.0,24.4,20000.0,856.4,0,0
819157,2026-08-15T07:15:44.629041+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,247.0,247.2,247.1,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819188,2026-08-15T07:15:59.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.6,15.2,0.0,1.8,2.0,237.6,238.1,238.2,25.5,25.0,25.1,856.1,-11.0,50.11,0.0,-11.6,45.7,857.7,-26.2,-26.1,45.7,100.0,3303.0,3301.0,25.8,24.0,24.4,20000.0,856.4,0,0
819219,2026-08-15T07:16:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,245.5,245.9,245.7,0.8,0.6,0.6,867.9,-0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819281,2026-08-15T07:16:46.629797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,249.9,250.0,250.0,0.8,0.6,0.6,867.9,0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819312,2026-08-15T07:17:01.629201+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,5.7,0.0,1.8,1.0,247.7,247.7,247.9,32.3,32.4,32.1,857.1,-20.1,50.11,0.0,-22.2,46.1,858.1,-25.8,-25.7,46.1,100.0,3303.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0
819343,2026-08-15T07:17:17.629712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.2,1.0,230.3,230.9,230.9,0.8,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819374,2026-08-15T07:17:32.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.2,1.1,0.0,1.8,1.0,236.2,236.7,236.7,23.4,22.2,23.0,855.5,-13.4,50.03,0.0,-8.6,46.1,856.7,-14.5,-12.8,46.1,100.0,3303.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0
819436,2026-08-15T07:18:03.618709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,17.0,0.0,1.8,2.0,244.2,244.3,244.6,33.0,33.0,32.7,857.5,-21.5,50.15,0.0,-22.3,46.1,856.0,-4.5,-3.5,46.1,100.0,3304.0,3302.0,25.8,24.0,24.5,20000.0,856.4,0,0
819467,2026-08-15T07:18:19.618787+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,230.3,230.9,231.1,0.8,0.6,0.6,867.9,0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
819498,2026-08-15T07:18:34.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,5.7,0.0,1.8,1.0,250.2,250.5,250.9,32.0,32.8,32.6,857.6,-20.6,50.15,0.0,-22.9,46.1,857.1,-14.9,-13.1,46.1,100.0,3304.0,3303.0,25.8,24.0,24.5,20000.0,856.4,0,0
819591,2026-08-15T07:19:21.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.3,1.0,236.5,237.0,237.0,0.8,0.6,0.6,867.9,-0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
819622,2026-08-15T07:19:36.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.4,13.0,0.0,1.8,1.0,248.9,248.8,249.1,34.9,35.4,35.0,858.1,-20.7,50.16,0.0,-18.8,46.1,856.7,-7.7,-2.5,46.1,100.0,3301.0,3300.0,25.8,24.0,24.5,20000.0,856.4,0,0
819653,2026-08-15T07:19:52.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,246.3,246.5,246.5,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
819684,2026-08-15T07:20:07.618579+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.8,1.3,3.2,25.4,0.4,1.8,1.0,228.8,229.5,229.6,25.0,23.7,24.5,855.9,-3.5,50.01,0.0,-6.8,46.5,859.1,-28.9,-28.9,46.1,100.0,3308.0,3307.0,25.9,24.1,24.5,20000.0,856.4,0,0
819746,2026-08-15T07:20:38.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,1.8,11.0,0.0,1.8,2.0,247.5,247.3,248.0,33.9,33.5,34.7,857.6,-18.3,50.1,0.0,-22.9,46.5,859.4,-29.3,-29.2,46.5,100.0,3308.0,3306.0,25.9,24.1,24.5,20000.0,856.4,0,0
819777,2026-08-15T07:20:54.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,244.9,245.0,245.0,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
819808,2026-08-15T07:21:09.618549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,6.9,0.0,1.8,2.0,246.0,245.7,246.2,36.5,35.6,36.5,858.6,-22.1,50.17,0.0,-25.0,46.5,859.4,-29.0,-28.7,46.5,100.0,3310.0,3308.0,25.9,24.1,24.5,20000.0,856.4,0,0
819839,2026-08-15T07:21:25.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.3,1.0,236.2,235.5,236.7,0.8,0.6,0.6,867.9,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
819901,2026-08-15T07:21:56.629819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,2.3,1.0,246.4,245.0,247.0,0.8,0.6,0.6,867.9,-0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
819932,2026-08-15T07:22:11.618584+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,1.8,4.0,1.9,21.4,0.0,1.8,1.0,244.9,243.7,245.5,34.4,30.4,34.4,858.6,-20.3,50.14,0.0,-14.0,46.5,856.7,1.1,2.3,46.5,100.0,3305.0,3304.0,25.9,24.1,24.6,20000.0,856.4,0,0
819963,2026-08-15T07:22:27.629359+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,2.7,0.0,0.0,2.3,1.0,227.9,222.5,228.1,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
819994,2026-08-15T07:22:42.619582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.5,0.8,7.4,0.0,1.8,1.0,249.8,248.7,250.1,31.8,27.3,31.7,858.3,-16.7,50.14,0.0,-21.0,46.5,859.1,-24.1,-24.0,46.5,100.0,3307.0,3306.0,25.9,24.1,24.6,20000.0,856.4,0,0
820087,2026-08-15T07:23:29.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.3,1.0,252.2,251.1,252.2,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820118,2026-08-15T07:23:44.628773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.4,0.3,5.8,0.0,1.8,2.0,243.2,241.3,244.3,26.2,21.9,26.3,857.8,-9.3,50.05,0.0,-17.7,46.5,858.1,-15.1,-15.1,46.5,100.0,3307.0,3305.0,25.9,24.1,24.6,20000.0,856.4,0,0
820149,2026-08-15T07:24:00.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,246.1,245.1,246.3,0.8,0.6,0.6,867.9,0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820211,2026-08-15T07:24:31.619365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,247.9,247.5,248.0,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820242,2026-08-15T07:24:46.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.7,0.6,7.1,0.0,1.8,1.0,246.4,245.5,246.5,27.7,24.0,26.9,858.1,-13.4,50.11,0.0,-16.9,47.0,858.7,-20.5,-19.9,47.0,100.0,3307.0,3306.0,25.9,24.1,24.6,20000.0,856.4,0,0
820273,2026-08-15T07:25:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.0,0.0,2.3,1.0,224.4,221.9,224.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820304,2026-08-15T07:25:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,1.5,11.5,0.0,1.8,1.0,246.0,245.1,246.0,26.6,23.1,26.1,857.9,-10.5,50.1,0.0,-16.1,47.0,856.4,1.0,3.3,47.0,100.0,3297.0,3296.0,25.9,24.1,24.6,20000.0,856.4,0,0
820366,2026-08-15T07:25:48.619799+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,3.4,0.0,1.9,0.0,1.9,1.0,250.9,250.4,251.0,24.5,21.1,24.2,857.7,-13.2,50.09,0.0,-14.9,47.0,857.7,-11.3,-10.8,47.0,100.0,3301.0,3300.0,26.0,24.1,24.6,20000.0,856.4,0,0
820397,2026-08-15T07:26:04.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,248.1,247.5,248.1,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820428,2026-08-15T07:26:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.3,0.7,5.9,0.0,1.9,2.0,231.7,229.4,231.5,18.8,15.5,18.4,856.7,8.3,50.03,0.0,-1.5,47.0,856.0,2.4,4.9,47.0,100.0,3294.0,3292.0,26.0,24.1,24.6,20000.0,856.4,0,0
820459,2026-08-15T07:26:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.7,0.1,0.0,2.3,1.0,236.5,234.2,236.2,0.8,0.6,0.6,867.9,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
820521,2026-08-15T07:27:06.618888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.2,1.0,247.0,246.1,246.7,0.8,0.6,0.6,867.9,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
820552,2026-08-15T07:27:21.618579+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,2.4,1.3,3.1,28.5,0.0,1.9,1.0,226.2,223.8,226.1,25.4,25.6,24.3,854.0,19.0,49.89,0.0,9.4,47.0,857.1,-9.5,-8.6,47.0,100.0,3302.0,3301.0,26.0,24.1,24.6,20000.0,856.4,0,0
820614,2026-08-15T07:27:52.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.6,0.8,12.7,0.0,1.9,2.0,246.0,245.3,246.3,18.0,14.4,17.6,856.9,1.2,50.05,0.0,-10.0,47.0,857.7,-11.5,-11.9,47.0,100.0,3304.0,3302.0,26.0,24.1,24.6,20000.0,856.4,0,0
820676,2026-08-15T07:28:23.618962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.7,2.2,17.2,0.0,1.9,1.0,236.3,234.0,236.0,18.9,17.2,18.2,855.2,6.2,49.95,0.0,-0.5,47.0,857.4,-11.0,-11.5,47.0,100.0,3303.0,3302.0,26.0,24.1,24.6,20000.0,856.4,0,0
820707,2026-08-15T07:28:39.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,239.9,239.1,240.2,0.8,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
820738,2026-08-15T07:28:54.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.0,0.3,7.5,0.0,1.8,1.0,247.0,244.9,247.0,19.2,15.2,18.6,856.7,-8.7,50.04,0.0,-9.1,47.0,856.4,-1.2,-0.4,47.0,100.0,3299.0,3298.0,25.9,24.1,24.5,20000.0,856.4,0,0
820769,2026-08-15T07:29:10.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.0,0.0,2.3,1.0,225.6,223.7,225.9,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
820831,2026-08-15T07:29:41.619651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.3,1.0,244.7,243.7,244.5,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
820862,2026-08-15T07:29:56.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.7,0.9,15.1,0.0,2.0,1.0,237.3,235.9,237.8,16.9,14.2,16.4,856.2,5.5,49.97,0.0,2.1,47.0,857.1,-9.6,-10.0,47.0,100.0,3301.0,3300.0,26.0,24.0,24.5,20000.0,856.4,0,0
820893,2026-08-15T07:30:12.630160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.6,0.1,0.0,2.3,1.0,235.8,231.2,235.5,0.8,0.6,0.6,867.8,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
820924,2026-08-15T07:30:27.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,1.1,0.1,5.1,0.0,1.9,1.0,232.0,227.2,231.8,19.8,19.5,18.7,854.6,8.6,49.91,0.0,10.9,47.0,854.7,13.7,10.5,47.0,100.0,3291.0,3290.0,25.9,24.0,24.5,20000.0,856.4,0,0
820986,2026-08-15T07:30:58.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,0.9,2.3,19.9,0.0,1.9,1.0,235.5,231.6,235.5,18.3,17.4,17.6,854.8,11.8,49.95,0.0,2.8,47.0,857.1,-8.1,-9.0,47.0,100.0,3300.0,3299.0,25.9,24.0,24.5,20000.0,856.4,0,0
821017,2026-08-15T07:31:14.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.3,1.0,246.2,245.0,246.3,0.8,0.6,0.6,867.9,0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821048,2026-08-15T07:31:29.618580+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,4.7,2.3,2.2,25.9,0.0,1.9,1.0,227.5,223.3,228.0,21.4,22.4,20.1,853.5,25.9,49.88,0.0,15.4,47.0,855.7,0.0,0.6,47.0,100.0,3294.0,3293.0,25.9,24.0,24.5,20000.0,856.4,0,0
821079,2026-08-15T07:31:45.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,249.3,248.6,249.8,0.8,0.6,0.6,867.9,-0.1,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821141,2026-08-15T07:32:16.619437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,244.8,243.6,244.8,0.8,0.6,0.6,867.9,-0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821172,2026-08-15T07:32:31.619324+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.4,3.0,3.1,24.3,0.0,2.0,1.0,227.5,225.7,228.1,27.2,27.9,24.9,853.6,16.2,49.87,0.0,9.3,47.0,856.7,-8.1,-8.5,47.0,100.0,3300.0,3299.0,25.9,23.9,24.5,20000.0,856.4,0,0
821203,2026-08-15T07:32:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.3,1.0,248.9,247.9,248.8,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821234,2026-08-15T07:33:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.8,6.7,0.0,2.0,1.0,247.4,246.1,247.2,16.9,13.8,16.1,856.2,0.1,50.03,0.0,-7.1,47.0,855.4,6.8,5.1,47.0,100.0,3299.0,3298.0,25.9,23.9,24.5,20000.0,856.4,0,0
821296,2026-08-15T07:33:33.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.4,0.2,6.0,0.0,2.0,1.0,248.2,247.5,248.2,15.3,11.9,14.6,855.6,-0.9,49.96,0.0,-4.4,47.0,855.4,5.1,3.6,47.0,100.0,3296.0,3295.0,25.9,23.9,24.5,20000.0,856.4,0,0
821327,2026-08-15T07:33:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,2.3,1.0,243.4,242.9,243.4,0.8,0.6,0.6,867.9,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821358,2026-08-15T07:34:04.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,2.1,16.3,0.0,2.0,2.0,246.2,245.0,246.2,16.6,13.4,15.9,856.1,2.7,50.02,0.0,-6.7,47.0,854.0,19.0,16.7,47.0,100.0,3293.0,3291.0,25.9,23.9,24.5,20000.0,856.4,0,0
821389,2026-08-15T07:34:20.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.3,1.0,229.5,228.6,230.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821451,2026-08-15T07:34:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,248.3,247.4,248.2,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821482,2026-08-15T07:35:06.629470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,2.3,2.2,19.6,0.0,2.0,2.0,227.7,225.6,227.9,26.3,26.6,24.3,854.5,11.6,49.91,0.0,12.6,47.0,856.7,-8.0,-7.8,47.0,100.0,3299.0,3297.0,25.9,23.9,24.4,20000.0,856.4,0,0
821513,2026-08-15T07:35:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.3,1.0,248.9,248.6,249.4,0.8,0.6,0.6,867.9,-0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821544,2026-08-15T07:35:37.619377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,1.9,15.3,0.0,2.0,1.0,234.0,232.3,234.0,17.7,15.9,16.7,854.5,7.7,49.93,0.0,1.9,47.0,856.4,-7.6,-7.7,47.0,100.0,3290.0,3289.0,25.9,23.9,24.4,20000.0,856.4,0,0
821606,2026-08-15T07:36:08.628761+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.2,1.6,14.9,0.0,2.0,2.0,248.6,247.5,248.6,15.8,13.6,15.3,855.1,7.8,49.98,0.0,-6.4,47.0,856.7,-7.1,-7.7,47.0,100.0,3299.0,3297.0,25.9,23.9,24.4,20000.0,856.4,0,0
821668,2026-08-15T07:36:39.628727+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.0,1.2,2.7,22.3,0.0,1.9,2.0,231.5,229.7,231.7,22.4,22.4,21.2,853.7,13.5,49.9,0.0,6.9,47.0,856.4,-8.8,-7.9,47.0,100.0,3299.0,3297.0,25.8,23.9,24.4,20000.0,856.4,0,0
821699,2026-08-15T07:36:55.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,240.5,239.8,240.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821761,2026-08-15T07:37:26.619634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.7,0.1,0.0,2.3,1.0,227.5,225.4,227.8,0.8,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821792,2026-08-15T07:37:41.629406+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.8,8.4,0.0,1.9,1.0,249.3,248.8,249.3,16.3,14.8,15.8,855.6,3.2,50.03,0.0,-8.4,47.0,856.4,-5.2,-2.8,47.0,100.0,3301.0,3300.0,25.8,23.9,24.4,20000.0,856.4,0,0
821823,2026-08-15T07:37:57.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,1.0,242.5,242.8,242.7,0.8,0.6,0.6,867.9,0.0,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
821854,2026-08-15T07:38:12.630158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,19.0,0.0,1.9,2.0,245.5,245.7,245.5,19.3,18.9,18.8,856.5,-7.0,50.05,0.0,-9.0,47.0,854.4,12.0,13.6,47.0,100.0,3295.0,3293.0,25.8,23.9,24.4,20000.0,856.4,0,0
821916,2026-08-15T07:38:43.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,18.4,0.0,1.9,1.0,241.6,241.8,242.0,18.3,17.3,17.6,856.0,4.5,50.06,0.0,-4.8,47.0,857.4,-13.9,-14.2,47.0,100.0,3303.0,3302.0,25.8,23.9,24.4,20000.0,856.4,0,0
821947,2026-08-15T07:38:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.3,0.0,2.2,1.0,248.2,248.3,247.9,0.8,0.6,0.6,867.9,-0.3,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
821978,2026-08-15T07:39:14.619235+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.6,2.0,1.2,29.2,0.0,1.9,1.0,227.9,227.3,227.8,23.2,21.2,21.6,854.8,13.4,49.92,0.0,9.3,47.0,856.0,-15.8,-15.9,47.0,100.0,3299.0,3298.0,25.8,23.9,24.4,20000.0,856.4,0,0
822009,2026-08-15T07:39:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.3,1.0,248.8,249.2,248.8,0.8,0.6,0.6,867.9,-0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
822071,2026-08-15T07:40:01.619006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.2,0.0,2.3,1.0,245.3,245.6,245.5,0.8,0.6,0.6,867.9,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
822102,2026-08-15T07:40:16.629523+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.5,2.5,21.9,0.0,1.9,1.0,234.4,234.6,234.7,20.8,19.3,20.8,856.2,0.9,49.96,0.0,-3.9,47.0,858.7,-21.0,-21.1,47.0,100.0,3307.0,3306.0,25.8,23.9,24.4,20000.0,856.4,0,0
822133,2026-08-15T07:40:32.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,241.3,241.7,241.6,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
822226,2026-08-15T07:41:18.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,9.1,0.0,1.9,1.0,246.0,245.8,246.2,33.0,33.2,32.9,859.1,-15.3,50.15,0.0,-22.5,47.0,857.7,-6.2,-2.1,47.0,100.0,3305.0,3304.0,25.8,23.9,24.4,20000.0,856.4,0,0
822257,2026-08-15T07:41:34.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,2.3,1.0,226.6,227.1,227.2,0.8,0.6,0.6,867.9,0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
822288,2026-08-15T07:41:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,1.8,0.0,1.9,1.0,248.5,248.5,248.7,35.3,35.2,34.8,859.5,-22.7,50.17,0.0,-24.8,47.3,859.7,-24.5,-25.0,47.3,100.0,3310.0,3309.0,25.8,23.9,24.4,20000.0,856.4,0,0
822319,2026-08-15T07:42:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,246.0,246.1,246.0,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
822381,2026-08-15T07:42:36.629448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,241.9,242.2,242.2,0.8,0.6,0.6,867.9,-0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
822412,2026-08-15T07:42:51.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.9,14.2,0.0,1.9,2.0,244.2,244.6,244.9,33.6,33.5,33.5,859.5,-19.4,50.13,0.0,-16.9,47.3,861.4,-33.6,-33.6,47.3,100.0,3317.0,3315.0,25.8,23.9,24.4,20000.0,856.4,0,0
822443,2026-08-15T07:43:07.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.3,1.0,245.8,245.7,245.7,0.8,0.6,0.6,867.9,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
822474,2026-08-15T07:43:22.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,14.5,0.0,1.9,2.0,230.1,230.2,230.4,29.2,28.2,28.5,858.6,-11.8,50.05,0.0,-9.5,47.3,860.7,-26.3,-27.1,47.3,100.0,3311.0,3309.0,25.8,23.9,24.4,20000.0,856.4,0,0
822536,2026-08-15T07:43:53.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.9,12.3,0.0,1.8,2.0,245.1,244.8,245.3,45.9,46.3,46.2,861.5,-26.4,50.24,0.0,-33.6,47.3,862.4,-38.7,-38.7,47.3,100.0,3320.0,3318.0,25.8,24.0,24.5,20000.0,856.4,0,0
822567,2026-08-15T07:44:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,239.7,239.8,239.8,0.8,0.6,0.6,867.9,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
822598,2026-08-15T07:44:24.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.4,16.3,0.0,1.8,2.0,240.4,240.5,240.9,38.1,37.9,37.8,860.7,-24.7,50.17,0.0,-24.9,47.7,863.1,-41.0,-40.8,47.7,100.0,3322.0,3320.0,25.8,24.0,24.5,20000.0,856.4,0,0
822629,2026-08-15T07:44:40.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,239.9,240.3,240.3,0.8,0.6,0.6,867.9,0.1,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
822722,2026-08-15T07:45:26.619161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,18.5,0.0,1.9,3.0,246.1,246.0,246.4,57.0,57.3,56.8,863.2,-39.0,50.29,0.0,-40.4,47.7,861.4,-20.5,-22.2,47.7,100.0,3317.0,3314.0,25.9,24.0,24.5,20000.0,856.4,0,0
822753,2026-08-15T07:45:42.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,242.8,242.9,242.9,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
822784,2026-08-15T07:45:57.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,2.7,0.0,1.9,2.0,244.3,244.5,244.4,58.8,58.9,58.6,863.7,-47.0,50.31,0.0,-42.3,47.7,864.1,-44.3,-44.7,47.7,100.0,3323.0,3321.0,25.9,24.0,24.5,20000.0,856.4,0,0
822846,2026-08-15T07:46:28.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.9,7.5,0.0,1.8,2.0,234.5,234.7,235.2,45.2,44.6,45.0,862.5,-29.7,50.23,0.0,-26.2,48.1,863.4,-37.2,-36.2,48.1,100.0,3322.0,3320.0,25.9,24.1,24.5,20000.0,856.4,0,0
822877,2026-08-15T07:46:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.3,1.0,242.5,242.4,242.4,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
822908,2026-08-15T07:46:59.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,2.0,16.0,0.0,1.8,3.0,238.8,238.3,238.9,56.4,56.4,57.2,863.7,-39.2,50.27,0.0,-38.0,48.1,865.7,-55.2,-55.1,48.1,100.0,3334.0,3331.0,25.9,24.1,24.6,20000.0,856.4,0,0
822939,2026-08-15T07:47:15.618660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,241.8,241.8,242.0,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
823001,2026-08-15T07:47:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,243.6,243.9,243.6,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
823032,2026-08-15T07:48:01.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,18.2,0.0,1.8,2.0,242.5,242.8,242.9,12.0,10.5,10.7,857.4,4.1,49.96,0.0,1.4,48.1,856.0,22.3,21.4,48.1,100.0,3300.0,3298.0,25.9,24.1,24.6,20000.0,856.4,0,0
823063,2026-08-15T07:48:17.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.3,1.0,223.9,224.0,224.2,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
823094,2026-08-15T07:48:32.619076+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.5,1.9,23.7,0.0,1.8,2.0,245.2,245.6,245.5,12.0,10.5,10.7,856.9,3.3,49.96,0.0,1.4,48.1,855.0,27.0,26.8,48.1,100.0,3297.0,3295.0,25.9,24.1,24.6,20000.0,856.4,0,0
823156,2026-08-15T07:49:03.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.8,9.3,0.0,1.8,1.0,233.6,233.1,233.5,20.4,19.0,18.8,855.6,10.5,49.88,0.0,12.8,48.1,857.4,1.2,0.8,48.1,100.0,3301.0,3300.0,25.9,24.1,24.6,20000.0,856.4,0,0
