id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
823189,2026-08-15T07:49:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,229.2,229.6,229.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
823251,2026-08-15T07:49:51.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,241.0,241.6,241.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
823313,2026-08-15T07:50:22.618748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.3,1.0,244.5,245.4,245.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
823344,2026-08-15T07:50:37.618581+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.7,2.7,22.3,0.0,1.8,1.0,243.7,244.1,244.0,39.0,37.3,38.0,853.3,29.8,49.8,0.0,20.6,48.1,856.0,7.5,0.9,48.1,100.0,3295.0,3294.0,25.9,24.1,24.5,20000.0,856.4,0,0
823375,2026-08-15T07:50:53.618567+00:00,external_ems_1,bess_1,good,0.2206,normal,PCS phase voltage imbalance high: 13.6,13.6,0.2,2.7,0.1,0.0,2.3,1.0,229.7,230.0,243.3,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
823406,2026-08-15T07:51:08.629919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.0,10.5,0.0,1.8,1.0,242.7,243.2,243.2,12.0,10.6,10.6,856.0,4.1,49.96,0.0,1.4,48.1,855.0,14.6,14.0,48.1,100.0,3295.0,3294.0,25.9,24.1,24.5,20000.0,856.4,0,0
823468,2026-08-15T07:51:39.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,0.8,3.7,0.0,1.8,1.0,239.1,239.1,239.2,17.3,15.4,15.8,854.6,10.4,49.88,0.0,7.3,48.1,855.4,14.1,13.0,48.1,100.0,3294.0,3293.0,25.9,24.1,24.5,20000.0,856.4,0,0
823499,2026-08-15T07:51:55.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,1.0,229.9,230.1,230.2,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
823530,2026-08-15T07:52:10.628890+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.5,1.6,1.9,23.2,0.0,1.8,2.0,241.0,241.5,241.4,12.1,10.5,10.6,855.9,3.2,49.96,0.0,1.4,48.1,854.0,26.4,26.1,48.1,100.0,3293.0,3291.0,25.9,24.1,24.5,20000.0,856.4,0,0
823561,2026-08-15T07:52:26.629382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.3,1.0,226.7,226.9,226.8,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
823623,2026-08-15T07:52:57.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,242.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
823654,2026-08-15T07:53:12.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,4.8,0.0,1.8,3.0,248.6,248.3,248.9,59.6,60.1,60.6,861.5,-43.4,50.32,0.0,-45.2,48.1,862.4,-48.2,-47.4,48.1,100.0,3319.0,3316.0,25.9,24.1,24.5,20000.0,856.4,0,0
823687,2026-08-15T07:53:29.630643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.2,0.0,2.2,1.0,236.5,237.2,237.0,0.8,0.6,0.6,867.8,-0.2,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
823718,2026-08-15T07:53:44.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,2.0,18.6,0.0,1.8,1.0,230.6,230.6,230.8,24.5,22.8,22.8,854.4,19.9,49.87,0.0,13.3,48.1,856.4,1.3,1.0,48.1,100.0,3299.0,3298.0,25.9,24.1,24.5,20000.0,856.4,0,0
823780,2026-08-15T07:54:15.618578+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.3,3.8,2.8,24.9,0.0,1.8,1.0,225.9,226.0,226.2,39.0,36.9,35.2,852.9,29.4,49.79,0.0,21.7,48.1,855.7,4.5,4.2,48.1,100.0,3297.0,3296.0,25.9,24.1,24.5,20000.0,856.4,0,0
823811,2026-08-15T07:54:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,243.9,244.6,244.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
823842,2026-08-15T07:54:46.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,2.3,0.0,1.8,1.0,243.5,244.0,243.9,12.0,10.5,10.5,855.4,3.5,49.96,0.0,1.4,48.1,856.0,1.2,1.1,48.1,100.0,3297.0,3296.0,25.9,24.1,24.5,20000.0,856.4,0,0
823873,2026-08-15T07:55:02.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,2.2,1.0,226.7,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
823935,2026-08-15T07:55:33.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,2.2,1.0,240.8,240.9,241.2,0.8,0.6,0.6,867.9,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
823966,2026-08-15T07:55:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.4,8.9,0.0,1.8,2.0,242.1,242.1,242.3,62.3,62.5,62.3,863.1,-49.3,50.33,0.0,-44.7,48.1,862.7,-40.4,-40.3,48.1,100.0,3319.0,3317.0,25.9,24.1,24.5,20000.0,856.4,0,0
823997,2026-08-15T07:56:04.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,232.1,232.4,232.6,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824028,2026-08-15T07:56:19.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.5,17.7,0.0,1.7,3.0,243.4,243.2,243.6,61.8,62.3,62.1,863.6,-46.3,50.32,0.0,-44.3,48.1,862.1,-28.6,-27.5,48.1,100.0,3325.0,3322.0,25.9,24.2,24.6,20000.0,856.4,0,0
824090,2026-08-15T07:56:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.1,6.7,0.0,1.7,2.0,243.5,243.6,243.5,60.9,61.2,61.0,864.0,-50.2,50.32,0.0,-43.8,48.1,864.1,-43.5,-43.4,48.1,100.0,3327.0,3325.0,25.9,24.2,24.6,20000.0,856.4,0,0
824121,2026-08-15T07:57:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,2.2,1.0,244.2,244.7,244.6,0.8,0.6,0.6,867.8,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824152,2026-08-15T07:57:21.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.8,5.6,0.0,1.7,2.0,232.4,232.6,233.0,48.4,48.2,48.5,862.3,-26.8,50.19,0.0,-23.7,48.5,863.1,-32.4,-32.3,48.5,100.0,3327.0,3325.0,25.9,24.2,24.7,20000.0,856.4,0,0
824183,2026-08-15T07:57:37.618717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,244.8,244.7,245.0,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824245,2026-08-15T07:58:08.629070+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,242.4,242.4,242.5,0.8,0.6,0.6,867.9,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824307,2026-08-15T07:58:39.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.2,1.0,243.5,242.6,243.6,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824338,2026-08-15T07:58:54.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.3,0.7,8.9,0.0,1.7,2.0,245.1,243.7,245.6,59.5,55.2,59.5,864.4,-44.2,50.3,0.0,-41.2,48.5,863.7,-35.3,-34.3,48.5,100.0,3328.0,3326.0,26.0,24.3,24.7,20000.0,856.4,0,0
824400,2026-08-15T07:59:25.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,5.5,0.9,5.5,0.0,1.7,2.0,244.9,242.5,245.5,53.2,48.9,54.4,863.2,-40.4,50.22,0.0,-36.5,48.9,864.1,-34.9,-35.2,48.9,100.0,3330.0,3328.0,26.0,24.3,24.7,20000.0,856.4,0,0
824431,2026-08-15T07:59:41.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.1,0.0,2.2,1.0,239.5,236.9,240.5,0.8,0.6,0.6,867.9,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824462,2026-08-15T07:59:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.7,0.2,7.1,0.0,1.7,3.0,242.5,241.0,243.1,58.6,53.9,58.4,864.6,-44.1,50.29,0.0,-40.6,48.9,864.4,-37.0,-36.7,48.9,100.0,3322.0,3319.0,26.0,24.3,24.7,20000.0,856.4,0,0
824493,2026-08-15T08:00:12.618918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.6,0.1,0.0,2.2,1.0,235.6,233.2,236.8,0.8,0.6,0.6,867.8,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824555,2026-08-15T08:00:43.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.1,0.1,0.0,2.2,1.0,245.2,244.0,245.7,0.8,0.6,0.6,867.9,-0.1,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824586,2026-08-15T08:00:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.3,1.9,11.8,0.5,1.8,3.0,240.9,238.7,241.9,47.8,44.0,48.3,863.5,-34.1,50.17,0.0,-23.8,49.4,865.4,-45.9,-46.4,48.9,100.0,3332.0,3329.0,26.1,24.3,24.8,20000.0,856.4,0,0
824617,2026-08-15T08:01:14.619658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.2,1.0,243.5,242.2,243.7,0.8,0.6,0.6,867.9,-0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
824648,2026-08-15T08:01:29.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,1.6,5.9,0.0,1.8,2.0,240.7,239.1,241.4,48.6,45.3,48.7,862.8,-27.3,50.22,0.0,-29.0,49.4,864.4,-33.2,-34.3,49.4,100.0,3326.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0
824710,2026-08-15T08:02:00.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.8,1.5,8.8,0.0,1.8,2.0,241.5,240.3,241.9,54.1,51.2,56.0,864.6,-39.5,50.23,0.0,-38.5,49.4,866.1,-48.3,-48.0,49.4,100.0,3334.0,3332.0,26.1,24.3,24.8,20000.0,856.4,0,0
824741,2026-08-15T08:02:16.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.0,2.2,1.0,241.9,241.1,242.0,0.8,0.6,0.6,867.8,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
824772,2026-08-15T08:02:31.618847+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,2.0,3.4,2.5,21.0,0.0,1.8,2.0,236.6,235.2,237.2,43.9,41.0,44.4,863.2,-24.5,50.17,0.0,-26.4,49.4,865.7,-45.5,-44.2,49.4,100.0,3333.0,3331.0,26.1,24.3,24.8,20000.0,856.4,0,0
824865,2026-08-15T08:03:18.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,234.2,233.2,234.9,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
824896,2026-08-15T08:03:33.619422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,0.8,0.7,0.0,1.7,3.0,243.4,242.0,243.7,59.3,56.1,60.4,865.3,-46.9,50.31,0.0,-45.9,49.8,866.1,-46.2,-46.5,49.8,100.0,3337.0,3334.0,26.1,24.4,24.8,20000.0,856.4,0,0
824927,2026-08-15T08:03:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,240.7,239.2,240.9,0.8,0.6,0.6,867.9,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
824958,2026-08-15T08:04:04.618576+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.1,3.6,1.6,22.9,0.0,1.7,3.0,242.9,242.0,243.1,67.0,63.4,67.0,866.3,-53.4,50.35,0.0,-47.3,49.8,864.7,-30.5,-30.5,49.8,100.0,3334.0,3331.0,26.1,24.4,24.8,20000.0,856.4,0,0
825020,2026-08-15T08:04:35.628757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.4,1.1,2.3,0.0,1.7,3.0,242.6,241.8,242.8,67.2,64.0,68.4,866.0,-50.7,50.36,0.0,-45.5,50.2,867.1,-53.0,-52.4,50.2,100.0,3337.0,3334.0,26.1,24.4,24.9,20000.0,856.4,0,0
825051,2026-08-15T08:04:51.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.2,0.0,2.2,1.0,241.9,241.1,241.9,0.8,0.6,0.6,867.9,-0.2,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825082,2026-08-15T08:05:06.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.9,2.8,18.5,0.0,1.7,3.0,235.9,234.4,236.5,51.3,47.9,51.8,864.6,-37.2,50.2,0.0,-27.5,50.2,867.4,-55.7,-55.4,50.2,100.0,3340.0,3337.0,26.1,24.4,24.9,20000.0,856.4,0,0
825113,2026-08-15T08:05:22.629600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.0,2.2,1.0,242.5,241.2,242.5,0.8,0.6,0.6,867.8,0.1,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825177,2026-08-15T08:05:54.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,2.2,1.0,236.3,235.3,236.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825208,2026-08-15T08:06:09.618568+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,3.2,3.4,28.8,0.0,1.8,1.0,227.3,227.0,227.5,37.8,37.9,34.7,857.0,30.8,49.81,0.0,18.3,50.2,860.4,2.0,2.0,50.2,100.0,3314.0,3313.0,26.2,24.4,24.9,20000.0,856.4,0,0
825239,2026-08-15T08:06:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,242.4,242.0,242.5,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825270,2026-08-15T08:06:40.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.7,2.0,0.0,1.8,2.0,241.6,241.7,241.7,12.2,10.5,10.7,858.7,3.3,49.9,0.0,1.4,50.2,859.4,1.3,0.9,50.2,100.0,3311.0,3309.0,26.2,24.4,24.9,20000.0,856.4,0,0
825363,2026-08-15T08:07:27.619173+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,233.3,233.5,233.6,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825394,2026-08-15T08:07:42.618558+00:00,external_ems_2,bess_2,good,0.2501,normal,PCS DC current and BMS current mismatch: 35.6,0.4,0.3,4.1,35.6,0.0,1.8,1.0,255.0,255.2,255.4,48.8,49.1,48.8,862.8,-33.5,50.27,0.0,-38.2,50.2,858.7,2.1,1.9,50.2,100.0,3308.0,3307.0,26.1,24.3,24.8,20000.0,856.4,0,0
825430,2026-08-15T08:08:00.618581+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.5,1.6,1.5,20.8,0.0,1.8,1.0,241.0,241.5,241.5,12.1,10.5,10.7,858.2,3.5,49.96,0.0,1.4,50.2,856.7,24.3,22.9,50.2,100.0,3301.0,3300.0,26.1,24.3,24.8,20000.0,856.4,0,0
825492,2026-08-15T08:08:31.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,10.7,0.0,1.8,2.0,244.7,245.0,245.0,12.0,10.5,10.7,857.8,3.2,49.96,0.0,1.4,50.2,857.4,13.9,11.2,50.2,100.0,3301.0,3299.0,26.1,24.3,24.8,20000.0,856.4,0,0
825523,2026-08-15T08:08:47.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,241.0,241.4,241.1,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825554,2026-08-15T08:09:02.618577+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,1.6,2.1,20.5,0.0,1.9,2.0,240.2,240.6,240.6,12.1,10.5,10.7,857.8,4.0,49.94,0.0,6.1,50.2,855.7,24.5,24.7,50.2,100.0,3301.0,3299.0,26.1,24.2,24.8,20000.0,856.4,0,0
825585,2026-08-15T08:09:18.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,231.2,231.9,231.7,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825651,2026-08-15T08:09:51.619018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,2.2,1.0,247.5,247.7,247.6,0.8,0.6,0.6,867.8,0.2,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825682,2026-08-15T08:10:06.618581+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,0.5,2.6,24.2,0.0,1.9,2.0,233.0,233.3,233.4,39.9,39.4,39.8,861.8,-19.8,50.14,0.0,-20.7,50.2,864.4,-44.0,-43.1,50.2,100.0,3323.0,3321.0,26.1,24.2,24.7,20000.0,856.4,0,0
825713,2026-08-15T08:10:22.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,244.1,244.2,244.2,0.8,0.6,0.6,867.8,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825744,2026-08-15T08:10:37.619512+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.1,1.6,0.0,1.9,2.0,242.2,242.4,242.5,53.1,53.5,53.7,864.3,-44.0,50.29,0.0,-40.1,50.2,865.4,-45.6,-45.5,50.2,100.0,3332.0,3330.0,26.1,24.2,24.7,20000.0,856.4,0,0
825806,2026-08-15T08:11:08.628821+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.8,0.2,2.8,26.0,0.0,1.9,2.0,239.1,239.6,239.9,40.1,39.9,40.0,862.6,-17.2,50.14,0.0,-24.2,50.5,865.4,-43.2,-43.1,50.5,100.0,3332.0,3330.0,26.1,24.2,24.8,20000.0,856.4,0,0
825837,2026-08-15T08:11:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.2,1.0,242.0,242.3,242.3,0.8,0.6,0.6,867.8,-0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825899,2026-08-15T08:11:55.619613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,231.1,231.4,231.4,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825961,2026-08-15T08:12:26.630745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,238.6,238.9,238.8,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
825992,2026-08-15T08:12:41.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.0,0.0,1.8,3.0,242.8,242.8,243.1,43.2,43.4,43.1,864.0,-27.7,50.21,0.0,-30.2,50.5,862.4,-14.7,-7.0,50.5,100.0,3321.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0
826023,2026-08-15T08:12:57.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,234.4,234.7,234.6,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
826054,2026-08-15T08:13:12.628833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,14.1,0.0,1.8,2.0,246.7,246.6,247.1,34.7,34.7,35.1,862.8,-21.3,50.19,0.0,-24.1,50.5,862.1,-7.2,-1.5,50.5,100.0,3318.0,3316.0,26.1,24.3,24.8,20000.0,856.4,0,0
826116,2026-08-15T08:13:43.629364+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.7,0.9,3.0,29.7,0.0,1.8,2.0,228.0,228.6,228.7,26.3,25.4,25.8,861.1,-0.3,50.02,0.0,-5.2,50.9,864.1,-30.0,-30.1,50.9,100.0,3328.0,3326.0,26.1,24.3,24.8,20000.0,856.4,0,0
826147,2026-08-15T08:13:59.629482+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,250.2,250.3,250.2,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
826178,2026-08-15T08:14:14.629604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.5,7.5,0.0,1.8,2.0,243.0,243.4,243.5,31.7,31.9,31.8,862.6,-12.3,50.07,0.0,-20.6,50.9,863.1,-19.8,-19.9,50.9,100.0,3320.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0
826209,2026-08-15T08:14:30.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,2.2,1.0,244.8,244.8,244.9,0.8,0.6,0.6,867.8,-0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
826271,2026-08-15T08:15:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,2.2,1.0,248.1,248.5,248.3,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
826302,2026-08-15T08:15:16.618566+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.2,1.7,3.3,30.0,0.0,1.8,2.0,230.0,230.2,230.2,24.3,22.6,23.4,860.4,2.5,49.99,0.0,-4.6,50.9,863.7,-27.5,-27.7,50.9,100.0,3326.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0
826333,2026-08-15T08:15:32.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.2,1.0,247.0,247.2,247.1,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
826364,2026-08-15T08:15:47.619341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,8.4,0.0,1.8,2.0,245.5,245.7,245.9,35.4,35.2,35.0,863.1,-18.5,50.16,0.0,-24.5,50.9,861.7,-10.1,-3.3,50.9,100.0,3320.0,3318.0,26.1,24.3,24.8,20000.0,856.4,0,0
826426,2026-08-15T08:16:18.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.8,7.5,0.0,1.8,2.0,249.9,249.8,250.1,36.0,36.0,35.9,863.2,-22.5,50.17,0.0,-25.2,50.9,862.4,-15.0,-13.5,50.9,100.0,3319.0,3317.0,26.1,24.3,24.8,20000.0,856.4,0,0
826457,2026-08-15T08:16:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.3,0.0,2.2,1.0,237.2,237.5,237.5,0.8,0.6,0.6,867.9,0.3,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
826488,2026-08-15T08:16:49.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.9,18.1,0.4,1.8,2.0,244.3,244.2,244.5,37.2,37.2,37.0,863.3,-24.0,50.17,0.0,-25.7,50.9,861.4,-5.9,-1.0,51.3,100.0,3315.0,3313.0,26.1,24.3,24.8,20000.0,856.4,0,0
826519,2026-08-15T08:17:05.629518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.0,2.2,1.0,230.9,231.7,231.3,0.8,0.6,0.6,867.8,0.1,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
826581,2026-08-15T08:17:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.2,1.0,245.7,245.9,246.0,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
826612,2026-08-15T08:17:51.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.5,18.2,0.0,1.8,2.0,227.2,227.6,227.7,25.4,24.0,24.8,860.9,5.9,50.0,0.0,-5.4,51.3,862.4,-12.3,-28.9,51.3,100.0,3319.0,3317.0,26.1,24.3,24.8,20000.0,856.4,0,0
826643,2026-08-15T08:18:07.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,2.2,1.0,247.7,247.7,247.8,0.8,0.6,0.6,867.8,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
826674,2026-08-15T08:18:22.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,2.0,14.2,0.0,1.8,2.0,237.3,237.3,237.7,27.6,27.4,27.4,862.1,-15.1,50.11,0.0,-13.0,51.3,864.1,-29.3,-29.1,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0
826736,2026-08-15T08:18:53.618587+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.0,2.9,25.3,0.0,1.8,2.0,233.9,234.2,234.3,25.8,24.8,25.4,861.2,-3.4,50.04,0.0,-11.2,51.3,864.1,-28.7,-28.9,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0
826767,2026-08-15T08:19:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,2.2,1.0,248.2,248.4,248.1,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
826798,2026-08-15T08:19:24.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,7.7,0.0,1.8,2.0,246.6,246.5,246.8,36.7,36.9,36.5,863.4,-21.5,50.17,0.0,-25.3,51.3,864.1,-29.2,-28.9,51.3,100.0,3327.0,3325.0,26.1,24.3,24.8,20000.0,856.4,0,0
826829,2026-08-15T08:19:40.630736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.2,0.0,2.2,1.0,227.6,228.4,228.0,0.8,0.6,0.6,867.8,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
826891,2026-08-15T08:20:11.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.3,0.0,2.2,1.0,231.1,231.8,231.5,0.8,0.6,0.6,867.8,0.3,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
826953,2026-08-15T08:20:42.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,240.8,241.3,241.5,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
826984,2026-08-15T08:20:57.629597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.2,0.1,4.2,0.0,1.8,2.0,240.2,240.9,241.3,33.4,33.2,33.2,863.0,-20.5,50.12,0.0,-17.9,51.7,863.1,-16.3,-17.3,51.7,100.0,3325.0,3323.0,26.1,24.3,24.8,20000.0,856.4,0,0
827046,2026-08-15T08:21:28.618869+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.0,0.3,1.6,21.3,0.0,1.8,3.0,239.0,239.4,240.0,34.5,34.3,34.6,863.8,-16.0,50.16,0.0,-21.9,51.7,865.4,-37.3,-37.1,51.7,100.0,3332.0,3329.0,26.1,24.3,24.8,20000.0,856.4,0,0
827077,2026-08-15T08:21:44.629602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,2.2,1.0,244.5,244.7,244.6,0.8,0.6,0.6,867.8,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827108,2026-08-15T08:21:59.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,2.2,18.0,0.0,1.7,3.0,232.2,231.7,232.7,32.1,30.1,31.4,862.2,-10.4,50.08,0.0,-11.9,51.7,864.4,-28.4,-27.8,51.7,100.0,3331.0,3328.0,26.1,24.4,24.8,20000.0,856.4,0,0
827139,2026-08-15T08:22:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,247.1,246.8,247.3,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827201,2026-08-15T08:22:46.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,5.0,0.2,2.7,0.0,0.0,2.2,1.0,236.6,232.9,237.9,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827232,2026-08-15T08:23:01.629044+00:00,external_ems_2,bess_2,good,0.032,normal,PCS phase voltage imbalance high: 6.2; PCS phase current imbalance high: 8.8,6.2,8.8,0.5,4.9,0.0,1.7,2.0,239.9,235.2,241.4,45.3,36.5,45.1,864.2,-30.9,50.19,0.0,-29.5,52.1,864.7,-26.0,-26.3,52.1,100.0,3329.0,3327.0,26.1,24.4,24.8,20000.0,856.4,0,0
827263,2026-08-15T08:23:17.619441+00:00,external_ems_1,bess_1,good,0.0564,normal,PCS phase voltage imbalance high: 7.2,7.2,0.2,2.6,0.0,0.0,2.2,1.0,242.0,235.8,243.0,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827294,2026-08-15T08:23:32.630372+00:00,external_ems_2,bess_2,good,0.0388,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.6,5.5,9.6,0.4,7.5,0.0,1.7,3.0,244.4,239.5,245.0,64.5,54.9,64.4,866.3,-39.8,50.31,0.0,-43.3,52.1,866.7,-47.3,-48.0,52.1,100.0,3336.0,3333.0,26.1,24.4,24.9,20000.0,856.4,0,0
827356,2026-08-15T08:24:03.618564+00:00,external_ems_2,bess_2,good,0.0374,normal,PCS phase voltage imbalance high: 5.5; PCS phase current imbalance high: 9.5; PCS DC current and BMS current mismatch: 20.9,5.5,9.5,1.4,20.9,0.0,1.7,3.0,247.0,242.0,247.5,58.4,49.2,58.7,865.8,-41.9,50.28,0.0,-39.2,52.1,864.4,-21.0,-21.7,52.1,100.0,3330.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0
827387,2026-08-15T08:24:19.618585+00:00,external_ems_1,bess_1,good,0.0051,normal,PCS phase voltage imbalance high: 5.2,5.2,0.2,2.7,0.1,0.0,2.2,1.0,244.4,239.4,244.6,0.8,0.6,0.6,867.9,0.1,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827418,2026-08-15T08:24:34.619050+00:00,external_ems_2,bess_2,good,0.0409,normal,PCS phase voltage imbalance high: 5.3; PCS phase current imbalance high: 9.7,5.3,9.7,0.4,4.5,0.0,1.7,2.0,244.6,239.8,245.1,56.7,47.3,57.0,865.7,-35.2,50.27,0.0,-37.9,52.1,866.1,-39.7,-38.9,52.1,100.0,3336.0,3334.0,26.1,24.4,24.9,20000.0,856.4,0,0
827511,2026-08-15T08:25:21.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,2.2,1.0,245.2,241.8,245.2,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827542,2026-08-15T08:25:36.619068+00:00,external_ems_2,bess_2,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,7.9,2.1,17.8,0.0,1.6,3.0,239.5,235.2,241.0,40.7,32.8,40.5,864.0,-21.8,50.15,0.0,-23.3,52.5,866.1,-39.6,-39.2,52.5,100.0,3334.0,3331.0,26.1,24.5,24.9,20000.0,856.4,0,0
827573,2026-08-15T08:25:52.630030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.7,0.1,0.0,2.2,1.0,244.9,242.6,245.4,0.8,0.6,0.6,867.9,0.1,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827604,2026-08-15T08:26:07.618594+00:00,external_ems_2,bess_2,good,0.1145,normal,PCS phase voltage imbalance high: 5.4; PCS DC current and BMS current mismatch: 27.1,5.4,6.9,2.7,27.1,0.0,1.7,2.0,231.3,226.8,232.2,31.9,25.2,32.1,862.7,-8.1,50.07,0.0,-12.7,52.5,865.4,-35.2,-36.1,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0
827666,2026-08-15T08:26:38.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,6.7,0.6,7.6,0.0,1.7,2.0,245.6,243.2,245.9,46.6,39.9,46.5,864.8,-27.8,50.21,0.0,-30.8,52.5,865.4,-35.4,-35.0,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0
827697,2026-08-15T08:26:54.630054+00:00,external_ems_1,bess_1,good,0.0051,normal,PCS phase voltage imbalance high: 5.2,5.2,0.2,2.7,0.0,0.0,2.2,1.0,231.8,227.8,233.0,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827728,2026-08-15T08:27:09.618572+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,4.7,7.3,2.0,22.1,0.0,1.7,2.0,241.5,237.9,242.6,34.5,27.3,34.6,863.4,-11.1,50.14,0.0,-24.5,52.5,865.4,-33.2,-33.4,52.5,100.0,3332.0,3330.0,26.2,24.5,24.9,20000.0,856.4,0,0
827759,2026-08-15T08:27:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.7,0.2,0.0,2.2,1.0,244.1,240.8,244.9,0.8,0.6,0.6,867.9,-0.2,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827821,2026-08-15T08:27:56.628862+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.2,2.7,0.2,0.0,2.2,1.0,227.0,219.1,227.0,0.8,0.6,0.6,867.9,0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827852,2026-08-15T08:28:11.630907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,7.0,1.7,20.0,0.0,1.8,2.0,246.0,243.6,245.9,40.2,33.2,40.1,864.1,-25.0,50.18,0.0,-26.4,52.9,862.4,-5.0,-0.2,52.9,100.0,3326.0,3324.0,26.2,24.4,24.9,20000.0,856.4,0,0
827883,2026-08-15T08:28:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.0,0.0,2.2,1.0,246.3,244.2,246.4,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
827914,2026-08-15T08:28:42.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,7.0,2.0,19.4,0.0,1.8,2.0,236.0,232.1,237.0,28.9,22.3,29.3,862.7,-9.0,50.05,0.0,-11.1,52.9,864.7,-28.4,-29.2,52.9,100.0,3330.0,3328.0,26.2,24.4,24.9,20000.0,856.4,0,0
828007,2026-08-15T08:29:29.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.1,0.0,2.2,1.0,244.5,242.3,244.5,0.8,0.6,0.6,867.9,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
828038,2026-08-15T08:29:44.618576+00:00,external_ems_2,bess_2,good,0.0896,normal,PCS phase voltage imbalance high: 8.4; PCS DC current and BMS current mismatch: 22.3,8.4,6.4,3.6,22.3,0.0,1.8,2.0,227.6,219.2,227.2,25.4,19.3,25.7,860.8,-3.9,49.98,0.0,-2.9,52.9,864.4,-26.2,-27.2,52.9,100.0,3330.0,3328.0,26.2,24.4,24.9,20000.0,856.4,0,0
828069,2026-08-15T08:30:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.2,0.0,2.2,1.0,248.9,247.1,248.8,0.8,0.6,0.6,867.9,0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
828131,2026-08-15T08:30:31.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.2,0.0,2.2,1.0,247.0,246.0,246.7,0.8,0.6,0.6,867.9,-0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
828162,2026-08-15T08:30:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.6,6.4,0.4,1.7,2.0,246.7,246.6,246.8,35.3,33.6,34.8,863.7,-19.3,50.16,0.0,-23.8,52.9,863.1,-12.9,-10.2,53.3,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0
828193,2026-08-15T08:31:02.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,236.5,236.4,236.8,0.8,0.6,0.6,867.9,-0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
828224,2026-08-15T08:31:17.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.5,13.7,0.0,1.7,2.0,243.4,243.8,244.1,28.9,28.8,28.8,862.9,-13.5,50.12,0.0,-21.3,53.3,864.4,-27.2,-27.2,53.3,100.0,3329.0,3327.0,26.1,24.4,24.9,20000.0,856.4,0,0
828286,2026-08-15T08:31:48.618596+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,0.4,2.0,21.8,0.0,1.7,1.0,247.1,247.0,247.3,34.0,34.3,33.9,863.7,-23.9,50.16,0.0,-23.3,53.3,861.7,-2.1,2.0,53.3,100.0,3318.0,3317.0,26.1,24.4,24.9,20000.0,856.4,0,0
828317,2026-08-15T08:32:04.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.2,0.0,2.2,1.0,228.7,228.8,229.1,0.8,0.6,0.6,867.9,0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
828348,2026-08-15T08:32:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.3,13.0,0.0,1.7,2.0,249.0,249.0,249.5,30.6,30.4,30.2,863.1,-13.1,50.13,0.0,-22.9,53.3,864.4,-26.1,-26.2,53.3,100.0,3328.0,3326.0,26.1,24.4,24.9,20000.0,856.4,0,0
828379,2026-08-15T08:32:35.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,1.0,247.6,247.5,247.7,0.8,0.6,0.6,867.9,-0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
828441,2026-08-15T08:33:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,240.5,240.9,240.8,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
828472,2026-08-15T08:33:21.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.4,14.9,0.0,1.7,2.0,245.2,245.1,245.6,27.0,26.7,27.0,862.7,-9.6,50.14,0.0,-16.0,53.3,864.1,-24.5,-24.7,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
828534,2026-08-15T08:33:52.618582+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.4,1.4,3.2,24.0,0.0,1.7,2.0,227.5,227.4,227.8,22.2,20.8,21.4,860.9,0.2,49.97,0.0,0.4,53.3,864.1,-23.8,-24.0,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
828596,2026-08-15T08:34:23.629622+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.8,9.5,0.0,1.7,2.0,240.8,241.0,241.2,25.4,25.1,25.3,862.6,-10.3,50.1,0.0,-17.0,53.3,863.4,-19.8,-20.0,53.3,100.0,3323.0,3321.0,26.1,24.4,24.9,20000.0,856.4,0,0
828627,2026-08-15T08:34:39.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,236.9,237.1,236.9,0.8,0.6,0.6,867.9,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
828658,2026-08-15T08:34:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,2.0,13.8,0.0,1.7,2.0,245.7,246.1,246.2,24.9,24.6,24.6,861.7,-8.5,50.05,0.0,-14.4,53.3,863.7,-22.3,-22.4,53.3,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
828689,2026-08-15T08:35:10.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.3,0.0,2.2,1.0,238.3,238.8,238.7,0.8,0.6,0.6,867.9,-0.3,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
828751,2026-08-15T08:35:41.630199+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,221.0,221.5,221.4,0.8,0.6,0.6,867.9,0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
828782,2026-08-15T08:35:56.629095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,12.3,0.0,1.7,2.0,246.0,246.1,246.4,28.5,28.7,28.3,862.9,-11.4,50.12,0.0,-18.9,53.7,861.1,0.9,3.6,53.7,100.0,3318.0,3316.0,26.1,24.4,24.8,20000.0,856.4,0,0
828813,2026-08-15T08:36:12.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,232.2,232.4,232.4,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
828844,2026-08-15T08:36:27.618974+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.6,6.3,0.0,1.7,2.0,250.5,250.4,250.5,27.9,27.7,27.9,862.8,-15.3,50.12,0.0,-18.6,53.7,863.4,-21.6,-21.6,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0
828906,2026-08-15T08:36:58.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.8,2.8,0.0,1.8,2.0,235.5,235.7,236.0,22.0,21.0,21.2,862.9,-0.2,50.09,0.0,-7.6,53.7,861.1,2.6,4.1,53.7,100.0,3314.0,3312.0,26.1,24.3,24.8,20000.0,856.4,0,0
828937,2026-08-15T08:37:14.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,245.6,245.9,245.8,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
828968,2026-08-15T08:37:29.629659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,10.0,0.0,1.7,2.0,240.4,240.6,240.8,22.4,21.8,21.8,861.7,-10.5,50.04,0.0,-7.6,53.7,863.4,-20.5,-20.6,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0
828999,2026-08-15T08:37:45.618697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.0,2.2,1.0,247.5,248.1,247.7,0.8,0.6,0.6,867.9,0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
829061,2026-08-15T08:38:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,249.3,250.4,249.9,0.8,0.6,0.6,867.9,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
829092,2026-08-15T08:38:31.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.9,13.5,0.0,1.7,2.0,244.4,244.6,244.8,23.9,23.9,23.9,862.2,-6.6,50.1,0.0,-17.3,53.7,863.1,-20.1,-19.9,53.7,100.0,3325.0,3323.0,26.1,24.4,24.8,20000.0,856.4,0,0
829123,2026-08-15T08:38:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,2.2,1.0,246.6,246.8,246.6,0.8,0.6,0.6,867.9,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
829154,2026-08-15T08:39:02.619665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.3,10.4,0.0,1.8,1.0,236.5,236.8,236.8,20.3,18.7,19.5,860.8,-4.1,50.01,0.0,-6.2,53.7,863.1,-14.5,-16.8,53.7,100.0,3325.0,3324.0,26.1,24.3,24.8,20000.0,856.4,0,0
829216,2026-08-15T08:39:33.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.2,6.4,0.0,1.8,2.0,247.5,247.8,247.8,26.5,26.6,26.3,862.6,-16.0,50.11,0.0,-17.2,53.7,862.4,-9.6,-5.8,53.7,100.0,3324.0,3322.0,26.1,24.3,24.8,20000.0,856.4,0,0
829247,2026-08-15T08:39:49.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.2,1.0,225.8,225.8,226.2,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
829278,2026-08-15T08:40:04.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,17.8,0.0,1.7,3.0,251.7,251.7,251.8,26.4,26.6,26.2,862.5,-13.7,50.11,0.0,-17.3,53.7,860.7,4.1,7.2,53.7,100.0,3317.0,3314.0,26.1,24.4,24.8,20000.0,856.4,0,0
829309,2026-08-15T08:40:20.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,240.7,241.1,241.0,0.8,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
829371,2026-08-15T08:40:51.619072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,232.6,233.1,233.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
829402,2026-08-15T08:41:06.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.2,1.6,0.0,1.7,2.0,234.0,234.1,234.3,21.6,20.6,20.9,860.9,4.3,50.06,0.0,-2.6,54.1,861.1,2.7,4.2,54.1,100.0,3314.0,3312.0,26.1,24.4,24.8,20000.0,856.4,0,0
829433,2026-08-15T08:41:22.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,239.8,240.5,240.3,0.8,0.6,0.6,867.9,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
829464,2026-08-15T08:41:37.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.7,16.5,0.0,1.7,2.0,238.3,238.2,238.4,22.4,21.8,21.9,861.7,-4.9,50.04,0.0,-7.7,54.1,863.4,-21.4,-21.4,54.1,100.0,3324.0,3322.0,26.1,24.4,24.8,20000.0,856.4,0,0
829526,2026-08-15T08:42:08.628716+00:00,external_ems_2,bess_2,good,0.2646,normal,PCS DC current and BMS current mismatch: 36.5,0.5,2.0,2.9,36.5,0.0,1.7,2.0,228.8,229.0,229.3,22.5,20.5,21.2,860.5,14.2,49.96,0.0,1.4,54.1,863.4,-22.3,-22.4,54.1,100.0,3316.0,3314.0,26.1,24.4,24.8,20000.0,856.4,0,0
829588,2026-08-15T08:42:39.630466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,7.1,0.0,1.6,2.0,248.8,248.7,249.1,29.9,30.1,29.9,863.0,-16.3,50.13,0.0,-20.3,54.1,863.7,-23.4,-23.5,54.1,100.0,3326.0,3324.0,26.0,24.4,24.8,20000.0,856.4,0,0
829619,2026-08-15T08:42:55.629456+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.9,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
829681,2026-08-15T08:43:26.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.2,1.0,239.8,240.2,240.1,0.8,0.6,0.6,867.9,0.1,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
829712,2026-08-15T08:43:41.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.5,11.7,0.0,1.6,2.0,247.6,247.3,247.8,33.7,33.9,33.5,863.6,-19.1,50.15,0.0,-23.1,54.1,862.1,-7.4,-0.4,54.1,100.0,3326.0,3324.0,26.0,24.4,24.8,20000.0,856.4,0,0
829743,2026-08-15T08:43:57.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,225.4,226.3,226.3,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
829774,2026-08-15T08:44:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,0.9,10.0,0.0,1.6,2.0,242.6,243.0,243.3,28.7,28.5,28.5,862.8,-12.1,50.11,0.0,-20.1,54.1,863.7,-22.1,-21.6,54.1,100.0,3329.0,3327.0,26.0,24.4,24.8,20000.0,856.4,0,0
829836,2026-08-15T08:44:43.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,0.5,0.0,1.6,2.0,245.9,246.0,246.4,38.3,38.6,38.2,863.2,-18.6,50.18,0.0,-26.6,54.1,863.4,-18.1,-18.3,54.1,100.0,3327.0,3325.0,26.0,24.4,24.8,20000.0,856.4,0,0
829867,2026-08-15T08:44:59.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,239.6,239.7,240.1,0.8,0.6,0.6,867.9,0.2,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
829898,2026-08-15T08:45:14.619214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,1.0,4.0,0.4,1.7,2.0,238.4,238.2,239.0,30.8,30.0,30.8,863.7,-13.7,50.14,0.0,-16.9,54.5,862.7,-9.7,-3.4,54.1,100.0,3322.0,3320.0,26.1,24.4,24.8,20000.0,856.4,0,0
829929,2026-08-15T08:45:30.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,246.1,246.2,246.3,0.8,0.6,0.6,867.9,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
829991,2026-08-15T08:46:01.629813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,248.2,247.4,248.0,0.8,0.6,0.6,867.9,0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830022,2026-08-15T08:46:16.619036+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,3.0,4.4,2.7,20.5,0.0,1.7,2.0,231.3,229.6,232.6,29.2,24.8,28.9,862.4,-11.5,50.04,0.0,-10.7,54.5,865.1,-32.0,-30.8,54.5,100.0,3331.0,3329.0,26.1,24.4,24.9,20000.0,856.4,0,0
830053,2026-08-15T08:46:32.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.0,0.0,2.2,1.0,248.0,246.6,247.9,0.8,0.6,0.6,867.9,0.0,50.23,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830146,2026-08-15T08:47:18.619629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.5,2.0,10.1,0.0,1.7,2.0,244.8,242.6,245.8,39.5,35.0,39.5,864.1,-26.6,50.17,0.0,-28.8,54.5,866.1,-36.7,-36.7,54.5,100.0,3335.0,3333.0,26.1,24.4,24.9,20000.0,856.4,0,0
830177,2026-08-15T08:47:34.630391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.2,0.0,2.2,1.0,241.1,239.1,242.1,0.8,0.6,0.6,867.9,0.2,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830208,2026-08-15T08:47:49.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.4,17.2,0.0,1.7,2.0,243.4,241.9,243.7,48.6,44.2,48.6,865.5,-34.1,50.23,0.0,-32.9,54.5,864.1,-16.9,-16.6,54.5,100.0,3327.0,3325.0,26.1,24.4,24.9,20000.0,856.4,0,0
830239,2026-08-15T08:48:05.618904+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,2.2,1.0,232.3,229.8,233.2,0.8,0.6,0.6,867.9,0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830301,2026-08-15T08:48:36.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.2,0.0,2.2,1.0,245.5,244.7,245.6,0.8,0.6,0.6,867.9,0.2,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830332,2026-08-15T08:48:51.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.9,0.4,6.4,0.0,1.6,3.0,236.9,235.5,237.9,42.3,38.5,42.4,864.3,-27.1,50.13,0.0,-17.7,54.9,864.7,-20.7,-21.3,54.9,100.0,3331.0,3328.0,26.1,24.5,24.9,20000.0,856.4,0,0
830363,2026-08-15T08:49:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,2.2,1.0,244.6,243.8,245.1,0.8,0.6,0.6,867.9,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830394,2026-08-15T08:49:22.629154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,1.8,18.6,0.0,1.6,3.0,241.6,239.9,242.3,43.5,40.3,44.0,865.3,-23.4,50.18,0.0,-26.6,54.9,867.1,-42.0,-41.7,54.9,100.0,3337.0,3334.0,26.1,24.5,24.9,20000.0,856.4,0,0
830456,2026-08-15T08:49:53.618563+00:00,external_ems_2,bess_2,good,0.2646,normal,PCS DC current and BMS current mismatch: 36.5,2.3,3.2,3.0,36.5,0.0,1.6,3.0,233.8,232.1,234.4,35.6,32.5,35.7,864.1,-5.7,50.1,0.0,-18.2,54.9,867.1,-42.2,-42.2,54.9,100.0,3339.0,3336.0,26.1,24.5,24.9,20000.0,856.4,0,0
