id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
830487,2026-08-15T08:50:09.618955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.0,2.2,1.0,244.4,243.8,244.4,0.8,0.6,0.6,867.9,0.3,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830518,2026-08-15T08:50:24.629755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.3,0.7,0.0,1.6,3.0,243.2,242.5,243.4,56.3,52.8,56.0,866.8,-40.7,50.28,0.0,-39.2,55.3,867.1,-40.0,-41.9,55.3,100.0,3340.0,3337.0,26.1,24.5,25.0,20000.0,856.4,0,0
830549,2026-08-15T08:50:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.2,1.0,240.3,238.8,240.9,0.8,0.6,0.6,867.9,-0.2,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830642,2026-08-15T08:51:26.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.6,1.0,0.0,1.6,3.0,244.9,243.7,245.4,55.5,52.5,56.3,866.8,-39.9,50.28,0.0,-39.4,55.3,867.4,-38.9,-38.4,55.3,100.0,3344.0,3341.0,26.1,24.5,25.0,20000.0,856.4,0,0
830673,2026-08-15T08:51:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.2,1.0,239.9,238.4,240.2,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830704,2026-08-15T08:51:57.619789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.8,19.8,0.0,1.7,4.0,242.1,241.2,242.3,62.7,59.2,62.9,867.9,-45.0,50.32,0.0,-43.8,55.3,866.1,-25.2,-25.3,55.3,100.0,3339.0,3335.0,26.2,24.5,25.0,20000.0,856.4,0,0
830766,2026-08-15T08:52:28.619357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.7,5.9,0.0,1.7,3.0,242.6,241.8,243.0,64.3,60.6,64.2,868.1,-44.9,50.33,0.0,-45.1,55.7,868.8,-50.8,-51.1,55.7,100.0,3344.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0
830797,2026-08-15T08:52:44.619515+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,2.2,1.0,244.5,244.0,244.9,0.8,0.6,0.6,867.9,0.0,50.35,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.4,20000.0,855.9,0,0
830828,2026-08-15T08:52:59.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,1.4,4.8,0.0,1.6,4.0,236.4,235.3,237.2,47.5,44.2,47.5,866.4,-33.8,50.22,0.0,-27.5,55.7,867.8,-38.6,-39.5,55.7,100.0,3345.0,3341.0,26.2,24.6,25.0,20000.0,856.4,0,0
830859,2026-08-15T08:53:15.618877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.1,0.0,2.1,1.0,242.3,241.3,242.4,0.8,0.6,0.6,867.9,-0.1,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0
830921,2026-08-15T08:53:46.618817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.1,1.0,243.7,243.7,243.8,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0
830952,2026-08-15T08:54:01.630577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,2.9,13.9,0.0,1.6,3.0,237.1,236.7,237.5,51.0,50.0,50.9,866.9,-41.1,50.19,0.0,-31.2,56.1,869.8,-55.0,-55.2,56.1,100.0,3349.0,3346.0,26.2,24.6,25.0,20000.0,856.4,0,0
830983,2026-08-15T08:54:17.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.1,1.0,244.7,244.9,245.0,0.8,0.6,0.6,867.9,-0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.4,20000.0,855.9,0,0
831014,2026-08-15T08:54:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,3.9,0.0,1.6,3.0,244.2,244.4,244.5,69.2,69.5,69.0,869.4,-52.2,50.37,0.0,-49.7,56.1,870.1,-56.1,-56.0,56.1,100.0,3350.0,3347.0,26.2,24.6,25.1,20000.0,856.4,0,0
831076,2026-08-15T08:55:03.619191+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,12.8,0.0,1.7,4.0,243.0,243.0,243.1,63.7,63.8,64.1,869.0,-48.0,50.34,0.0,-46.3,56.1,868.4,-35.2,-36.7,56.1,100.0,3346.0,3342.0,26.3,24.6,25.1,20000.0,856.4,0,0
831107,2026-08-15T08:55:19.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,241.4,241.6,241.6,0.8,0.6,0.6,867.9,0.0,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831169,2026-08-15T08:55:50.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.1,1.0,244.2,244.7,244.4,0.8,0.6,0.6,867.9,0.2,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831231,2026-08-15T08:56:21.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,241.5,241.3,241.5,0.8,0.6,0.6,867.9,0.0,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831262,2026-08-15T08:56:36.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.3,5.6,0.0,1.7,4.0,243.3,243.2,243.8,60.7,60.9,61.5,869.1,-49.5,50.3,0.0,-40.4,56.5,870.4,-55.1,-54.9,56.5,100.0,3349.0,3345.0,26.3,24.6,25.1,20000.0,856.4,0,0
831293,2026-08-15T08:56:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,242.2,242.2,242.1,0.8,0.6,0.6,867.9,0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831324,2026-08-15T08:57:07.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,2.7,0.0,1.7,4.0,234.4,234.6,235.0,49.5,49.2,49.6,867.8,-38.4,50.19,0.0,-25.9,56.8,869.1,-41.1,-55.0,56.8,100.0,3350.0,3346.0,26.3,24.6,25.1,20000.0,856.4,0,0
831386,2026-08-15T08:57:38.629261+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,3.5,0.0,1.6,4.0,243.5,243.4,243.8,64.6,65.2,65.4,869.8,-52.1,50.35,0.0,-49.2,56.8,870.8,-55.6,-55.5,56.8,100.0,3354.0,3350.0,26.3,24.7,25.1,20000.0,856.4,0,0
831417,2026-08-15T08:57:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.1,1.0,242.4,242.5,242.6,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831448,2026-08-15T08:58:09.628824+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,0.2,3.0,21.3,0.0,1.6,4.0,237.3,237.7,237.9,52.9,52.8,53.0,868.1,-35.0,50.23,0.0,-34.5,56.8,871.1,-56.3,-56.2,56.8,100.0,3355.0,3351.0,26.3,24.7,25.1,20000.0,856.4,0,0
831479,2026-08-15T08:58:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.1,1.0,240.8,240.7,240.8,0.8,0.6,0.6,867.9,0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831545,2026-08-15T08:58:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.1,1.0,223.1,223.5,223.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831576,2026-08-15T08:59:13.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.3,9.4,0.0,1.6,4.0,245.4,245.9,245.8,12.1,10.6,10.7,862.4,3.4,49.93,0.0,1.6,57.2,862.1,12.8,11.3,57.2,100.0,3321.0,3317.0,26.3,24.7,25.1,20000.0,856.4,0,0
831607,2026-08-15T08:59:29.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,236.0,236.2,236.0,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831638,2026-08-15T08:59:44.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.3,13.1,0.0,1.7,4.0,240.5,240.8,240.8,12.2,10.6,10.7,861.7,3.9,49.96,0.0,1.4,57.2,860.4,17.0,16.0,57.2,100.0,3315.0,3311.0,26.3,24.6,25.1,20000.0,856.4,0,0
831700,2026-08-15T09:00:15.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,1.8,0.0,1.7,4.0,242.8,243.2,243.2,12.1,10.6,10.7,861.0,3.2,49.92,0.0,7.7,57.2,861.7,1.4,1.1,57.2,100.0,3321.0,3317.0,26.3,24.6,25.1,20000.0,856.4,0,0
831731,2026-08-15T09:00:31.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.1,1.0,242.0,242.8,242.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831762,2026-08-15T09:00:46.618646+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.7,0.4,2.5,20.2,0.0,1.7,4.0,234.6,234.9,235.3,49.3,49.3,49.7,865.6,-36.0,50.22,0.0,-29.8,57.2,868.1,-56.2,-56.1,57.2,100.0,3344.0,3340.0,26.3,24.6,25.1,20000.0,856.4,0,0
831793,2026-08-15T09:01:02.619658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.1,1.0,244.4,244.5,244.5,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831855,2026-08-15T09:01:33.630152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.1,1.0,243.9,244.1,244.2,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831886,2026-08-15T09:01:48.618562+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,0.3,2.6,25.3,0.0,1.7,4.0,239.1,239.0,239.4,54.8,54.8,55.1,868.2,-31.1,50.22,0.0,-36.7,57.2,870.8,-56.4,-56.3,57.2,100.0,3353.0,3349.0,26.3,24.6,25.1,20000.0,856.4,0,0
831917,2026-08-15T09:02:04.618928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.1,1.0,242.2,242.4,242.3,0.8,0.6,0.6,867.9,0.2,50.39,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
831952,2026-08-15T09:02:21.628907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.0,8.9,0.0,1.6,5.0,234.4,235.0,234.5,12.3,10.7,10.8,864.1,5.7,49.96,0.0,1.4,57.6,863.1,14.6,13.0,57.6,100.0,3331.0,3326.0,26.3,24.7,25.1,20000.0,856.4,0,0
832014,2026-08-15T09:02:52.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.2,2.0,0.0,1.6,4.0,241.9,241.9,242.2,14.7,12.9,13.2,862.2,6.4,49.91,0.0,1.4,57.6,863.4,4.4,24.8,57.6,100.0,3327.0,3323.0,26.3,24.7,25.1,20000.0,856.4,0,0
832045,2026-08-15T09:03:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.1,1.0,237.1,237.2,237.1,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
832076,2026-08-15T09:03:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.2,7.9,0.0,1.7,4.0,240.5,240.6,240.5,12.1,10.6,10.7,861.6,3.4,49.96,0.0,1.4,57.6,861.4,11.3,10.9,57.6,100.0,3321.0,3317.0,26.3,24.6,25.1,20000.0,856.4,0,0
832107,2026-08-15T09:03:39.630409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.1,1.0,226.2,226.5,226.6,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
832169,2026-08-15T09:04:10.631105+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,253.0,253.4,253.5,0.8,0.6,0.6,867.9,0.0,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
832235,2026-08-15T09:04:43.619237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.1,1.0,241.2,241.2,241.3,0.8,0.6,0.6,867.9,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
832266,2026-08-15T09:04:58.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.4,7.5,0.0,1.6,3.0,242.7,243.2,243.2,12.1,10.6,10.7,859.0,17.3,49.91,0.0,8.3,57.6,860.4,9.8,7.0,57.6,100.0,3314.0,3311.0,26.2,24.6,25.1,20000.0,856.4,0,0
832328,2026-08-15T09:05:29.629495+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.6,4.0,3.2,29.6,0.0,1.6,3.0,227.3,226.8,227.4,38.5,36.8,34.5,857.9,31.1,49.81,0.0,19.9,57.6,861.1,1.5,1.1,57.6,100.0,3318.0,3315.0,26.2,24.6,25.0,20000.0,856.4,0,0
832359,2026-08-15T09:05:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,243.1,243.4,243.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
832390,2026-08-15T09:06:00.618577+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.7,3.0,2.6,23.0,0.0,1.6,3.0,230.4,230.2,230.9,30.7,29.3,27.7,858.1,24.9,49.85,0.0,14.4,57.6,860.7,1.9,1.1,57.6,100.0,3317.0,3314.0,26.2,24.6,25.0,20000.0,856.4,0,0
832426,2026-08-15T09:06:18.629577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,1.8,0.9,13.5,0.0,1.6,3.0,230.7,228.6,230.8,12.3,12.6,10.8,860.3,3.9,49.95,0.0,2.2,57.6,859.4,17.4,17.4,57.6,100.0,3314.0,3311.0,26.2,24.6,25.0,20000.0,856.4,0,0
832488,2026-08-15T09:06:49.628701+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,4.4,5.6,2.5,24.2,0.0,1.6,3.0,231.9,228.4,232.8,30.0,32.4,26.8,857.9,26.6,49.84,0.0,15.3,57.6,860.4,2.4,2.4,57.6,100.0,3315.0,3312.0,26.2,24.6,25.0,20000.0,856.4,0,0
832519,2026-08-15T09:07:05.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.0,0.0,2.2,1.0,235.1,232.3,235.3,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
832550,2026-08-15T09:07:20.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,1.1,13.9,0.0,1.6,3.0,242.1,238.7,242.0,12.1,14.1,10.7,859.5,5.6,49.95,0.0,2.6,57.6,858.4,19.5,18.7,57.6,100.0,3309.0,3306.0,26.2,24.6,25.0,20000.0,856.4,0,0
832581,2026-08-15T09:07:36.618548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.1,0.0,2.2,1.0,229.9,226.1,230.5,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
832643,2026-08-15T09:08:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.0,2.2,1.0,247.4,245.6,247.3,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
832676,2026-08-15T09:08:23.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.5,1.7,18.0,0.0,1.6,3.0,239.2,235.7,239.4,12.3,14.2,10.7,859.4,6.4,49.9,0.0,6.8,57.6,857.7,24.4,24.5,57.6,100.0,3308.0,3305.0,26.2,24.6,25.0,20000.0,856.4,0,0
832707,2026-08-15T09:08:39.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.7,0.0,0.0,2.2,1.0,231.6,227.7,232.1,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
832800,2026-08-15T09:09:25.618580+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.7,4.4,2.6,23.2,0.0,1.6,2.0,226.9,225.5,227.2,37.1,38.0,33.6,856.5,29.1,49.8,0.0,18.5,57.6,859.1,5.9,5.8,57.6,100.0,3310.0,3308.0,26.1,24.5,25.0,20000.0,856.4,0,0
832831,2026-08-15T09:09:41.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.2,1.0,242.3,241.4,242.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
832862,2026-08-15T09:09:56.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.7,2.5,0.0,1.6,2.0,242.4,241.0,242.4,12.1,12.7,10.7,858.7,4.9,49.95,0.0,2.3,57.6,859.4,2.4,2.2,57.6,100.0,3311.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0
832899,2026-08-15T09:10:15.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.0,0.0,2.2,1.0,218.6,216.9,219.0,0.8,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
832961,2026-08-15T09:10:46.619446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.1,1.0,235.2,234.0,235.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
832992,2026-08-15T09:11:01.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.4,18.9,0.0,1.6,2.0,241.8,240.7,242.1,12.1,12.7,10.7,858.5,5.2,49.95,0.0,2.3,57.6,857.1,24.1,24.1,57.6,100.0,3303.0,3301.0,26.1,24.5,25.0,20000.0,856.4,0,0
833023,2026-08-15T09:11:17.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.1,1.0,224.8,223.6,225.2,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833054,2026-08-15T09:11:32.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.1,8.9,0.0,1.6,3.0,245.4,244.3,245.6,12.0,12.6,10.7,858.2,4.5,49.95,0.0,2.4,57.6,858.1,13.4,12.2,57.6,100.0,3306.0,3303.0,26.1,24.5,25.0,20000.0,856.4,0,0
833116,2026-08-15T09:12:03.630199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.9,17.0,0.0,1.6,3.0,245.3,244.6,245.4,12.8,13.4,11.7,858.2,7.8,49.95,0.0,2.4,57.2,860.1,-9.2,-4.3,57.2,100.0,3312.0,3309.0,26.1,24.5,25.0,20000.0,856.4,0,0
833153,2026-08-15T09:12:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.0,2.1,1.0,229.5,228.1,229.9,0.8,0.6,0.6,867.9,0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833184,2026-08-15T09:12:37.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.9,2.7,0.0,1.6,2.0,242.6,241.6,243.0,12.1,12.7,10.7,858.2,5.0,49.94,0.0,9.7,57.2,859.1,2.3,2.2,57.2,100.0,3309.0,3307.0,26.1,24.5,25.0,20000.0,856.4,0,0
833215,2026-08-15T09:12:53.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.1,1.0,241.2,240.3,241.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833308,2026-08-15T09:13:39.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.7,2.0,11.5,0.0,1.6,2.0,232.2,230.0,232.2,20.5,21.5,18.8,856.7,14.4,49.89,0.0,5.6,57.2,858.7,2.9,2.0,57.2,100.0,3308.0,3306.0,26.1,24.5,24.9,20000.0,856.4,0,0
833339,2026-08-15T09:13:55.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,2.1,1.0,240.0,239.0,240.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833377,2026-08-15T09:14:14.619600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,236.5,235.8,236.2,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833439,2026-08-15T09:14:45.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.1,0.0,2.1,1.0,223.6,223.2,224.1,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833470,2026-08-15T09:15:00.619215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.6,9.8,0.0,1.7,3.0,236.8,235.5,237.1,19.5,20.5,18.0,856.8,12.7,49.9,0.0,7.8,57.2,858.4,2.9,2.1,57.2,100.0,3306.0,3303.0,26.1,24.4,24.9,20000.0,856.4,0,0
833501,2026-08-15T09:15:16.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.7,0.0,0.0,2.1,1.0,233.2,230.1,233.8,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833532,2026-08-15T09:15:31.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.2,6.2,0.0,1.7,2.0,241.4,238.2,241.3,12.2,14.0,10.7,857.6,5.1,49.95,0.0,2.6,57.2,857.4,11.3,12.0,57.2,100.0,3305.0,3303.0,26.1,24.4,24.9,20000.0,856.4,0,0
833595,2026-08-15T09:16:03.618760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.6,0.1,0.0,2.1,1.0,236.3,233.1,236.9,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833629,2026-08-15T09:16:20.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.1,0.0,2.1,1.0,241.9,239.3,242.2,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833660,2026-08-15T09:16:35.618863+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.9,1.1,9.5,0.0,1.7,2.0,228.1,224.3,228.5,28.3,30.6,25.7,855.6,25.1,49.83,0.0,19.0,57.2,856.7,15.6,15.1,57.2,100.0,3302.0,3300.0,26.1,24.4,24.9,20000.0,856.4,0,0
833691,2026-08-15T09:16:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.7,0.0,0.0,2.1,1.0,240.0,237.5,240.0,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833753,2026-08-15T09:17:22.628939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.1,0.0,2.1,1.0,240.5,238.5,240.7,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
833784,2026-08-15T09:17:37.630488+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,2.6,5.6,3.8,31.1,0.0,1.6,2.0,225.9,223.6,226.2,41.6,42.2,36.6,854.3,33.9,49.79,0.0,22.8,57.2,858.1,2.8,2.0,57.2,100.0,3305.0,3303.0,26.0,24.4,24.9,20000.0,856.4,0,0
833846,2026-08-15T09:18:08.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.9,2.7,0.0,1.6,2.0,238.7,237.5,238.8,12.1,12.5,10.7,857.5,5.2,49.95,0.0,2.3,57.2,858.4,2.5,1.8,57.2,100.0,3307.0,3305.0,26.0,24.4,24.8,20000.0,856.4,0,0
833908,2026-08-15T09:18:39.618572+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.8,3.2,2.5,20.4,0.0,1.6,2.0,231.8,230.6,232.4,27.0,27.9,24.7,855.6,23.3,49.86,0.0,9.9,57.2,858.1,2.9,2.1,57.2,100.0,3305.0,3303.0,26.0,24.4,24.8,20000.0,856.4,0,0
833939,2026-08-15T09:18:55.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.2,1.0,234.0,233.3,234.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
833970,2026-08-15T09:19:10.628922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.9,2.4,0.0,1.6,2.0,241.9,240.2,241.6,18.9,19.6,17.5,856.2,12.3,49.91,0.0,5.0,57.2,857.1,9.9,9.9,57.2,100.0,3305.0,3303.0,26.0,24.4,24.8,20000.0,856.4,0,0
834001,2026-08-15T09:19:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.2,1.0,230.2,228.8,230.4,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834063,2026-08-15T09:19:57.618935+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.2,1.0,226.5,225.0,226.8,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834101,2026-08-15T09:20:16.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.0,2.2,1.0,239.2,237.4,238.8,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834132,2026-08-15T09:20:31.629337+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.4,1.8,1.6,23.2,0.0,1.6,2.0,240.5,239.3,240.7,12.1,12.5,10.7,857.0,4.1,49.95,0.0,2.3,56.8,855.4,27.3,25.6,56.8,100.0,3296.0,3294.0,26.0,24.4,24.8,20000.0,856.4,0,0
834163,2026-08-15T09:20:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,2.2,1.0,231.2,230.3,231.9,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834225,2026-08-15T09:21:18.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.2,1.0,241.5,240.6,241.8,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834256,2026-08-15T09:21:33.629400+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.9,5.4,2.7,24.3,0.0,1.7,2.0,227.1,225.5,227.4,39.7,39.9,34.5,854.0,30.7,49.78,0.0,21.2,56.8,856.7,6.4,6.0,56.8,100.0,3298.0,3296.0,26.0,24.3,24.8,20000.0,856.4,0,0
834287,2026-08-15T09:21:49.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.0,2.2,1.0,245.1,244.3,245.2,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834324,2026-08-15T09:22:07.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.7,3.9,0.0,1.6,2.0,238.3,236.9,238.1,12.1,12.7,10.7,857.0,6.5,49.95,0.0,2.3,56.8,857.7,2.6,2.0,56.8,100.0,3304.0,3302.0,25.9,24.3,24.8,20000.0,856.4,0,0
834386,2026-08-15T09:22:38.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,12.2,0.0,1.6,2.0,235.2,235.0,235.4,21.3,21.2,20.0,855.5,14.0,49.89,0.0,8.7,56.8,857.4,1.8,1.7,56.8,100.0,3303.0,3301.0,25.9,24.3,24.8,20000.0,856.4,0,0
834417,2026-08-15T09:22:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.2,1.0,242.3,242.3,242.6,0.8,0.6,0.6,867.9,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
834448,2026-08-15T09:23:09.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.3,19.7,0.0,1.6,2.0,240.9,241.4,241.3,12.1,10.6,10.7,856.7,3.7,49.96,0.0,1.4,56.8,855.4,23.4,23.5,56.8,100.0,3294.0,3292.0,25.9,24.3,24.8,20000.0,856.4,0,0
834479,2026-08-15T09:23:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.1,1.0,224.9,225.0,225.1,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
834541,2026-08-15T09:23:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.1,1.0,253.5,254.0,253.8,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
834576,2026-08-15T09:24:13.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.2,3.0,0.0,1.6,2.0,226.1,226.2,226.5,25.9,24.1,23.9,855.5,23.5,49.84,0.0,18.8,56.8,855.7,20.5,17.9,56.8,100.0,3294.0,3292.0,25.9,24.3,24.8,20000.0,856.4,0,0
834607,2026-08-15T09:24:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.1,1.0,230.7,231.4,231.3,0.8,0.6,0.6,867.9,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
834638,2026-08-15T09:24:44.618538+00:00,external_ems_2,bess_2,good,0.2463,normal,PCS phase voltage imbalance high: 14.6,14.6,1.9,1.8,16.1,0.0,1.6,2.0,243.9,244.3,229.7,23.9,22.0,22.2,855.6,17.5,49.89,0.0,13.4,56.8,857.4,1.4,1.1,56.8,100.0,3300.0,3298.0,25.9,24.3,24.8,20000.0,856.4,0,0
834700,2026-08-15T09:25:15.628903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.4,1.9,13.8,0.0,1.6,2.0,224.0,224.1,224.3,40.4,37.8,37.0,853.8,29.8,49.79,0.0,22.6,56.8,855.7,16.0,14.0,56.8,100.0,3295.0,3293.0,25.9,24.3,24.8,20000.0,856.4,0,0
834731,2026-08-15T09:25:31.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.2,1.0,245.4,246.2,245.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
834762,2026-08-15T09:25:46.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,1.9,0.0,1.6,2.0,243.2,243.7,243.6,12.0,10.5,10.7,856.4,3.3,49.95,0.0,1.4,56.8,857.1,1.4,1.2,56.8,100.0,3302.0,3300.0,25.9,24.3,24.7,20000.0,856.4,0,0
834797,2026-08-15T09:26:04.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.2,0.0,2.2,1.0,246.0,246.1,246.1,0.8,0.6,0.6,867.9,-0.2,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
834863,2026-08-15T09:26:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.2,1.0,225.9,226.0,226.3,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
834925,2026-08-15T09:27:08.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.2,1.0,224.4,224.5,224.7,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
834956,2026-08-15T09:27:23.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.0,5.8,0.0,1.6,2.0,244.3,244.7,244.6,11.9,10.5,10.5,856.4,3.2,49.96,0.0,1.4,56.8,856.4,9.0,6.7,56.8,100.0,3298.0,3296.0,25.9,24.3,24.8,20000.0,856.4,0,0
835018,2026-08-15T09:27:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.7,17.3,0.0,1.6,2.0,227.2,227.2,227.4,12.7,11.0,11.2,855.4,4.6,49.91,0.0,12.5,56.8,854.7,21.9,21.6,56.8,100.0,3292.0,3290.0,25.9,24.3,24.7,20000.0,856.4,0,0
835051,2026-08-15T09:28:11.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,2.2,1.0,233.6,233.6,233.7,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835082,2026-08-15T09:28:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.7,9.9,0.0,1.6,2.0,232.6,232.6,233.0,21.0,19.5,19.7,855.4,11.1,49.88,0.0,11.6,56.8,857.1,1.2,1.1,56.8,100.0,3302.0,3300.0,25.9,24.3,24.7,20000.0,856.4,0,0
835113,2026-08-15T09:28:42.619084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.0,2.2,1.0,240.5,241.3,241.0,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835175,2026-08-15T09:29:13.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.2,1.0,243.1,243.8,243.6,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835206,2026-08-15T09:29:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,4.5,0.0,1.6,2.0,240.0,240.1,240.4,13.7,12.0,12.3,856.1,5.9,49.96,0.0,1.5,56.8,857.1,1.4,1.4,56.8,100.0,3301.0,3299.0,25.9,24.3,24.7,20000.0,856.4,0,0
835237,2026-08-15T09:29:44.629237+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,240.1,240.5,240.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835268,2026-08-15T09:29:59.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.6,19.4,0.0,1.6,2.0,249.7,250.0,250.7,29.1,27.8,29.0,858.0,-17.5,50.1,0.0,-17.7,56.8,857.4,1.9,1.3,56.8,100.0,3303.0,3301.0,25.9,24.3,24.7,20000.0,856.4,0,0
835330,2026-08-15T09:30:30.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.4,6.9,0.0,1.6,2.0,240.9,239.9,241.2,12.1,12.5,10.7,856.1,4.6,49.95,0.0,2.3,56.4,855.7,11.5,12.1,56.4,100.0,3297.0,3295.0,25.9,24.3,24.7,20000.0,856.4,0,0
835361,2026-08-15T09:30:46.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,3.1,0.1,0.0,2.2,1.0,228.4,224.5,228.8,0.8,0.6,0.6,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835392,2026-08-15T09:31:01.629339+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,3.0,3.2,1.4,20.5,0.0,1.6,3.0,244.5,241.7,244.7,12.0,13.9,10.7,855.8,5.5,49.95,0.0,2.6,56.4,854.4,26.0,26.8,56.4,100.0,3288.0,3285.0,25.9,24.3,24.7,20000.0,856.4,0,0
835485,2026-08-15T09:31:48.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.2,0.0,2.2,1.0,242.5,239.3,242.3,0.8,0.6,0.6,867.9,-0.2,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835516,2026-08-15T09:32:03.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,5.0,1.3,7.0,0.0,1.6,2.0,247.5,245.0,248.4,54.1,49.5,54.5,860.8,-38.0,50.24,0.0,-33.4,56.4,862.1,-45.0,-43.6,56.4,100.0,3322.0,3320.0,25.9,24.3,24.7,20000.0,856.4,0,0
835547,2026-08-15T09:32:19.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,2.2,1.0,243.1,241.8,243.4,0.8,0.6,0.6,867.9,0.0,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835578,2026-08-15T09:32:34.629415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,5.0,2.0,17.0,0.0,1.6,2.0,240.4,237.9,241.5,57.6,53.7,58.7,863.4,-38.2,50.27,0.0,-40.3,56.4,865.4,-55.2,-55.8,56.4,100.0,3332.0,3330.0,25.9,24.3,24.8,20000.0,856.4,0,0
835653,2026-08-15T09:33:12.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,244.3,243.5,244.9,0.8,0.6,0.6,867.9,-0.1,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
835684,2026-08-15T09:33:27.619421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.3,1.1,1.6,0.0,1.6,3.0,238.6,236.9,238.9,58.5,54.9,59.2,865.0,-44.0,50.28,0.0,-38.0,56.4,866.1,-45.6,-46.4,56.4,100.0,3337.0,3334.0,26.0,24.4,24.8,20000.0,856.4,0,0
835715,2026-08-15T09:33:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.1,1.0,239.6,238.3,240.0,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
835746,2026-08-15T09:33:58.629611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.2,1.4,0.0,1.6,4.0,238.5,237.0,239.0,59.4,56.1,60.3,865.9,-41.8,50.28,0.0,-39.3,56.8,865.7,-40.4,-40.1,56.8,100.0,3330.0,3326.0,26.0,24.4,24.9,20000.0,856.4,0,0
835808,2026-08-15T09:34:29.628809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,0.9,2.2,0.0,1.7,3.0,244.3,243.1,244.5,69.0,66.2,70.3,867.5,-54.7,50.31,0.0,-50.2,56.8,868.4,-56.9,-56.7,56.8,100.0,3344.0,3341.0,26.1,24.4,24.9,20000.0,856.4,0,0
835839,2026-08-15T09:34:45.629354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,2.2,1.0,243.8,243.3,244.1,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
835870,2026-08-15T09:35:00.618843+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.5,2.8,19.1,0.0,1.7,4.0,239.1,237.3,239.4,53.8,50.3,53.5,866.0,-37.5,50.24,0.0,-36.6,56.8,868.8,-56.6,-56.3,56.8,100.0,3345.0,3341.0,26.1,24.4,24.9,20000.0,856.4,0,0
835901,2026-08-15T09:35:16.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.0,0.0,2.2,1.0,245.0,244.3,245.1,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
835994,2026-08-15T09:36:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,4.6,1.3,6.2,0.0,1.6,3.0,242.4,241.7,242.6,65.6,62.3,66.9,868.5,-49.6,50.36,0.0,-49.5,57.2,869.8,-55.8,-55.9,57.2,100.0,3349.0,3346.0,26.1,24.5,25.0,20000.0,856.4,0,0
836025,2026-08-15T09:36:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.3,0.0,2.2,1.0,241.0,239.5,241.2,0.8,0.6,0.6,867.9,-0.3,50.34,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
836056,2026-08-15T09:36:33.628726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.7,1.4,15.3,0.0,1.7,4.0,241.7,241.0,242.1,69.9,66.4,70.1,869.5,-51.0,50.36,0.0,-44.3,57.2,868.1,-35.7,-35.0,57.2,100.0,3345.0,3341.0,26.2,24.5,25.0,20000.0,856.4,0,0
836118,2026-08-15T09:37:04.629744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,1.7,5.6,0.0,1.7,4.0,242.0,240.7,242.4,62.6,59.4,64.1,869.1,-49.3,50.36,0.0,-40.7,57.6,870.8,-54.9,-55.4,57.6,100.0,3353.0,3349.0,26.2,24.5,25.0,20000.0,856.4,0,0
836149,2026-08-15T09:37:20.628776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,242.1,241.3,242.1,0.8,0.6,0.6,867.9,-0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
836180,2026-08-15T09:37:35.629711+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,5.1,1.6,14.6,0.0,1.7,4.0,240.7,239.5,241.1,58.5,54.9,60.0,869.2,-40.0,50.28,0.0,-36.6,57.6,870.8,-54.6,-55.0,57.6,100.0,3354.0,3350.0,26.2,24.5,25.0,20000.0,856.4,0,0
836211,2026-08-15T09:37:51.629608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.1,0.0,2.2,1.0,243.8,243.0,244.0,0.8,0.6,0.6,867.9,0.1,50.37,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
836273,2026-08-15T09:38:22.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,244.0,244.0,244.2,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
836304,2026-08-15T09:38:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,2.9,17.7,0.0,1.7,4.0,238.3,237.8,238.5,53.0,51.7,53.2,868.9,-37.6,50.23,0.0,-33.5,58.0,871.8,-55.3,-55.5,58.0,100.0,3357.0,3353.0,26.2,24.5,25.0,20000.0,856.4,0,0
836335,2026-08-15T09:38:53.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,242.5,242.8,242.6,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,23.9,24.5,20000.0,855.9,0,0
836366,2026-08-15T09:39:08.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.4,14.8,0.0,1.7,5.0,239.2,239.0,239.3,56.3,56.1,56.9,869.7,-40.8,50.28,0.0,-40.0,58.0,872.1,-55.6,-55.6,58.0,100.0,3359.0,3354.0,26.2,24.5,25.0,20000.0,856.4,0,0
836428,2026-08-15T09:39:39.629653+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.4,16.7,0.0,1.7,5.0,241.9,241.9,242.1,69.0,69.2,69.0,871.5,-50.3,50.36,0.0,-49.4,58.0,870.1,-33.6,-32.9,58.0,100.0,3349.0,3344.0,26.2,24.5,25.0,20000.0,856.4,0,0
836459,2026-08-15T09:39:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,233.3,233.8,233.8,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
836521,2026-08-15T09:40:26.618978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,244.9,245.0,245.1,0.8,0.6,0.6,867.9,0.0,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
836583,2026-08-15T09:40:57.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.3,1.0,239.4,239.3,239.5,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
836614,2026-08-15T09:41:12.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.9,17.8,0.0,1.8,5.0,240.9,240.5,241.0,59.7,59.7,60.7,871.5,-38.6,50.31,0.0,-39.1,58.4,873.4,-56.4,-56.4,58.4,100.0,3364.0,3359.0,26.3,24.5,25.0,20000.0,856.4,0,0
836645,2026-08-15T09:41:28.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,2.3,1.0,242.8,243.0,242.7,0.8,0.6,0.6,867.9,0.2,50.38,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
836676,2026-08-15T09:41:43.618761+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.5,0.6,3.1,27.1,0.0,1.8,6.0,235.0,235.3,235.5,49.7,49.4,50.0,870.3,-29.4,50.2,0.0,-27.4,58.8,873.4,-56.5,-56.5,58.8,100.0,3365.0,3359.0,26.3,24.5,25.0,20000.0,856.4,0,0
836738,2026-08-15T09:42:14.629280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,4.6,0.0,1.8,6.0,244.1,244.2,244.4,70.3,70.5,70.1,873.0,-52.3,50.37,0.0,-50.5,58.8,873.8,-56.9,-56.8,58.8,100.0,3366.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0
836769,2026-08-15T09:42:30.619780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.3,0.0,2.3,1.0,241.9,242.0,241.9,0.8,0.6,0.6,867.8,-0.3,50.36,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
836800,2026-08-15T09:42:45.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.3,13.6,0.0,1.8,6.0,240.9,240.8,241.0,59.0,59.0,59.5,871.8,-43.4,50.25,0.0,-41.3,58.8,874.1,-57.0,-56.8,58.8,100.0,3368.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0
836835,2026-08-15T09:43:03.629005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.0,2.2,1.0,234.6,234.6,234.6,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
836897,2026-08-15T09:43:34.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,224.5,224.8,224.8,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
836928,2026-08-15T09:43:49.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.4,18.7,0.0,1.8,7.0,245.4,245.6,245.5,12.1,10.5,10.7,864.1,3.4,49.96,0.0,1.4,58.8,862.7,22.1,26.3,58.8,100.0,3327.0,3320.0,26.3,24.5,25.0,20000.0,856.4,0,0
836959,2026-08-15T09:44:05.619868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,3.1,0.0,0.0,2.2,1.0,237.8,242.4,242.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
836990,2026-08-15T09:44:20.629596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.4,5.4,0.0,1.7,7.0,233.0,232.6,233.0,18.5,16.6,16.7,863.7,11.1,49.96,0.0,7.7,58.8,864.1,5.7,6.3,58.8,100.0,3329.0,3322.0,26.2,24.5,25.0,20000.0,856.4,0,0
837054,2026-08-15T09:44:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.8,0.2,11.6,0.0,1.8,7.0,240.5,241.2,241.3,14.7,12.9,13.1,862.5,6.8,49.91,0.0,9.8,58.8,862.7,18.4,15.5,58.8,100.0,3324.0,3317.0,26.2,24.4,24.9,20000.0,856.4,0,0
837085,2026-08-15T09:45:08.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,241.3,242.0,241.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837116,2026-08-15T09:45:23.618562+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.4,2.8,3.5,28.3,0.0,1.8,7.0,223.6,223.8,224.0,39.7,37.6,36.9,860.2,29.6,49.79,0.0,21.5,58.8,863.7,1.3,1.0,58.8,100.0,3330.0,3323.0,26.2,24.4,24.9,20000.0,856.4,0,0
837147,2026-08-15T09:45:39.629790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,243.4,244.2,243.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837209,2026-08-15T09:46:10.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.2,1.0,232.3,232.4,232.6,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837240,2026-08-15T09:46:25.618666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,3.7,0.0,1.8,7.0,242.7,243.2,243.2,12.1,10.6,10.7,862.2,3.4,49.96,0.0,1.4,58.8,862.4,7.1,7.1,58.8,100.0,3327.0,3320.0,26.2,24.4,24.9,20000.0,856.4,0,0
837273,2026-08-15T09:46:42.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,2.2,1.0,228.8,229.0,229.2,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837304,2026-08-15T09:46:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,5.5,0.0,1.7,8.0,243.9,243.7,243.9,66.5,67.0,66.7,869.3,-49.9,50.36,0.0,-48.3,58.8,869.1,-44.4,-43.1,58.8,100.0,3353.0,3345.0,26.1,24.4,24.9,20000.0,856.4,0,0
837366,2026-08-15T09:47:28.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.9,4.2,0.0,1.8,7.0,241.9,241.8,242.2,53.6,53.3,54.2,870.0,-32.6,50.33,0.0,-40.6,58.8,869.1,-28.4,-29.1,58.8,100.0,3354.0,3347.0,26.2,24.4,24.9,20000.0,856.4,0,0
837397,2026-08-15T09:47:44.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,240.0,239.9,239.9,0.8,0.6,0.6,867.9,0.0,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837428,2026-08-15T09:47:59.629796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.4,4.8,0.0,1.8,7.0,243.5,243.4,243.8,61.7,62.2,61.9,870.7,-44.6,50.27,0.0,-36.7,59.2,872.1,-49.4,-49.5,59.2,100.0,3360.0,3353.0,26.2,24.4,24.9,20000.0,856.4,0,0
837459,2026-08-15T09:48:15.619222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,244.7,244.9,244.8,0.8,0.6,0.6,867.9,0.1,50.33,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837521,2026-08-15T09:48:46.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,243.9,244.1,244.0,0.8,0.6,0.6,867.9,0.0,50.31,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837583,2026-08-15T09:49:17.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,2.2,1.0,239.8,240.0,240.1,0.8,0.6,0.6,867.8,-0.1,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837614,2026-08-15T09:49:32.629457+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.8,13.4,0.0,1.7,7.0,237.0,237.3,237.6,41.2,41.0,41.2,870.0,-22.4,50.17,0.0,-25.9,59.6,871.8,-35.8,-36.0,59.6,100.0,3363.0,3356.0,26.2,24.5,25.0,20000.0,856.4,0,0
837676,2026-08-15T09:50:03.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.1,4.1,0.0,1.7,7.0,243.5,243.4,243.9,56.0,56.5,56.3,872.0,-41.6,50.29,0.0,-39.8,59.6,872.1,-37.5,-37.7,59.6,100.0,3363.0,3356.0,26.2,24.5,25.0,20000.0,856.4,0,0
837707,2026-08-15T09:50:19.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.2,1.0,232.2,232.5,232.7,0.8,0.6,0.6,867.9,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837738,2026-08-15T09:50:34.618564+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.1,0.3,1.8,22.7,0.0,1.7,6.0,242.5,242.4,242.5,55.8,56.1,55.8,872.2,-42.4,50.29,0.0,-31.7,59.6,870.4,-19.7,-19.9,59.6,100.0,3360.0,3354.0,26.2,24.5,25.0,20000.0,856.4,0,0
837769,2026-08-15T09:50:50.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,240.9,241.5,241.4,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837831,2026-08-15T09:51:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,2.2,1.0,242.8,242.9,243.0,0.8,0.6,0.6,867.9,0.2,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837862,2026-08-15T09:51:36.628716+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.7,0.8,1.9,22.9,0.0,1.8,6.0,234.4,234.3,235.0,38.7,37.9,38.7,870.5,-14.1,50.13,0.0,-19.1,60.0,872.4,-37.0,-36.8,60.0,100.0,3362.0,3356.0,26.3,24.5,25.0,20000.0,856.4,0,0
837893,2026-08-15T09:51:52.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,244.1,244.1,244.2,0.8,0.6,0.6,867.9,0.0,50.3,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
837924,2026-08-15T09:52:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,1.4,5.5,0.0,1.8,5.0,241.7,240.5,241.8,49.8,47.0,50.9,872.0,-38.9,50.26,0.0,-37.0,60.0,873.4,-44.4,-43.9,60.0,100.0,3365.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0
