id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
837986,2026-08-15T09:52:38.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.4,2.9,19.7,0.0,1.7,6.0,240.6,238.0,241.8,38.6,34.5,38.9,870.5,-23.1,50.13,0.0,-24.0,60.0,873.4,-42.8,-43.3,60.0,100.0,3365.0,3359.0,26.3,24.6,25.0,20000.0,856.4,0,0
838017,2026-08-15T09:52:54.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.0,2.2,1.0,241.6,239.2,242.3,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
838048,2026-08-15T09:53:09.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.8,0.4,8.1,0.0,1.7,5.0,242.8,241.2,243.3,55.4,50.6,55.3,872.8,-35.5,50.27,0.0,-38.1,60.0,872.4,-27.4,-28.2,60.0,100.0,3358.0,3353.0,26.3,24.6,25.0,20000.0,856.4,0,0
838141,2026-08-15T09:53:56.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.6,0.0,0.0,2.3,1.0,245.1,243.2,245.7,0.8,0.6,0.6,867.8,0.0,50.29,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
838172,2026-08-15T09:54:11.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.2,0.4,1.9,0.0,1.7,5.0,245.0,243.6,245.6,54.1,49.9,54.1,873.0,-41.6,50.27,0.0,-37.2,60.4,873.4,-39.7,-40.2,60.4,100.0,3364.0,3359.0,26.3,24.6,25.0,20000.0,856.4,0,0
838203,2026-08-15T09:54:27.618797+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.7,0.2,0.0,2.3,1.0,232.2,229.7,233.5,0.8,0.6,0.6,867.9,0.2,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
838234,2026-08-15T09:54:42.630038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.2,0.4,17.6,0.0,1.7,5.0,245.0,243.8,245.1,53.0,48.8,52.8,872.5,-42.4,50.26,0.0,-31.5,60.4,872.1,-24.8,-24.2,60.4,100.0,3356.0,3351.0,26.3,24.6,25.1,20000.0,856.4,0,0
838296,2026-08-15T09:55:13.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,2.1,18.2,0.0,1.7,4.0,243.1,241.2,243.6,44.1,41.0,44.7,872.0,-23.7,50.18,0.0,-26.1,60.4,874.1,-41.9,-41.7,60.4,100.0,3366.0,3362.0,26.3,24.6,25.1,20000.0,856.4,0,0
838327,2026-08-15T09:55:29.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.3,1.0,243.3,242.7,243.2,0.8,0.6,0.6,867.9,0.0,50.28,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
838358,2026-08-15T09:55:44.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.7,2.1,11.9,0.4,1.7,4.0,231.1,229.7,232.0,34.2,30.5,34.0,870.7,-17.4,50.09,0.0,-14.3,60.4,872.8,-29.3,-29.4,60.8,100.0,3360.0,3356.0,26.3,24.6,25.1,20000.0,856.4,0,0
838389,2026-08-15T09:56:00.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.3,1.0,246.7,246.1,246.8,0.8,0.6,0.6,867.9,-0.1,50.27,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
838451,2026-08-15T09:56:31.629734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.0,0.0,2.3,1.0,238.2,237.3,239.3,0.8,0.6,0.6,867.9,0.0,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838482,2026-08-15T09:56:46.619471+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.3,2.4,19.7,0.0,1.7,4.0,243.2,242.3,244.2,39.8,36.5,39.8,871.4,-20.1,50.13,0.0,-24.2,60.8,873.8,-39.8,-39.3,60.8,100.0,3366.0,3362.0,26.3,24.6,25.0,20000.0,856.4,0,0
838513,2026-08-15T09:57:02.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,2.3,1.0,241.0,239.5,241.6,0.8,0.6,0.6,867.9,0.2,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838544,2026-08-15T09:57:17.629994+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,1.0,3.4,1.4,22.8,0.0,1.7,4.0,244.8,243.9,244.9,50.8,47.4,50.6,873.2,-39.8,50.25,0.0,-35.0,60.8,871.8,-17.0,-16.1,60.8,100.0,3358.0,3354.0,26.3,24.6,25.0,20000.0,856.4,0,0
838637,2026-08-15T09:58:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.3,1.0,245.6,244.9,245.5,0.8,0.6,0.6,867.9,-0.1,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838668,2026-08-15T09:58:19.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.3,0.8,11.5,0.0,1.8,3.0,239.4,238.1,240.4,49.3,46.0,49.2,872.9,-33.4,50.18,0.0,-23.1,61.1,872.1,-21.9,-21.0,61.1,100.0,3359.0,3356.0,26.3,24.5,25.0,20000.0,856.4,0,0
838699,2026-08-15T09:58:35.619353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,2.3,1.0,239.8,238.9,240.6,0.8,0.6,0.6,867.9,0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838761,2026-08-15T09:59:06.619142+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.3,1.0,242.9,242.2,242.9,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838792,2026-08-15T09:59:21.618575+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,2.4,3.6,2.6,31.7,0.0,1.8,2.0,232.3,230.5,232.9,32.2,28.6,31.9,871.2,-4.8,50.14,0.0,-14.9,61.1,873.8,-36.5,-36.8,61.1,100.0,3364.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0
838823,2026-08-15T09:59:37.629626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.3,1.0,245.4,244.7,245.4,0.8,0.6,0.6,867.8,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
838854,2026-08-15T09:59:52.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.9,5.9,0.0,1.8,2.0,245.5,245.0,245.6,46.2,44.7,46.1,872.9,-30.1,50.23,0.0,-32.0,61.1,873.8,-36.0,-36.3,61.1,100.0,3360.0,3362.0,26.3,24.5,25.0,20000.0,856.4,0,0
838916,2026-08-15T10:00:23.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,4.7,0.0,1.8,2.0,243.7,243.5,244.0,45.6,45.0,45.6,872.9,-27.7,50.22,0.0,-31.5,61.1,872.4,-23.0,-22.6,61.1,100.0,3363.0,3361.0,26.3,24.5,25.0,20000.0,856.4,0,0
838947,2026-08-15T10:00:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.2,1.0,231.4,232.1,232.0,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
838978,2026-08-15T10:00:54.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,2.6,0.0,1.8,3.0,247.5,247.5,248.1,38.2,37.6,38.7,872.1,-21.7,50.18,0.0,-28.5,61.5,872.4,-24.3,-23.2,61.5,100.0,3364.0,3357.0,26.3,24.5,25.0,20000.0,856.4,0,0
839009,2026-08-15T10:01:10.629508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,2.2,1.0,237.9,237.9,238.4,0.8,0.6,0.6,867.9,0.2,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
839071,2026-08-15T10:01:41.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.2,1.0,232.7,231.7,233.2,0.8,0.6,0.6,867.9,0.1,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
839102,2026-08-15T10:01:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.9,6.3,0.0,1.8,2.0,248.2,247.0,248.2,41.5,37.8,41.3,872.5,-25.5,50.19,0.0,-27.9,61.5,873.4,-31.8,-31.6,61.5,100.0,3362.0,3360.0,26.3,24.5,25.0,20000.0,856.4,0,0
839164,2026-08-15T10:02:27.629032+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,5.0,0.4,8.3,0.0,1.9,2.0,231.6,229.3,232.8,28.3,23.3,28.1,870.4,0.4,50.09,0.0,-10.4,61.5,870.8,-7.9,-2.7,61.5,100.0,3355.0,3353.0,26.3,24.4,25.0,20000.0,856.4,0,0
839226,2026-08-15T10:02:58.618559+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,3.2,4.8,2.1,25.3,0.0,1.8,2.0,237.2,235.2,238.4,29.6,25.0,29.8,871.0,-3.7,50.09,0.0,-13.5,61.5,873.1,-29.0,-29.7,61.5,100.0,3362.0,3360.0,26.2,24.4,24.9,20000.0,856.4,0,0
839257,2026-08-15T10:03:14.618522+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.3,1.0,245.9,244.8,246.3,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839288,2026-08-15T10:03:29.629189+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,3.9,5.7,2.3,25.2,0.0,1.8,2.0,229.1,226.2,230.1,25.8,20.1,25.4,869.8,2.3,50.0,0.0,-5.5,61.5,872.1,-22.9,-22.5,61.5,100.0,3360.0,3358.0,26.2,24.4,24.9,20000.0,856.4,0,0
839319,2026-08-15T10:03:45.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.3,1.0,248.4,247.3,248.5,0.8,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839381,2026-08-15T10:04:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.1,0.0,2.3,1.0,244.6,244.0,244.9,0.8,0.6,0.6,867.9,-0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839412,2026-08-15T10:04:31.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.5,1.1,2.1,0.0,1.8,2.0,243.4,241.7,243.8,29.2,25.7,29.1,871.0,-18.4,50.06,0.0,-17.4,61.9,872.1,-20.5,-22.1,61.9,100.0,3360.0,3358.0,26.2,24.4,24.9,20000.0,856.4,0,0
839443,2026-08-15T10:04:47.619274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,2.3,1.0,246.7,246.0,246.6,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839474,2026-08-15T10:05:02.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.1,0.8,0.0,1.8,2.0,244.5,243.6,244.6,36.9,33.9,37.0,871.9,-17.7,50.17,0.0,-24.6,61.9,871.8,-18.5,-18.0,61.9,100.0,3356.0,3354.0,26.2,24.4,24.9,20000.0,856.4,0,0
839536,2026-08-15T10:05:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.0,0.5,5.9,0.0,1.8,1.0,248.1,247.3,248.8,31.3,28.3,31.2,871.9,-21.0,50.13,0.0,-21.7,61.9,871.4,-15.1,-13.5,61.9,100.0,3358.0,3357.0,26.2,24.4,24.9,20000.0,856.4,0,0
839567,2026-08-15T10:05:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,2.3,1.0,241.2,240.2,242.0,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839598,2026-08-15T10:06:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.7,8.2,0.0,1.8,3.0,249.7,248.8,249.5,36.1,33.1,36.0,871.8,-22.0,50.16,0.0,-24.0,61.9,871.1,-13.8,-12.6,61.9,100.0,3355.0,3352.0,26.2,24.4,24.9,20000.0,856.4,0,0
839629,2026-08-15T10:06:20.640169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.3,1.0,248.0,247.2,247.8,0.8,0.6,0.6,867.9,0.1,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839691,2026-08-15T10:06:51.619141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,2.3,1.0,240.9,239.8,241.3,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839722,2026-08-15T10:07:06.628910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,1.1,12.5,0.0,1.8,2.0,247.2,246.5,247.5,36.5,33.6,36.4,871.7,-15.3,50.12,0.0,-16.5,61.9,872.8,-27.8,-27.7,61.9,100.0,3361.0,3359.0,26.2,24.4,24.9,20000.0,856.4,0,0
839753,2026-08-15T10:07:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.3,1.0,244.2,243.7,244.4,0.8,0.6,0.6,867.9,0.0,50.18,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839784,2026-08-15T10:07:37.629051+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,2.1,5.1,2.6,29.6,0.0,1.8,1.0,226.5,225.2,227.3,25.9,20.8,25.4,869.5,4.7,49.99,0.0,-3.2,62.3,872.1,-24.9,-24.6,62.3,100.0,3358.0,3357.0,26.2,24.4,24.9,20000.0,856.4,0,0
839846,2026-08-15T10:08:08.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.5,3.9,0.0,1.8,2.0,246.9,245.9,246.9,37.6,34.4,37.6,871.3,-24.3,50.13,0.0,-25.2,62.3,872.8,-28.2,-28.6,62.3,100.0,3361.0,3359.0,26.2,24.4,24.9,20000.0,856.4,0,0
839877,2026-08-15T10:08:24.629052+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.0,2.3,1.0,241.9,241.1,242.5,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
839908,2026-08-15T10:08:39.628770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,2.6,13.9,0.0,1.7,2.0,236.1,235.1,236.8,27.0,23.2,26.5,870.2,-15.0,50.05,0.0,-13.6,62.3,872.8,-28.9,-29.1,62.3,100.0,3361.0,3359.0,26.1,24.4,24.9,20000.0,856.4,0,0
839939,2026-08-15T10:08:55.619033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.1,0.0,0.0,2.3,1.0,240.6,239.3,241.2,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
840001,2026-08-15T10:09:26.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.3,1.0,235.2,234.7,235.5,0.8,0.6,0.6,867.9,0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
840032,2026-08-15T10:09:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.4,1.1,0.0,1.7,1.0,248.9,248.6,249.2,35.7,34.8,36.1,872.2,-16.4,50.19,0.0,-27.3,62.3,871.8,-15.3,-15.4,62.3,100.0,3360.0,3359.0,26.1,24.4,24.9,20000.0,856.4,0,0
840063,2026-08-15T10:09:57.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.3,1.0,236.4,236.7,236.8,0.8,0.6,0.6,867.9,0.1,50.13,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.4,24.1,24.6,20000.0,855.9,0,0
840094,2026-08-15T10:10:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,3.9,0.0,1.7,2.0,243.2,243.4,243.6,39.6,39.8,39.5,872.5,-23.5,50.19,0.0,-21.5,62.3,872.1,-19.6,-18.7,62.3,100.0,3362.0,3360.0,26.1,24.4,24.9,20000.0,856.4,0,0
840156,2026-08-15T10:10:43.618944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.2,1.6,15.0,0.4,1.7,2.0,244.1,244.4,244.8,33.4,33.6,33.5,872.4,-20.4,50.19,0.0,-21.4,62.7,870.8,-5.4,-0.6,62.3,100.0,3350.0,3348.0,26.1,24.4,24.9,20000.0,856.4,0,0
840218,2026-08-15T10:11:14.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.1,1.8,17.0,0.0,1.7,2.0,237.3,237.2,237.8,29.7,29.6,29.7,871.3,-13.6,50.12,0.0,-16.6,62.7,873.1,-30.6,-30.8,62.7,100.0,3362.0,3360.0,26.1,24.4,24.9,20000.0,856.4,0,0
840249,2026-08-15T10:11:30.629560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.2,0.0,2.3,1.0,246.7,247.0,246.9,0.8,0.6,0.6,867.9,0.2,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
840311,2026-08-15T10:12:01.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,2.3,1.0,249.0,249.1,249.4,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
840342,2026-08-15T10:12:16.619432+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.7,0.2,1.8,20.4,0.0,1.7,2.0,235.6,236.1,236.3,29.7,29.5,29.5,871.3,-9.0,50.09,0.0,-16.7,62.7,873.1,-29.4,-29.5,62.7,100.0,3362.0,3360.0,26.1,24.4,24.9,20000.0,856.4,0,0
840373,2026-08-15T10:12:32.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,2.3,1.0,244.0,244.0,244.1,0.8,0.6,0.6,867.9,-0.2,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
840404,2026-08-15T10:12:47.619455+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.0,3.1,21.1,0.0,1.7,2.0,228.6,228.5,228.8,25.8,24.8,25.2,869.7,-7.7,50.0,0.0,-6.9,62.7,872.8,-28.8,-28.7,62.7,100.0,3361.0,3359.0,26.1,24.4,24.9,20000.0,856.4,0,0
840466,2026-08-15T10:13:18.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,10.2,0.0,1.7,1.0,245.5,245.4,245.6,35.1,35.3,34.8,872.0,-17.3,50.16,0.0,-24.2,62.7,872.8,-27.5,-27.4,62.7,100.0,3360.0,3359.0,26.1,24.4,24.9,20000.0,856.4,0,0
840497,2026-08-15T10:13:34.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.0,2.3,1.0,229.1,229.8,229.8,0.8,0.6,0.6,867.9,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
840528,2026-08-15T10:13:49.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.2,0.5,0.0,1.7,2.0,247.9,248.2,248.5,29.7,29.2,29.6,870.6,-15.3,50.09,0.0,-19.0,62.7,871.8,-15.8,-16.8,62.7,100.0,3359.0,3357.0,26.1,24.4,24.9,20000.0,856.4,0,0
840559,2026-08-15T10:14:05.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.0,2.3,1.0,241.5,241.8,242.1,0.8,0.6,0.6,867.9,-0.3,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
840621,2026-08-15T10:14:36.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.1,0.0,0.0,2.3,1.0,230.9,229.8,231.1,0.9,0.6,0.6,867.9,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
840652,2026-08-15T10:14:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.7,9.3,0.0,1.7,2.0,250.1,249.3,250.2,30.9,27.8,31.0,871.4,-13.8,50.13,0.0,-20.2,63.1,872.1,-23.1,-22.8,63.1,100.0,3356.0,3354.0,26.1,24.4,24.9,20000.0,856.4,0,0
840683,2026-08-15T10:15:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.7,0.0,0.0,2.3,1.0,246.9,245.9,247.0,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
840776,2026-08-15T10:15:53.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,5.0,0.0,0.3,0.0,1.7,3.0,237.5,235.4,238.2,24.3,19.3,24.0,870.1,-5.3,50.04,0.0,-8.3,63.1,870.1,-5.6,-0.2,63.1,100.0,3348.0,3345.0,26.1,24.4,24.9,20000.0,856.4,0,0
840807,2026-08-15T10:16:09.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.1,0.0,2.3,1.0,245.1,243.9,245.4,0.8,0.6,0.6,867.9,0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.5,20000.0,855.9,0,0
840838,2026-08-15T10:16:24.618560+00:00,external_ems_2,bess_2,good,0.1015,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 26.3,5.3,4.0,3.4,26.3,0.0,1.7,1.0,230.5,225.5,230.8,22.5,18.5,22.2,868.7,2.2,49.96,0.0,-0.6,63.1,872.1,-24.1,-23.6,63.1,100.0,3358.0,3358.0,26.1,24.4,24.9,20000.0,856.4,0,0
840869,2026-08-15T10:16:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.1,0.0,0.0,2.2,1.0,249.9,249.0,250.0,0.8,0.6,0.6,867.9,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
840931,2026-08-15T10:17:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.1,0.0,2.2,1.0,247.2,246.0,248.2,0.8,0.6,0.6,867.9,-0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
840962,2026-08-15T10:17:26.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.7,0.7,4.9,0.0,1.7,1.0,248.2,247.1,248.3,32.2,28.5,31.6,871.4,-18.5,50.13,0.0,-20.7,63.1,872.1,-23.4,0.7,63.1,100.0,3358.0,3357.0,26.1,24.4,24.9,20000.0,856.4,0,0
840993,2026-08-15T10:17:42.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.1,0.0,2.2,1.0,227.3,225.2,227.8,0.8,0.6,0.6,867.9,0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
841024,2026-08-15T10:17:57.618793+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.1,0.1,2.0,0.0,1.7,1.0,249.6,248.8,250.2,27.7,24.6,27.7,870.9,-9.8,50.12,0.0,-19.6,63.1,870.8,-11.8,-12.6,63.1,100.0,3358.0,3356.0,26.1,24.4,24.8,20000.0,856.4,0,0
841086,2026-08-15T10:18:28.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.4,1.7,15.0,0.0,1.7,1.0,244.9,244.3,245.1,29.4,26.0,28.8,871.1,-15.0,50.12,0.0,-18.4,63.1,869.4,0.0,2.7,63.1,100.0,3349.0,3348.0,26.1,24.4,24.8,20000.0,856.4,0,0
841117,2026-08-15T10:18:44.618933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.7,0.3,0.0,2.3,1.0,234.4,232.2,234.2,0.8,0.6,0.6,867.9,-0.3,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841148,2026-08-15T10:18:59.619279+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.2,0.6,9.2,0.0,1.7,1.0,250.0,248.8,249.8,27.1,23.9,26.8,870.8,-9.7,50.1,0.0,-16.8,63.1,871.4,-18.9,-19.1,63.1,100.0,3356.0,3355.0,26.1,24.4,24.8,20000.0,856.4,0,0
841179,2026-08-15T10:19:15.618874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.1,0.0,2.3,1.0,248.2,247.3,247.9,0.8,0.6,0.6,867.9,-0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841272,2026-08-15T10:20:01.619141+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.4,4.1,2.1,22.2,0.0,1.7,1.0,236.2,235.1,236.5,20.1,16.0,19.7,869.0,5.5,50.01,0.0,-9.6,63.5,871.1,-16.7,-16.9,63.5,100.0,3354.0,3353.0,26.1,24.4,24.8,20000.0,856.4,0,0
841303,2026-08-15T10:20:17.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,2.3,1.0,245.0,244.6,245.2,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841334,2026-08-15T10:20:32.628671+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,2.9,1.4,2.9,31.5,0.0,1.8,1.0,228.9,226.0,228.9,21.1,19.7,20.3,868.2,15.2,49.94,0.0,2.8,63.5,871.1,-16.3,-16.8,63.5,100.0,3353.0,3352.0,26.1,24.3,24.8,20000.0,856.4,0,0
841396,2026-08-15T10:21:03.629140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.7,8.8,0.0,1.8,1.0,247.2,246.3,247.2,24.8,21.6,24.5,870.4,-7.7,50.09,0.0,-14.7,63.5,871.1,-16.5,-16.8,63.5,100.0,3354.0,3353.0,26.1,24.3,24.8,20000.0,856.4,0,0
841427,2026-08-15T10:21:19.619853+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,2.3,1.0,227.0,224.3,226.6,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841458,2026-08-15T10:21:34.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.0,0.2,2.3,0.0,1.8,2.0,245.9,245.0,246.2,20.9,16.9,20.5,869.6,-4.5,50.05,0.0,-11.8,63.5,869.4,-2.2,0.7,63.5,100.0,3348.0,3346.0,26.1,24.3,24.8,20000.0,856.4,0,0
841489,2026-08-15T10:21:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.1,0.0,2.3,1.0,241.7,240.9,242.1,0.8,0.6,0.6,867.9,0.1,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841551,2026-08-15T10:22:21.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.0,0.0,2.3,1.0,236.8,236.4,237.3,0.8,0.6,0.6,867.9,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841582,2026-08-15T10:22:36.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.4,19.6,0.0,1.8,2.0,244.3,244.0,244.5,27.4,25.8,26.9,870.5,-15.6,50.05,0.0,-11.1,63.5,869.1,4.0,4.6,63.5,100.0,3344.0,3342.0,26.1,24.3,24.8,20000.0,856.4,0,0
841613,2026-08-15T10:22:52.629089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,2.3,1.0,240.5,240.7,240.9,0.8,0.6,0.6,867.9,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
841644,2026-08-15T10:23:07.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.6,12.5,0.0,1.8,1.0,239.0,239.1,239.2,22.6,21.8,21.8,869.8,-9.0,50.11,0.0,-9.1,63.5,871.4,-21.5,-21.3,63.5,100.0,3355.0,3354.0,26.1,24.3,24.8,20000.0,856.4,0,0
841706,2026-08-15T10:23:38.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,6.3,0.0,1.8,2.0,227.3,227.2,227.5,21.9,20.2,20.8,868.4,0.2,49.96,0.0,4.3,63.5,869.8,-6.1,-1.3,63.5,100.0,3347.0,3345.0,26.1,24.3,24.8,20000.0,856.4,0,0
841737,2026-08-15T10:23:54.629908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.3,1.0,251.9,252.3,252.1,0.8,0.6,0.6,867.9,0.0,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
841799,2026-08-15T10:24:25.631082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,1.0,245.0,245.2,245.1,0.8,0.6,0.6,867.9,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
841861,2026-08-15T10:24:56.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,2.3,1.0,239.2,239.6,239.5,0.8,0.6,0.6,867.9,-0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
841892,2026-08-15T10:25:11.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,9.9,0.0,1.8,2.0,245.9,246.0,246.3,28.5,28.5,28.1,871.0,-11.2,50.12,0.0,-18.8,63.5,871.8,-21.1,-21.4,63.5,100.0,3357.0,3355.0,26.0,24.2,24.7,20000.0,856.4,0,0
841923,2026-08-15T10:25:27.619420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,2.3,1.0,227.2,227.8,227.5,0.8,0.6,0.6,867.9,-0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
841954,2026-08-15T10:25:42.628795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,11.1,0.0,1.8,1.0,251.3,251.6,251.6,27.2,27.2,27.0,870.9,-12.4,50.11,0.0,-18.4,63.5,869.8,-1.3,1.6,63.5,100.0,3354.0,3353.0,26.0,24.2,24.7,20000.0,856.4,0,0
842016,2026-08-15T10:26:13.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,0.9,0.0,1.8,1.0,237.7,237.7,238.1,21.6,21.1,21.0,870.8,-6.6,50.11,0.0,-9.6,63.8,870.1,-5.7,-2.5,63.8,100.0,3354.0,3353.0,26.0,24.2,24.7,20000.0,856.4,0,0
842047,2026-08-15T10:26:29.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.0,2.3,1.0,238.1,239.0,238.7,0.8,0.6,0.6,867.9,0.2,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
842078,2026-08-15T10:26:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.6,0.1,0.0,1.8,1.0,229.3,229.7,230.3,21.2,19.5,20.2,869.7,0.8,50.02,0.0,1.5,63.8,869.1,0.7,3.8,63.8,100.0,3344.0,3343.0,26.0,24.2,24.7,20000.0,856.4,0,0
842109,2026-08-15T10:27:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.3,1.0,244.8,245.3,245.0,0.8,0.6,0.6,867.9,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
842171,2026-08-15T10:27:31.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.3,1.0,245.9,246.5,245.9,0.8,0.6,0.6,867.9,0.1,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
842202,2026-08-15T10:27:46.618656+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.5,1.7,3.6,26.1,0.0,1.8,1.0,224.8,224.3,224.6,21.2,19.5,20.2,867.2,10.4,49.91,0.0,5.3,63.8,870.8,-15.7,-15.4,63.8,100.0,3350.0,3349.0,26.0,24.2,24.7,20000.0,856.4,0,0
842233,2026-08-15T10:28:02.618675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.3,1.0,247.9,248.2,247.9,0.8,0.6,0.6,867.9,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
842264,2026-08-15T10:28:17.629364+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.3,5.2,0.0,1.8,2.0,249.9,250.0,249.9,21.6,21.5,21.1,870.1,-9.3,50.07,0.0,-12.5,63.8,870.4,-14.5,-14.6,63.8,100.0,3353.0,3351.0,26.0,24.2,24.7,20000.0,856.4,0,0
842326,2026-08-15T10:28:48.619444+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.2,1.8,2.0,23.3,0.0,1.8,1.0,227.4,227.2,227.3,21.5,19.7,20.4,868.4,9.2,49.89,0.0,6.4,63.8,870.4,-14.1,-13.9,63.8,100.0,3351.0,3350.0,26.0,24.2,24.7,20000.0,856.4,0,0
842357,2026-08-15T10:29:04.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.3,1.0,248.9,249.7,249.2,0.8,0.6,0.6,867.9,0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.4,20000.0,855.9,0,0
842388,2026-08-15T10:29:19.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.6,0.0,1.8,1.0,247.4,247.6,247.5,20.3,20.2,19.8,869.8,-8.3,50.06,0.0,-11.6,63.8,869.4,-2.7,-0.4,63.8,100.0,3351.0,3350.0,26.0,24.2,24.7,20000.0,856.4,0,0
842419,2026-08-15T10:29:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,2.3,1.0,225.4,225.0,225.4,0.8,0.6,0.6,867.9,0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842481,2026-08-15T10:30:06.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.0,2.3,1.0,237.6,238.6,238.5,0.8,0.6,0.6,867.9,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842512,2026-08-15T10:30:21.619434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.5,4.7,0.0,1.8,1.0,237.8,237.9,238.4,17.6,16.2,17.5,868.6,4.1,50.06,0.0,-1.0,63.8,868.1,8.8,7.7,63.8,100.0,3342.0,3341.0,25.9,24.1,24.6,20000.0,856.4,0,0
842543,2026-08-15T10:30:37.619172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,2.3,1.0,229.5,229.2,229.3,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842574,2026-08-15T10:30:52.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,3.1,0.0,1.8,2.0,243.4,243.6,244.1,17.9,16.8,17.0,869.0,1.8,50.01,0.0,-3.4,63.8,868.4,4.9,4.7,63.8,100.0,3342.0,3340.0,25.9,24.1,24.6,20000.0,856.4,0,0
842636,2026-08-15T10:31:23.618570+00:00,external_ems_2,bess_2,good,0.3095,normal,PCS DC current and BMS current mismatch: 39.3,0.6,2.3,3.9,39.3,0.0,1.8,1.0,223.8,223.5,224.1,24.3,22.0,22.5,866.5,25.3,49.89,0.0,5.7,63.8,870.4,-14.0,-14.0,63.8,100.0,3351.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
842667,2026-08-15T10:31:39.629593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.3,0.0,2.3,1.0,247.3,247.7,247.4,0.8,0.6,0.6,867.9,-0.3,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842698,2026-08-15T10:31:54.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,3.2,17.9,0.0,1.8,1.0,224.6,225.0,224.6,21.9,19.9,20.6,867.2,3.1,49.91,0.0,5.7,63.8,870.4,-14.8,-14.9,63.8,100.0,3351.0,3350.0,25.9,24.1,24.6,20000.0,856.4,0,0
842729,2026-08-15T10:32:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,2.3,1.0,249.6,250.0,249.5,0.8,0.6,0.6,867.9,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842791,2026-08-15T10:32:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,2.3,1.0,245.0,245.4,245.1,0.8,0.6,0.6,867.9,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842853,2026-08-15T10:33:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.3,1.0,249.8,250.0,249.8,0.8,0.6,0.6,867.9,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,23.9,24.5,20000.0,855.9,0,0
842884,2026-08-15T10:33:27.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.0,5.6,0.0,1.8,2.0,247.1,247.0,247.2,25.8,26.0,25.5,870.4,-9.4,50.1,0.0,-16.6,63.8,869.4,-3.8,0.1,63.8,100.0,3349.0,3347.0,25.9,24.1,24.6,20000.0,856.4,0,0
842946,2026-08-15T10:33:58.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,0.4,5.4,0.0,1.8,1.0,249.1,249.6,249.6,27.1,27.1,26.9,870.5,-12.6,50.11,0.0,-17.8,63.8,870.1,-7.2,-3.6,63.8,100.0,3349.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
842977,2026-08-15T10:34:14.629921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,2.2,1.0,244.9,245.6,245.4,0.8,0.6,0.6,867.9,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843008,2026-08-15T10:34:29.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.7,16.3,0.0,1.8,2.0,246.7,246.7,247.0,28.5,28.6,28.3,870.8,-14.1,50.12,0.0,-18.8,63.8,869.1,2.2,3.4,63.8,100.0,3350.0,3348.0,25.9,24.1,24.6,20000.0,856.4,0,0
843039,2026-08-15T10:34:45.629550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,2.2,1.0,230.9,231.3,231.4,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843101,2026-08-15T10:35:16.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,246.4,246.5,246.6,0.8,0.6,0.6,867.9,0.1,50.15,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843132,2026-08-15T10:35:31.629548+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.6,11.8,0.0,1.8,2.0,232.6,232.6,232.7,25.2,24.5,24.5,869.8,-8.7,50.02,0.0,-6.6,64.2,871.4,-20.5,-20.4,64.2,100.0,3358.0,3356.0,25.9,24.1,24.6,20000.0,856.4,0,0
843163,2026-08-15T10:35:47.629760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.2,1.0,247.5,247.6,247.4,0.8,0.6,0.6,867.9,-0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843194,2026-08-15T10:36:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.5,2.1,0.0,1.8,1.0,243.9,243.9,244.1,47.0,47.1,46.9,872.9,-35.0,50.23,0.0,-33.2,64.2,873.4,-37.1,-36.7,64.2,100.0,3362.0,3361.0,25.9,24.1,24.6,20000.0,856.4,0,0
843256,2026-08-15T10:36:33.618581+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.3,0.8,3.1,24.3,0.0,1.7,1.0,229.3,229.6,229.6,27.7,26.9,27.0,870.0,-7.8,50.03,0.0,-6.8,64.2,873.1,-32.1,-32.1,64.2,100.0,3362.0,3361.0,25.9,24.2,24.6,20000.0,856.4,0,0
843287,2026-08-15T10:36:49.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,2.2,1.0,247.2,247.3,247.4,0.8,0.6,0.6,867.9,0.0,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843318,2026-08-15T10:37:04.619290+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,6.0,0.0,1.7,2.0,246.2,246.2,246.4,42.9,43.2,42.6,872.8,-27.9,50.21,0.0,-30.2,64.2,873.4,-33.9,-33.9,64.2,100.0,3363.0,3361.0,25.9,24.2,24.6,20000.0,856.4,0,0
843411,2026-08-15T10:37:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,2.2,1.0,239.8,240.4,240.3,0.8,0.6,0.6,867.9,-0.2,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843442,2026-08-15T10:38:06.628763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,7.0,0.0,1.7,2.0,247.5,247.2,247.5,41.8,42.2,42.3,872.7,-31.3,50.21,0.0,-32.4,64.6,872.8,-24.3,-24.9,64.6,100.0,3357.0,3355.0,25.9,24.2,24.7,20000.0,856.4,0,0
843473,2026-08-15T10:38:22.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.2,0.0,2.2,1.0,243.7,243.7,243.7,0.8,0.6,0.6,867.9,0.2,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843504,2026-08-15T10:38:37.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.2,15.2,0.0,1.7,2.0,244.2,244.2,244.3,46.3,46.5,46.0,873.3,-31.7,50.23,0.0,-32.6,64.6,872.1,-16.5,-12.1,64.6,100.0,3358.0,3356.0,25.9,24.2,24.7,20000.0,856.4,0,0
843566,2026-08-15T10:39:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.4,1.1,0.0,1.7,1.0,245.0,244.8,245.2,46.6,46.9,46.7,873.4,-33.8,50.23,0.0,-33.0,64.6,873.8,-32.7,-33.5,64.6,100.0,3364.0,3363.0,25.9,24.2,24.7,20000.0,856.4,0,0
843597,2026-08-15T10:39:24.618917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,2.2,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.9,-0.1,50.26,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843628,2026-08-15T10:39:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,13.6,0.0,1.7,2.0,232.6,232.7,233.0,32.5,31.8,32.2,871.5,-8.6,50.12,0.0,-15.3,64.6,872.8,-22.2,-23.7,64.6,100.0,3361.0,3359.0,25.9,24.2,24.7,20000.0,856.4,0,0
843659,2026-08-15T10:39:55.618668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,2.2,1.0,243.0,243.8,243.7,0.8,0.6,0.6,867.9,0.1,50.2,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843721,2026-08-15T10:40:26.629113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.3,0.0,2.2,1.0,245.0,245.2,245.3,0.8,0.6,0.6,867.9,-0.3,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843752,2026-08-15T10:40:41.619040+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.2,0.6,2.7,23.5,0.0,1.6,2.0,229.2,229.2,229.4,35.6,35.0,35.1,872.1,-17.8,50.12,0.0,-16.7,65.0,874.8,-41.3,-41.3,65.0,100.0,3368.0,3366.0,25.9,24.3,24.7,20000.0,856.4,0,0
843783,2026-08-15T10:40:57.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,2.2,1.0,244.3,244.4,244.4,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843814,2026-08-15T10:41:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.7,2.5,0.0,1.6,1.0,239.9,239.6,240.0,51.3,51.0,51.3,875.1,-44.0,50.28,0.0,-43.1,65.0,875.8,-46.5,-46.5,65.0,100.0,3371.0,3370.0,25.9,24.3,24.7,20000.0,856.4,0,0
843907,2026-08-15T10:41:59.629230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.3,0.0,2.2,1.0,240.2,240.7,240.8,0.8,0.6,0.6,867.9,-0.3,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
843938,2026-08-15T10:42:14.629701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,1.1,0.0,1.7,2.0,243.1,242.8,243.4,47.4,46.8,47.6,873.7,-31.5,50.23,0.0,-33.1,65.0,873.8,-30.4,-32.0,65.0,100.0,3367.0,3365.0,26.0,24.3,24.7,20000.0,856.4,0,0
843969,2026-08-15T10:42:30.629624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,233.3,233.2,233.8,0.8,0.6,0.6,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844031,2026-08-15T10:43:01.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,243.6,243.0,243.5,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844062,2026-08-15T10:43:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.7,0.7,1.7,0.0,1.7,1.0,245.0,243.9,245.3,45.8,42.1,45.5,873.4,-33.8,50.22,0.0,-31.1,65.4,874.1,-35.5,-34.8,65.4,100.0,3364.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
844093,2026-08-15T10:43:32.618889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,2.2,1.0,243.0,240.8,243.8,0.8,0.6,0.6,867.9,-0.1,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844124,2026-08-15T10:43:47.619117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.4,0.8,5.0,0.0,1.7,2.0,238.9,236.4,239.9,34.0,29.9,34.3,872.0,-16.3,50.16,0.0,-18.4,65.4,872.8,-21.3,-21.8,65.4,100.0,3359.0,3357.0,26.0,24.3,24.7,20000.0,856.4,0,0
844186,2026-08-15T10:44:18.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,4.7,1.9,15.7,0.0,1.7,2.0,238.9,236.3,240.3,34.6,30.1,34.8,872.2,-18.7,50.14,0.0,-19.0,65.4,874.1,-34.4,-34.4,65.4,100.0,3365.0,3363.0,26.0,24.3,24.7,20000.0,856.4,0,0
844217,2026-08-15T10:44:34.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.0,0.0,2.2,1.0,245.9,244.6,246.1,0.8,0.6,0.6,867.9,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844248,2026-08-15T10:44:49.628690+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,3.8,5.1,3.2,25.1,0.0,1.7,2.0,230.1,227.4,231.2,30.8,25.7,30.6,871.2,-13.7,50.05,0.0,-12.8,65.4,874.4,-38.8,-39.2,65.4,100.0,3367.0,3365.0,26.0,24.3,24.7,20000.0,856.4,0,0
844279,2026-08-15T10:45:05.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,2.2,1.0,245.8,244.4,246.1,0.8,0.6,0.6,867.9,0.0,50.32,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844341,2026-08-15T10:45:36.629472+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.0,2.2,1.0,242.8,242.0,243.2,0.8,0.6,0.6,867.9,0.0,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.5,20000.0,855.9,0,0
844372,2026-08-15T10:45:51.629254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.7,2.1,12.0,0.0,1.7,2.0,239.0,237.4,239.7,31.0,27.3,30.8,871.7,-19.5,50.11,0.0,-20.1,65.8,873.8,-31.5,-32.0,65.8,100.0,3364.0,3362.0,26.0,24.3,24.8,20000.0,856.4,0,0
844434,2026-08-15T10:46:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.5,12.9,0.0,1.7,2.0,245.4,244.6,245.6,40.9,37.7,40.8,872.9,-23.9,50.19,0.0,-27.5,65.8,871.4,-11.0,-4.3,65.8,100.0,3358.0,3356.0,26.0,24.3,24.8,20000.0,856.4,0,0
844496,2026-08-15T10:46:53.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.7,0.2,7.2,0.0,1.7,2.0,249.9,248.9,249.8,38.8,36.1,38.6,872.6,-28.3,50.18,0.0,-26.3,65.8,872.4,-21.1,-20.1,65.8,100.0,3357.0,3355.0,26.0,24.3,24.7,20000.0,856.4,0,0
844527,2026-08-15T10:47:09.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,247.0,245.9,247.3,0.8,0.6,0.6,867.9,0.1,50.19,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
844558,2026-08-15T10:47:24.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.1,1.4,18.1,0.0,1.7,1.0,240.8,239.4,241.8,29.6,26.6,29.7,871.7,-10.8,50.17,0.0,-14.9,65.8,873.1,-28.9,-28.6,65.8,100.0,3362.0,3361.0,26.0,24.3,24.7,20000.0,856.4,0,0
844589,2026-08-15T10:47:40.630315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,2.2,1.0,237.1,236.0,237.7,0.8,0.6,0.6,867.9,-0.1,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
844651,2026-08-15T10:48:11.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,2.2,1.0,244.7,244.0,244.6,0.8,0.6,0.6,867.9,0.2,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.0,24.6,20000.0,855.9,0,0
844682,2026-08-15T10:48:26.618629+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,3.2,3.6,3.6,22.1,0.4,1.7,2.0,224.4,221.8,225.0,23.2,19.6,22.9,869.2,-4.1,49.97,0.0,2.1,66.2,872.8,-26.2,-25.9,65.8,100.0,3361.0,3359.0,26.0,24.3,24.7,20000.0,856.4,0,0
844713,2026-08-15T10:48:42.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.3,1.0,248.5,247.9,248.4,0.8,0.6,0.6,867.9,0.1,50.16,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.0,24.6,20000.0,855.9,0,0
844744,2026-08-15T10:48:57.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.5,2.4,0.0,1.8,1.0,249.2,248.2,249.2,29.4,26.7,29.6,871.3,-18.4,50.12,0.0,-21.7,66.2,871.8,-16.0,-16.9,66.2,100.0,3358.0,3357.0,26.0,24.2,24.7,20000.0,856.4,0,0
844806,2026-08-15T10:49:28.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.6,7.8,0.0,1.8,1.0,248.3,247.5,248.4,32.3,29.4,32.1,871.8,-16.0,50.14,0.0,-21.1,66.2,872.4,-23.8,-24.0,66.2,100.0,3359.0,3358.0,26.0,24.2,24.7,20000.0,856.4,0,0
844837,2026-08-15T10:49:44.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,2.2,1.0,235.0,233.8,235.7,0.8,0.6,0.6,867.9,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
844868,2026-08-15T10:49:59.619491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.9,1.8,16.1,0.0,1.8,1.0,241.4,240.2,242.0,24.3,20.4,23.8,870.6,-6.8,50.07,0.0,-13.8,66.2,872.4,-22.9,-23.2,66.2,100.0,3359.0,3358.0,26.0,24.2,24.7,20000.0,856.4,0,0
844899,2026-08-15T10:50:15.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.0,2.2,1.0,237.5,236.4,237.8,0.8,0.6,0.6,867.9,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
844961,2026-08-15T10:50:46.629050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.3,0.0,2.2,1.0,227.4,225.5,227.7,0.8,0.6,0.6,867.9,-0.3,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
844992,2026-08-15T10:51:01.619392+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.4,0.0,2.6,0.0,1.7,2.0,244.3,244.1,244.8,25.6,24.2,25.2,870.8,-13.3,50.1,0.0,-16.6,66.2,870.8,-10.7,-8.0,66.2,100.0,3354.0,3352.0,25.9,24.2,24.7,20000.0,856.4,0,0
845023,2026-08-15T10:51:17.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.2,1.0,234.6,234.4,235.0,0.8,0.6,0.6,867.9,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
845054,2026-08-15T10:51:32.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,19.6,0.0,1.7,2.0,246.8,246.9,247.2,30.2,29.6,29.9,871.5,-19.6,50.13,0.0,-20.0,66.2,869.8,0.0,3.0,66.2,100.0,3347.0,3345.0,25.9,24.2,24.7,20000.0,856.4,0,0
845116,2026-08-15T10:52:03.629803+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.9,3.1,2.0,24.2,0.0,1.7,1.0,247.7,246.8,247.6,30.4,27.3,30.0,870.1,2.0,50.13,0.0,-19.5,66.2,872.1,-22.2,-22.1,66.2,100.0,3358.0,3357.0,25.9,24.2,24.7,20000.0,856.4,0,0
845147,2026-08-15T10:52:19.618762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.0,2.2,1.0,246.5,245.4,246.3,0.8,0.6,0.6,867.9,-0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
845178,2026-08-15T10:52:34.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.7,2.2,16.8,0.0,1.8,1.0,232.6,230.3,233.0,23.1,18.4,22.6,869.2,-0.8,49.98,0.0,-0.2,66.2,871.4,-17.6,-17.8,66.2,100.0,3354.0,3353.0,25.9,24.1,24.6,20000.0,856.4,0,0
845209,2026-08-15T10:52:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.1,0.2,0.0,2.2,1.0,246.4,244.9,247.1,0.8,0.6,0.6,867.9,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
845271,2026-08-15T10:53:21.619272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.2,1.0,246.9,245.8,247.1,0.8,0.6,0.6,867.9,0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.3,24.1,24.6,20000.0,855.9,0,0
845302,2026-08-15T10:53:36.629305+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,4.4,3.5,2.1,25.4,0.0,1.8,2.0,232.0,228.0,232.4,21.7,18.2,21.4,869.0,10.1,49.96,0.0,-0.6,66.6,871.1,-15.3,-14.4,66.6,100.0,3356.0,3354.0,25.9,24.1,24.6,20000.0,856.4,0,0
