id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
852743,2026-08-15T11:55:37.628731+00:00,external_ems_1,bess_1,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,0.2,2.8,0.0,0.0,2.1,1.0,229.5,220.9,229.8,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
852774,2026-08-15T11:55:52.630242+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,5.6,1.0,9.6,0.0,1.4,1.0,238.8,229.9,238.3,21.4,16.0,21.6,870.1,-9.8,49.96,0.0,-3.1,72.4,871.1,-19.4,-19.2,72.4,100.0,3353.0,3352.0,25.6,24.2,24.6,20000.0,856.4,0,0
852805,2026-08-15T11:56:08.618743+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.1,2.8,0.2,0.0,2.0,1.0,238.0,230.6,238.7,0.8,0.7,0.7,868.0,0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.2,24.6,20000.0,855.9,0,0
852867,2026-08-15T11:56:39.618563+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.3,2.8,0.2,0.0,2.1,1.0,229.8,221.1,229.7,0.9,0.6,0.7,868.0,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
852898,2026-08-15T11:56:54.629926+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,7.0,1.8,12.8,0.0,1.4,1.0,249.0,246.8,249.0,28.8,21.8,28.4,870.6,-9.2,50.11,0.0,-17.0,72.4,868.8,3.6,4.9,72.4,100.0,3346.0,3345.0,25.6,24.2,24.6,20000.0,856.4,0,0
852929,2026-08-15T11:57:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.8,0.0,0.0,2.1,1.0,247.1,244.9,247.0,0.9,0.6,0.7,868.0,0.0,50.12,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.2,24.1,24.6,20000.0,855.9,0,0
852960,2026-08-15T11:57:25.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,6.3,1.6,15.4,0.0,1.4,2.0,246.6,243.7,246.3,28.7,22.4,28.4,869.2,0.2,50.11,0.0,-16.9,72.4,870.8,-15.2,-16.3,72.4,100.0,3353.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0
853022,2026-08-15T11:57:56.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,5.8,1.4,0.3,0.0,1.4,2.0,234.0,230.9,234.6,21.8,16.0,21.7,870.5,-2.1,50.05,0.0,-5.4,72.4,869.1,-2.4,1.1,72.4,100.0,3351.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0
853053,2026-08-15T11:58:12.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.8,0.0,0.0,2.0,1.0,248.5,246.3,249.3,0.9,0.6,0.7,868.0,0.0,50.07,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
853084,2026-08-15T11:58:27.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,6.6,1.2,19.8,0.0,1.4,1.0,240.1,237.2,240.5,22.5,16.1,22.7,869.9,0.8,50.06,0.0,-13.4,72.4,871.1,-19.0,-18.7,72.4,100.0,3353.0,3352.0,25.6,24.2,24.6,20000.0,856.4,0,0
853115,2026-08-15T11:58:43.619297+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.2,0.0,0.0,2.0,1.0,245.1,242.8,244.8,0.9,0.7,0.7,868.0,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
853177,2026-08-15T11:59:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,2.0,1.0,250.0,248.7,249.6,0.9,0.6,0.7,868.0,-0.1,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
853208,2026-08-15T11:59:29.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.2,0.1,0.0,1.5,2.0,248.0,247.1,248.1,26.1,23.1,26.0,870.6,-8.7,50.1,0.0,-15.8,72.8,870.4,-8.6,-9.1,72.8,100.0,3355.0,3353.0,25.6,24.1,24.6,20000.0,856.4,0,0
853239,2026-08-15T11:59:45.630864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,2.8,0.1,0.0,2.0,1.0,227.2,224.7,227.1,0.9,0.6,0.7,868.0,0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
853270,2026-08-15T12:00:00.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.3,4.1,0.0,1.5,1.0,248.4,247.3,248.9,22.5,18.9,22.4,870.1,-8.0,50.09,0.0,-15.4,72.8,870.4,-12.1,-12.3,72.8,100.0,3353.0,3352.0,25.6,24.1,24.6,20000.0,856.4,0,0
853332,2026-08-15T12:00:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,2.0,19.6,0.0,1.5,2.0,246.5,245.8,246.7,25.0,22.0,24.7,870.4,-14.5,50.09,0.0,-14.9,72.8,868.4,5.1,5.7,72.8,100.0,3344.0,3342.0,25.6,24.1,24.6,20000.0,856.4,0,0
853395,2026-08-15T12:01:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.8,0.0,0.0,2.0,1.0,231.3,228.6,230.9,0.8,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
853426,2026-08-15T12:01:18.630054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.6,5.4,0.0,1.5,2.0,237.7,237.1,238.3,24.4,21.0,23.9,870.2,-11.2,50.05,0.0,-5.9,72.8,870.8,-16.6,-16.3,72.8,100.0,3353.0,3351.0,25.6,24.1,24.5,20000.0,856.4,0,0
853488,2026-08-15T12:01:49.619449+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,1.6,2.0,17.2,0.0,1.5,2.0,224.9,222.0,224.8,21.9,21.0,20.3,867.4,13.1,49.91,0.0,3.8,72.8,869.4,-4.1,-3.2,72.8,100.0,3345.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0
853519,2026-08-15T12:02:05.629016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.1,0.0,2.0,1.0,252.8,252.3,252.9,0.9,0.6,0.7,868.0,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.5,20000.0,855.9,0,0
853550,2026-08-15T12:02:20.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,6.3,0.0,1.5,1.0,246.3,245.7,246.1,23.3,22.0,23.3,869.1,-10.2,50.03,0.0,-13.0,72.8,870.8,-16.5,-16.4,72.8,100.0,3353.0,3352.0,25.6,24.1,24.5,20000.0,856.4,0,0
853581,2026-08-15T12:02:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.1,1.0,238.5,238.4,238.7,0.8,0.6,0.7,868.0,0.0,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
853643,2026-08-15T12:03:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.2,0.0,2.1,1.0,250.0,250.5,249.9,0.9,0.6,0.7,868.0,-0.2,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
853674,2026-08-15T12:03:22.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.2,9.3,0.0,1.5,1.0,248.3,248.3,248.3,23.5,23.5,23.1,870.3,-8.3,50.09,0.0,-14.6,72.8,869.1,1.0,3.1,72.8,100.0,3349.0,3348.0,25.6,24.1,24.5,20000.0,856.4,0,0
853705,2026-08-15T12:03:38.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.0,2.1,1.0,223.3,222.9,223.2,0.9,0.6,0.7,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
853736,2026-08-15T12:03:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.4,15.1,0.0,1.5,2.0,251.6,251.9,251.8,21.1,20.7,20.9,869.8,-7.9,50.07,0.0,-14.9,72.8,868.4,7.2,6.5,72.8,100.0,3345.0,3343.0,25.6,24.1,24.5,20000.0,856.4,0,0
853798,2026-08-15T12:04:24.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.1,2.1,0.0,1.5,1.0,246.0,246.3,246.0,23.2,23.0,22.9,870.2,-11.7,50.08,0.0,-14.2,72.8,870.1,-9.6,-8.8,72.8,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
853829,2026-08-15T12:04:40.628887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.1,1.0,230.3,230.0,230.0,0.8,0.6,0.7,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.0,24.5,20000.0,855.9,0,0
853860,2026-08-15T12:04:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,7.3,0.0,1.5,2.0,240.2,240.6,240.7,19.9,19.2,19.5,869.0,-4.3,50.0,0.0,-2.8,72.8,868.4,3.0,5.3,72.8,100.0,3343.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
853953,2026-08-15T12:05:42.619239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,2.0,1.0,246.7,247.0,246.7,0.8,0.6,0.7,868.0,0.1,50.1,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
853984,2026-08-15T12:05:57.618583+00:00,external_ems_2,bess_2,good,0.2357,normal,PCS DC current and BMS current mismatch: 34.7,0.1,2.1,2.2,34.7,0.0,1.6,1.0,227.0,226.9,227.0,24.3,22.4,22.2,867.9,21.6,49.91,0.0,11.8,72.8,870.1,-13.1,-13.6,72.8,100.0,3352.0,3351.0,25.6,24.0,24.5,20000.0,856.4,0,0
854015,2026-08-15T12:06:13.619145+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.0,2.0,1.0,250.6,251.0,250.5,0.9,0.6,0.7,868.0,-0.2,50.11,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
854046,2026-08-15T12:06:28.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,8.4,0.0,1.6,1.0,250.1,250.4,250.4,24.9,25.2,24.7,870.4,-10.4,50.07,0.0,-16.1,72.8,871.1,-18.8,-18.6,72.8,100.0,3353.0,3352.0,25.6,24.0,24.5,20000.0,856.4,0,0
854108,2026-08-15T12:06:59.618586+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,1.6,2.3,24.8,0.0,1.6,1.0,240.9,241.2,241.2,20.7,19.1,19.8,868.5,6.4,49.98,0.0,-3.6,73.2,870.8,-18.4,-18.5,73.2,100.0,3353.0,3352.0,25.6,24.0,24.4,20000.0,856.4,0,0
854139,2026-08-15T12:07:15.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,2.0,1.0,239.8,240.4,240.1,0.8,0.6,0.7,868.0,-0.2,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854170,2026-08-15T12:07:30.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,3.1,0.0,1.5,1.0,249.1,249.5,249.3,24.5,24.7,23.9,870.4,-11.3,50.09,0.0,-15.5,73.2,870.4,-14.4,-13.9,73.2,100.0,3354.0,3353.0,25.5,24.0,24.4,20000.0,856.4,0,0
854201,2026-08-15T12:07:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,236.5,236.8,236.7,0.8,0.6,0.7,868.0,0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854263,2026-08-15T12:08:17.628921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,238.6,239.0,238.9,0.8,0.6,0.7,868.0,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854294,2026-08-15T12:08:32.619031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,1.6,16.5,0.0,1.5,2.0,245.0,245.1,245.1,24.5,24.5,24.3,870.4,-11.7,50.09,0.0,-11.2,73.2,868.8,4.8,5.6,73.2,100.0,3345.0,3343.0,25.5,24.0,24.4,20000.0,856.4,0,0
854325,2026-08-15T12:08:48.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,2.0,1.0,226.6,227.2,227.1,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854356,2026-08-15T12:09:03.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.2,17.0,0.0,1.5,2.0,241.8,242.2,242.2,19.7,19.0,19.0,869.3,-5.9,50.08,0.0,-5.6,73.2,868.1,11.1,9.1,73.2,100.0,3346.0,3344.0,25.5,24.0,24.4,20000.0,856.4,0,0
854449,2026-08-15T12:09:50.618793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.0,0.0,2.0,1.0,239.1,240.4,240.2,0.9,0.6,0.7,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854480,2026-08-15T12:10:05.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.3,5.3,0.0,1.5,2.0,239.7,240.4,240.3,18.7,17.7,17.9,868.8,1.2,50.02,0.0,-3.4,73.2,869.1,-4.1,-0.4,73.2,100.0,3345.0,3343.0,25.5,24.0,24.4,20000.0,856.4,0,0
854511,2026-08-15T12:10:21.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,246.1,246.6,246.1,0.9,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854573,2026-08-15T12:10:52.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,250.4,250.9,250.4,0.8,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854604,2026-08-15T12:11:07.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,16.0,0.0,1.5,1.0,241.5,242.3,242.2,18.9,17.8,18.3,868.8,0.9,49.97,0.0,-4.2,73.2,870.4,-15.1,-15.2,73.2,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
854635,2026-08-15T12:11:23.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,249.7,250.2,249.7,0.9,0.6,0.7,868.0,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
854666,2026-08-15T12:11:38.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,1.5,15.2,0.0,1.5,2.0,248.7,248.9,248.7,22.1,22.0,22.0,869.9,-10.8,50.07,0.0,-13.1,73.2,868.4,4.4,5.3,73.2,100.0,3344.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0
854728,2026-08-15T12:12:09.619660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.3,0.4,0.0,1.5,2.0,246.6,247.1,247.3,18.6,17.8,17.9,869.1,-6.3,49.99,0.0,-8.2,73.2,869.4,-6.7,-3.3,73.2,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
854759,2026-08-15T12:12:25.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,236.1,236.6,236.4,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
854790,2026-08-15T12:12:40.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.4,14.8,0.0,1.4,1.0,246.1,246.4,246.4,21.5,21.4,21.1,869.8,-6.6,50.02,0.0,-1.5,73.2,867.4,8.2,9.7,73.2,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
854821,2026-08-15T12:12:56.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,2.0,1.0,230.4,230.0,230.2,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
854883,2026-08-15T12:13:27.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.3,0.0,2.0,1.0,247.6,248.1,247.8,0.9,0.6,0.7,868.0,-0.3,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
854914,2026-08-15T12:13:42.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.2,2.6,0.0,1.4,1.0,230.6,230.6,231.0,19.9,18.0,18.8,867.6,2.6,49.97,0.0,5.4,73.2,868.8,0.0,2.1,73.2,100.0,3342.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
854976,2026-08-15T12:14:13.619362+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,0.3,6.1,0.0,1.4,1.0,249.9,250.1,250.0,20.2,20.1,20.0,869.5,-4.7,50.06,0.0,-11.7,73.2,869.8,-10.8,-11.0,73.2,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
855038,2026-08-15T12:14:44.618570+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,1.8,2.1,20.3,0.0,1.4,1.0,235.5,235.6,235.8,19.1,17.3,18.1,868.0,6.9,49.97,0.0,-0.5,73.2,870.1,-13.4,-13.4,73.2,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0
855069,2026-08-15T12:15:00.629508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,248.9,249.6,249.2,0.8,0.6,0.7,867.9,0.0,50.08,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855100,2026-08-15T12:15:15.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,3.7,0.0,1.4,1.0,246.7,247.0,247.0,20.3,20.0,19.9,869.6,-9.9,50.06,0.0,-11.4,73.2,869.4,-6.2,-4.5,73.2,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0
855131,2026-08-15T12:15:31.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,223.2,223.5,223.2,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855193,2026-08-15T12:16:02.618521+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,225.2,224.7,225.2,0.8,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855224,2026-08-15T12:16:17.619051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.1,3.7,0.0,1.4,2.0,251.5,251.9,251.7,19.2,18.8,18.9,869.3,-3.0,50.05,0.0,-10.5,73.2,869.4,-6.7,-5.4,73.2,100.0,3346.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0
855255,2026-08-15T12:16:33.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.3,0.0,2.0,1.0,248.1,249.0,248.3,0.8,0.6,0.6,868.0,0.3,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855287,2026-08-15T12:16:49.629082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.0,2.0,1.0,231.0,231.0,231.1,0.8,0.6,0.6,868.0,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855349,2026-08-15T12:17:20.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,2.0,1.0,246.6,247.4,246.9,0.8,0.6,0.7,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855380,2026-08-15T12:17:35.629646+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.8,2.9,20.3,0.0,1.4,2.0,224.6,224.8,224.8,28.2,26.0,25.4,866.9,9.1,49.87,0.0,11.0,73.2,869.8,-11.2,-11.3,73.2,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
855411,2026-08-15T12:17:51.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,249.8,250.3,249.9,0.9,0.6,0.6,868.0,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855442,2026-08-15T12:18:06.618782+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.3,2.2,2.8,25.2,0.0,1.4,1.0,226.5,226.6,226.8,24.9,22.7,23.0,866.6,14.7,49.88,0.0,10.3,73.2,869.4,-10.5,-10.8,73.2,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
855504,2026-08-15T12:18:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,5.2,0.0,1.4,1.0,248.1,248.5,248.2,17.8,17.4,17.3,869.0,-5.0,50.04,0.0,-8.9,73.6,869.4,-10.2,-10.3,73.6,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
855535,2026-08-15T12:18:53.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,2.0,1.0,235.7,236.3,236.1,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855566,2026-08-15T12:19:08.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.8,15.6,0.0,1.4,1.0,240.3,240.0,240.6,17.2,15.5,16.3,867.6,5.9,49.97,0.0,-2.3,73.6,869.4,-9.7,-9.0,73.6,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0
855597,2026-08-15T12:19:24.619312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,236.4,236.8,236.8,0.8,0.6,0.6,868.0,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855659,2026-08-15T12:19:55.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,2.0,1.0,226.2,226.6,226.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,23.9,24.4,20000.0,855.9,0,0
855690,2026-08-15T12:20:10.630015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.2,4.9,0.0,1.4,1.0,248.8,249.2,249.1,16.6,16.2,16.0,868.6,-0.8,50.03,0.0,-7.6,73.6,868.8,-5.7,-4.3,73.6,100.0,3345.0,3344.0,25.4,24.0,24.3,20000.0,856.4,0,0
855721,2026-08-15T12:20:26.629152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.0,1.9,1.0,247.8,248.2,247.7,0.9,0.6,0.6,868.0,-0.2,50.04,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
855752,2026-08-15T12:20:41.629178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.0,2.8,0.0,1.4,2.0,233.6,233.5,233.9,17.7,15.9,16.6,867.1,7.4,49.93,0.0,9.1,73.6,867.1,10.2,6.4,73.6,100.0,3338.0,3336.0,25.4,24.0,24.4,20000.0,856.4,0,0
855814,2026-08-15T12:21:12.627447+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,16.4,0.0,1.4,1.0,235.2,235.3,235.6,18.2,16.2,16.9,867.1,8.6,49.94,0.0,5.5,73.6,869.1,-7.8,-7.8,73.6,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0
855845,2026-08-15T12:21:28.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,1.9,1.0,246.6,247.0,246.5,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
855876,2026-08-15T12:21:43.619088+00:00,external_ems_2,bess_2,good,0.2084,normal,PCS DC current and BMS current mismatch: 33.0,0.2,2.4,2.8,33.0,0.0,1.4,1.0,227.6,227.7,227.8,28.1,25.7,26.0,866.0,25.6,49.85,0.0,13.3,73.6,868.8,-7.4,-7.5,73.6,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0
855907,2026-08-15T12:21:59.619775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,1.9,1.0,251.0,251.7,251.3,0.8,0.6,0.6,868.0,-0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
855969,2026-08-15T12:22:30.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.0,1.9,1.0,238.9,239.2,239.9,0.8,0.6,0.6,868.0,0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856031,2026-08-15T12:23:01.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.9,1.0,237.2,237.1,237.3,0.9,0.6,0.6,868.0,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856062,2026-08-15T12:23:16.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,3.8,0.0,1.4,1.0,247.2,247.4,247.4,14.8,14.2,14.0,868.2,2.2,50.01,0.0,-5.7,73.6,867.4,6.0,3.9,73.6,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
856124,2026-08-15T12:23:47.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.7,13.6,0.0,1.4,2.0,246.7,246.8,246.7,14.9,14.1,14.0,868.1,2.6,50.01,0.0,-5.6,73.6,866.4,16.2,15.4,73.6,100.0,3340.0,3338.0,25.4,24.0,24.4,20000.0,856.4,0,0
856155,2026-08-15T12:24:03.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.1,0.0,1.9,1.0,229.2,229.7,229.7,0.9,0.6,0.6,867.9,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856186,2026-08-15T12:24:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,8.7,0.0,1.4,1.0,249.0,249.3,249.3,15.0,14.4,14.2,868.0,2.5,50.01,0.0,-5.4,73.6,868.4,-6.2,-6.4,73.6,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0
856217,2026-08-15T12:24:34.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,248.2,248.5,248.2,0.8,0.6,0.6,868.0,0.0,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856279,2026-08-15T12:25:05.629306+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.0,1.9,1.0,241.6,241.8,241.9,0.8,0.6,0.6,868.0,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856310,2026-08-15T12:25:20.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.9,16.8,0.0,1.4,1.0,239.0,238.8,239.0,15.6,13.9,14.7,866.5,10.7,49.92,0.0,3.2,73.6,868.4,-6.1,-5.9,73.6,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0
856341,2026-08-15T12:25:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.9,1.0,244.9,245.5,245.4,0.8,0.6,0.6,868.0,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856372,2026-08-15T12:25:51.618516+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,2.3,2.8,20.6,0.0,1.4,1.0,228.8,229.0,229.2,29.0,26.7,27.1,865.3,15.0,49.86,0.0,12.4,73.6,868.1,-5.6,-5.6,73.6,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
856434,2026-08-15T12:26:22.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.4,3.6,0.0,1.4,1.0,247.1,247.2,247.3,14.8,14.1,13.9,867.8,-0.5,50.01,0.0,-4.8,73.6,867.4,3.1,3.5,73.6,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0
856465,2026-08-15T12:26:38.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.9,1.0,224.4,224.8,225.0,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856496,2026-08-15T12:26:53.630225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,0.8,5.4,0.0,1.4,1.0,247.0,247.5,247.4,17.4,15.4,16.0,866.6,9.6,49.95,0.0,-1.5,73.6,867.4,4.2,3.6,73.6,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
856589,2026-08-15T12:27:40.619617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.9,1.0,229.5,230.0,229.6,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856620,2026-08-15T12:27:55.619616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.2,19.1,0.0,1.4,1.0,250.4,250.4,250.5,14.1,13.4,13.3,867.6,1.1,50.0,0.0,-4.5,73.6,865.4,20.2,16.7,73.6,100.0,3332.0,3331.0,25.4,24.0,24.4,20000.0,856.4,0,0
856651,2026-08-15T12:28:11.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.9,1.0,248.1,248.7,248.4,0.8,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856682,2026-08-15T12:28:26.629320+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.9,3.6,0.0,1.4,2.0,230.1,229.6,230.1,20.8,19.0,19.5,866.2,7.4,49.88,0.0,11.5,73.6,867.1,3.8,2.9,73.6,100.0,3337.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0
856744,2026-08-15T12:28:57.628718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.2,4.1,0.0,1.4,1.0,225.5,225.7,225.9,31.1,29.1,29.5,864.9,19.4,49.85,0.0,16.8,73.6,866.1,15.3,13.8,73.6,100.0,3337.0,3336.0,25.4,24.0,24.4,20000.0,856.4,0,0
856775,2026-08-15T12:29:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.9,1.0,234.7,234.9,235.0,0.8,0.6,0.7,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856806,2026-08-15T12:29:28.629237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.2,10.8,0.0,1.4,1.0,240.4,240.2,240.2,15.1,13.5,14.1,866.9,5.4,49.97,0.0,-0.7,73.6,868.1,-5.4,-5.0,73.6,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
856837,2026-08-15T12:29:44.619181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.9,1.0,246.3,246.9,246.7,0.8,0.6,0.6,868.0,0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856899,2026-08-15T12:30:15.629284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.4,245.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856930,2026-08-15T12:30:30.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.6,6.0,0.0,1.4,2.0,247.8,247.8,248.0,14.3,13.5,13.3,867.5,0.6,50.0,0.0,-4.4,73.6,868.1,-5.4,-5.1,73.6,100.0,3343.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
856961,2026-08-15T12:30:46.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.9,1.0,226.3,226.3,226.5,0.8,0.6,0.6,868.0,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
856992,2026-08-15T12:31:01.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,2.8,0.0,1.4,1.0,247.3,247.7,247.6,14.0,12.7,13.1,867.0,3.7,50.0,0.0,-4.3,73.6,867.4,0.9,0.0,73.6,100.0,3340.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0
857085,2026-08-15T12:31:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.0,1.9,1.0,231.5,231.9,231.8,0.8,0.6,0.6,868.0,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
857116,2026-08-15T12:32:03.619671+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.9,1.7,20.1,0.0,1.4,1.0,250.1,250.5,250.6,14.0,13.3,13.1,867.4,-4.4,50.0,0.0,-2.0,73.6,865.7,15.7,12.7,73.6,100.0,3333.0,3332.0,25.4,24.0,24.4,20000.0,856.4,0,0
857147,2026-08-15T12:32:19.618785+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.0,2.0,1.0,246.3,246.6,246.4,0.8,0.6,0.6,868.0,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
857209,2026-08-15T12:32:50.618731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,2.0,1.0,250.2,250.9,250.8,0.8,0.6,0.7,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
857240,2026-08-15T12:33:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.0,10.1,0.0,1.3,1.0,240.4,240.6,240.8,15.7,14.0,14.7,866.8,4.8,49.92,0.0,0.0,73.6,867.8,-5.3,-5.2,73.6,100.0,3339.0,3338.0,25.4,24.1,24.4,20000.0,856.4,0,0
857271,2026-08-15T12:33:21.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.0,2.0,1.0,244.5,245.2,245.0,0.8,0.6,0.6,868.0,-0.2,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.4,20000.0,855.9,0,0
857302,2026-08-15T12:33:36.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,5.4,0.0,1.3,2.0,248.2,248.6,248.7,14.5,13.8,13.6,867.3,0.0,49.98,0.0,-4.4,73.6,867.8,-5.4,-5.3,73.6,100.0,3343.0,3341.0,25.4,24.1,24.4,20000.0,856.4,0,0
857364,2026-08-15T12:34:07.629931+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,2.0,2.5,23.3,0.0,1.3,1.0,232.2,232.7,232.6,23.4,21.4,21.7,865.3,18.0,49.9,0.0,6.4,73.6,867.8,-5.3,-4.9,73.6,100.0,3341.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0
857395,2026-08-15T12:34:23.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.0,1.0,236.4,236.6,236.7,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857426,2026-08-15T12:34:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,10.7,0.0,1.3,1.0,247.8,248.2,248.3,14.0,13.3,13.1,867.3,-2.1,50.0,0.0,-4.3,73.6,866.4,8.6,6.8,73.6,100.0,3336.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0
857457,2026-08-15T12:34:54.629559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,2.0,1.0,226.4,227.0,226.9,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857519,2026-08-15T12:35:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,2.0,1.0,249.1,249.6,249.3,0.8,0.6,0.6,868.0,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857550,2026-08-15T12:35:40.629464+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.9,17.3,0.0,1.3,2.0,244.7,244.7,244.9,14.4,13.7,13.6,867.3,-0.5,50.0,0.0,1.3,73.6,865.4,16.8,14.1,73.6,100.0,3337.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0
857612,2026-08-15T12:36:11.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.6,11.5,0.0,1.3,1.0,240.2,240.5,240.6,15.2,13.5,14.2,866.2,6.2,49.94,0.0,4.3,73.6,867.8,-5.3,-4.8,73.6,100.0,3342.0,3341.0,25.4,24.1,24.4,20000.0,856.4,0,0
857674,2026-08-15T12:36:42.629619+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.3,2.3,3.1,31.3,0.0,1.3,2.0,227.9,227.8,228.1,38.6,37.2,36.3,864.7,26.3,49.84,0.0,20.5,73.6,867.8,-5.0,-4.9,73.6,100.0,3342.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0
857705,2026-08-15T12:36:58.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.7,0.1,0.0,2.0,1.0,252.1,252.7,252.5,0.9,0.6,0.6,867.9,-0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857736,2026-08-15T12:37:13.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,12.1,0.0,1.3,2.0,243.1,243.4,243.6,14.6,13.1,13.7,866.7,7.4,49.98,0.0,-4.2,73.6,867.4,-4.7,-4.9,73.6,100.0,3341.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0
857767,2026-08-15T12:37:29.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,2.0,1.0,237.9,237.5,238.1,0.9,0.6,0.6,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857829,2026-08-15T12:38:00.629388+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,2.0,1.0,236.5,236.8,236.9,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857860,2026-08-15T12:38:15.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.5,6.0,0.0,1.3,1.0,239.0,238.8,238.9,18.2,16.4,16.7,865.9,11.6,49.94,0.0,2.0,73.6,866.4,5.6,3.2,73.6,100.0,3337.0,3336.0,25.4,24.1,24.4,20000.0,856.4,0,0
857891,2026-08-15T12:38:31.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,2.0,1.0,236.0,235.7,235.9,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
857922,2026-08-15T12:38:46.618569+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.6,1.1,2.0,21.3,0.0,1.3,2.0,246.5,247.1,247.0,13.8,13.0,12.7,867.1,-1.6,50.0,0.0,-3.9,73.6,865.1,19.7,17.3,73.6,100.0,3334.0,3332.0,25.4,24.1,24.4,20000.0,856.4,0,0
857984,2026-08-15T12:39:17.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,4.7,0.0,1.3,1.0,251.6,251.8,251.9,13.7,12.7,12.7,866.9,0.4,50.0,0.0,-3.7,73.6,867.4,-4.3,-4.3,73.6,100.0,3340.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0
858015,2026-08-15T12:39:33.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.0,2.0,1.0,248.1,248.5,248.4,0.8,0.6,0.6,868.0,-0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
858046,2026-08-15T12:39:48.619415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,0.1,1.1,0.0,1.3,1.0,232.1,231.8,232.4,19.4,17.7,18.0,865.5,12.9,49.96,0.0,8.5,73.6,865.4,14.0,12.1,73.6,100.0,3330.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0
858077,2026-08-15T12:40:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,2.0,1.0,241.8,241.6,241.7,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
858139,2026-08-15T12:40:35.619455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.1,0.0,2.0,1.0,244.8,245.3,245.2,0.9,0.6,0.6,868.0,0.1,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
858170,2026-08-15T12:40:50.628668+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.2,3.0,3.1,31.7,0.0,1.3,1.0,227.5,227.6,227.7,40.1,38.4,37.1,864.3,27.5,49.83,0.0,17.2,73.6,867.4,-4.2,-4.0,73.6,100.0,3340.0,3339.0,25.4,24.1,24.4,20000.0,856.4,0,0
858201,2026-08-15T12:41:06.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.2,0.0,2.0,1.0,248.3,248.7,248.4,0.9,0.6,0.7,868.0,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.0,24.5,20000.0,855.9,0,0
858232,2026-08-15T12:41:21.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,5.8,0.0,1.3,1.0,249.9,250.1,250.3,13.4,12.5,12.4,866.8,1.8,49.98,0.0,-3.4,73.6,867.4,-4.0,-3.5,73.6,100.0,3340.0,3339.0,25.4,24.1,24.5,20000.0,856.4,0,0
858294,2026-08-15T12:41:52.618650+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.2,2.3,26.0,0.0,1.3,1.0,233.5,233.6,233.7,24.5,22.3,22.6,865.1,21.8,49.9,0.0,6.4,73.6,867.4,-4.2,-3.9,73.6,100.0,3340.0,3339.0,25.4,24.1,24.5,20000.0,856.4,0,0
858325,2026-08-15T12:42:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.0,1.9,1.0,235.6,235.4,235.5,0.8,0.6,0.7,868.0,-0.2,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858356,2026-08-15T12:42:23.629537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.7,6.4,0.0,1.3,2.0,245.5,245.9,246.2,13.4,13.2,12.9,866.8,1.3,50.0,0.0,-3.3,73.6,866.1,7.7,5.5,73.6,100.0,3338.0,3336.0,25.4,24.1,24.5,20000.0,856.4,0,0
858387,2026-08-15T12:42:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.9,1.0,230.5,231.0,230.9,0.9,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858449,2026-08-15T12:43:10.618735+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.0,1.9,1.0,249.1,249.5,249.7,0.8,0.6,0.6,868.0,-0.2,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858480,2026-08-15T12:43:25.619033+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.1,0.2,8.4,0.0,1.3,2.0,245.6,244.5,245.9,13.0,10.9,12.4,866.3,-1.0,49.93,0.0,6.6,73.6,866.1,7.4,5.2,73.6,100.0,3334.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0
858511,2026-08-15T12:43:41.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.2,0.1,0.0,1.9,1.0,230.5,229.0,231.0,0.8,0.6,0.6,868.0,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858542,2026-08-15T12:43:56.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,2.7,0.4,8.6,0.0,1.3,1.0,231.9,228.5,232.1,20.8,21.8,19.1,865.1,7.8,49.87,0.0,16.0,73.6,864.7,16.4,17.2,73.6,100.0,3330.0,3329.0,25.4,24.1,24.5,20000.0,856.4,0,0
858604,2026-08-15T12:44:27.618621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.3,1.6,17.6,0.0,1.3,1.0,234.3,231.0,234.5,19.9,20.7,18.4,865.1,15.6,49.92,0.0,10.0,73.6,866.7,-2.0,-2.6,73.6,100.0,3339.0,3338.0,25.4,24.1,24.5,20000.0,856.4,0,0
858666,2026-08-15T12:44:58.629755+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,3.6,5.5,2.6,30.3,0.0,1.3,1.0,229.9,226.6,230.2,32.8,34.8,29.3,863.8,31.1,49.81,0.0,17.4,73.6,866.4,0.8,0.4,73.6,100.0,3338.0,3337.0,25.4,24.1,24.5,20000.0,856.4,0,0
858697,2026-08-15T12:45:14.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.9,1.0,247.8,246.3,247.9,0.8,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858759,2026-08-15T12:45:45.629302+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.1,0.1,0.0,1.9,1.0,243.7,242.3,244.3,0.9,0.6,0.6,867.9,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858790,2026-08-15T12:46:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,1.3,0.5,4.3,0.0,1.3,1.0,242.6,240.3,242.7,17.1,17.1,15.8,865.2,11.9,49.89,0.0,6.0,73.6,865.7,7.6,7.0,73.6,100.0,3338.0,3337.0,25.4,24.1,24.5,20000.0,856.4,0,0
858821,2026-08-15T12:46:16.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.2,0.0,1.9,1.0,235.7,234.7,235.9,0.8,0.6,0.6,867.9,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858852,2026-08-15T12:46:31.629133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,2.2,19.5,0.0,1.3,1.0,245.7,244.7,246.3,12.9,11.4,12.4,866.3,2.4,49.98,0.0,-1.7,73.6,864.1,21.9,21.9,73.6,100.0,3332.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0
858914,2026-08-15T12:47:02.629378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.4,1.4,15.1,0.0,1.3,2.0,248.5,247.3,248.7,13.1,11.7,12.3,866.1,2.8,49.98,0.0,-1.7,73.2,864.7,17.9,19.3,73.2,100.0,3329.0,3327.0,25.4,24.1,24.5,20000.0,856.4,0,0
858945,2026-08-15T12:47:18.630507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.7,0.0,0.0,1.9,1.0,246.7,245.8,246.9,0.9,0.6,0.6,867.9,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
858976,2026-08-15T12:47:33.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.3,12.6,0.0,1.3,1.0,230.3,228.6,230.4,20.9,21.3,19.5,865.1,10.7,49.93,0.0,9.8,73.2,866.4,-1.9,-2.0,73.2,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0
859007,2026-08-15T12:47:49.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,1.9,1.0,246.7,245.9,246.6,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
859069,2026-08-15T12:48:20.628821+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.3,0.0,1.9,1.0,246.0,245.0,246.2,0.8,0.6,0.7,868.0,-0.3,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
859100,2026-08-15T12:48:35.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.6,1.9,16.0,0.0,1.3,2.0,242.2,240.3,241.7,19.1,19.3,17.7,864.5,13.5,49.89,0.0,4.9,73.2,866.4,-2.5,-1.7,73.2,100.0,3337.0,3335.0,25.4,24.1,24.5,20000.0,856.4,0,0
859131,2026-08-15T12:48:51.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.0,0.0,1.9,1.0,237.5,235.9,237.3,0.8,0.6,0.6,868.0,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
859224,2026-08-15T12:49:37.630346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.5,18.5,0.0,1.3,2.0,245.8,244.6,246.0,13.0,11.8,12.0,865.9,2.6,49.98,0.0,-1.1,73.2,864.4,21.1,19.0,73.2,100.0,3331.0,3329.0,25.4,24.1,24.5,20000.0,856.4,0,0
859255,2026-08-15T12:49:53.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.7,0.0,0.0,1.9,1.0,227.8,227.1,228.3,0.9,0.6,0.7,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0
859286,2026-08-15T12:50:08.628816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,1.2,0.0,1.3,1.0,247.8,247.3,248.1,16.0,15.5,14.8,864.9,9.8,49.93,0.0,1.2,73.2,865.4,8.6,6.8,73.2,100.0,3331.0,3330.0,25.4,24.1,24.5,20000.0,856.4,0,0
859317,2026-08-15T12:50:24.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.1,0.0,2.0,1.0,248.2,247.2,248.5,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
859379,2026-08-15T12:50:55.628876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,2.0,1.0,231.7,230.5,231.8,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
859410,2026-08-15T12:51:10.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.8,4.6,0.0,1.3,2.0,235.1,234.5,235.0,21.0,20.7,19.7,864.3,14.4,49.91,0.0,9.1,73.2,865.1,9.8,7.5,73.2,100.0,3329.0,3327.0,25.4,24.1,24.4,20000.0,856.4,0,0
859441,2026-08-15T12:51:26.619670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,2.0,1.0,244.9,244.5,245.0,0.8,0.6,0.6,868.0,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
859472,2026-08-15T12:51:41.619073+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,0.1,3.9,3.6,32.4,0.0,1.3,1.0,226.0,226.0,225.9,34.9,32.7,31.0,862.8,30.4,49.81,0.0,19.1,73.2,866.4,-2.0,-1.7,73.2,100.0,3336.0,3335.0,25.4,24.1,24.4,20000.0,856.4,0,0
859534,2026-08-15T12:52:12.619639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,0.6,0.0,1.4,2.0,247.8,248.1,248.0,12.7,11.7,11.6,865.8,3.0,49.98,0.0,-1.7,73.2,865.7,3.6,1.0,73.2,100.0,3331.0,3329.0,25.4,24.0,24.4,20000.0,856.4,0,0
859565,2026-08-15T12:52:28.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,2.0,1.0,244.6,245.1,244.9,0.9,0.6,0.6,868.0,0.0,50.0,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
859596,2026-08-15T12:52:43.629719+00:00,external_ems_2,bess_2,good,0.0024,normal,PCS phase current imbalance high: 8.1,0.2,8.1,0.7,6.4,0.0,1.4,1.0,238.8,238.9,239.0,19.7,11.7,11.6,865.7,4.3,49.98,0.0,-1.5,73.2,866.4,-2.1,-1.8,73.2,100.0,3336.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0
859627,2026-08-15T12:52:59.619282+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,2.0,1.0,247.8,248.1,247.8,0.8,0.6,0.6,867.9,-0.1,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
859720,2026-08-15T12:53:45.630058+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.3,13.0,0.0,1.4,1.0,245.9,246.1,246.3,12.4,11.3,11.3,865.7,4.8,49.98,0.0,-1.4,73.2,864.4,17.8,17.8,73.2,100.0,3329.0,3328.0,25.4,24.0,24.4,20000.0,856.4,0,0
859751,2026-08-15T12:54:01.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.0,1.9,1.0,228.4,228.4,228.7,0.9,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
859782,2026-08-15T12:54:16.619202+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.2,2.9,0.0,1.4,1.0,246.6,247.0,247.1,13.7,12.5,12.6,865.5,3.9,49.94,0.0,-1.0,73.2,865.7,1.0,0.4,73.2,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0
859844,2026-08-15T12:54:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.5,0.9,8.1,0.0,1.4,1.0,226.4,225.8,227.2,30.2,30.0,27.7,863.2,27.4,49.88,0.0,16.7,73.2,864.1,19.3,15.6,73.2,100.0,3326.0,3325.0,25.4,24.0,24.4,20000.0,856.4,0,0
859875,2026-08-15T12:55:03.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.8,0.0,0.0,1.9,1.0,236.8,235.1,237.2,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
859906,2026-08-15T12:55:18.628865+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.6,2.2,16.6,0.0,1.4,2.0,233.7,230.7,234.2,20.9,22.5,19.9,863.9,16.6,49.88,0.0,9.5,73.2,866.1,0.0,-0.6,73.2,100.0,3335.0,3333.0,25.4,24.0,24.4,20000.0,856.4,0,0
859937,2026-08-15T12:55:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.2,0.0,1.9,1.0,246.1,244.4,246.2,0.8,0.6,0.6,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
859999,2026-08-15T12:56:05.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.8,0.1,0.0,1.9,1.0,248.0,246.6,248.1,0.9,0.6,0.6,868.0,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860030,2026-08-15T12:56:20.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,2.7,0.6,5.8,0.0,1.4,2.0,234.9,231.6,235.3,20.6,22.2,19.5,865.1,5.3,49.89,0.0,7.0,73.2,865.7,-0.5,-0.1,73.2,100.0,3335.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
860061,2026-08-15T12:56:36.619002+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.2,0.0,0.0,1.9,1.0,234.5,231.7,234.7,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860092,2026-08-15T12:56:51.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,2.1,1.8,13.7,0.0,1.4,2.0,239.7,237.0,240.1,18.8,19.8,17.7,863.9,13.7,49.91,0.0,7.6,73.2,865.7,0.0,-0.1,73.2,100.0,3334.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0
