id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
860154,2026-08-15T12:57:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.1,0.6,4.3,0.0,1.4,1.0,245.6,244.2,245.7,12.3,12.1,11.2,865.1,4.3,49.97,0.0,0.2,73.2,865.7,0.0,-0.2,73.2,100.0,3334.0,3333.0,25.3,23.9,24.3,20000.0,856.4,0,0
860185,2026-08-15T12:57:38.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.9,1.0,228.4,227.2,228.6,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860247,2026-08-15T12:58:09.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.0,1.9,1.0,231.8,230.7,231.9,0.8,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860309,2026-08-15T12:58:40.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.0,1.9,1.0,246.5,245.8,246.7,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860340,2026-08-15T12:58:55.629443+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.3,0.1,6.3,0.0,1.4,1.0,227.5,226.1,227.6,32.8,33.2,29.9,863.5,28.6,49.85,0.0,18.7,72.8,863.4,22.3,19.2,72.8,100.0,3323.0,3322.0,25.3,23.9,24.3,20000.0,856.4,0,0
860371,2026-08-15T12:59:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.1,0.0,1.9,1.0,242.2,241.0,242.1,0.9,0.6,0.7,868.0,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860402,2026-08-15T12:59:26.618923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,1.8,17.2,0.0,1.4,1.0,235.0,233.9,235.4,22.3,22.5,20.8,863.6,17.2,49.87,0.0,10.9,72.8,865.4,0.0,0.0,72.8,100.0,3333.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0
860464,2026-08-15T12:59:57.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.0,1.7,17.3,0.0,1.4,1.0,231.1,229.9,231.2,35.3,35.5,31.5,863.4,17.3,49.79,0.0,19.6,72.8,865.1,0.0,0.3,72.8,100.0,3332.0,3331.0,25.3,23.9,24.3,20000.0,856.4,0,0
860495,2026-08-15T13:00:13.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.8,0.1,0.0,1.9,1.0,239.4,238.1,239.6,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860526,2026-08-15T13:00:28.629188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.3,13.9,0.0,1.4,1.0,246.3,245.5,246.5,12.7,12.3,11.7,864.7,7.2,49.96,0.0,0.7,72.8,863.4,21.1,20.5,72.8,100.0,3326.0,3325.0,25.3,23.9,24.3,20000.0,856.4,0,0
860557,2026-08-15T13:00:44.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.8,0.1,0.0,1.9,1.0,228.4,227.4,229.1,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860619,2026-08-15T13:01:15.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.0,0.0,1.9,1.0,236.8,235.8,237.0,0.9,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860650,2026-08-15T13:01:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,1.0,0.8,0.0,1.4,1.0,235.6,234.2,235.7,20.4,20.9,19.3,864.7,12.9,49.96,0.0,9.5,72.8,863.7,13.7,13.9,72.8,100.0,3329.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0
860681,2026-08-15T13:01:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.0,1.9,1.0,234.7,233.8,235.1,0.9,0.6,0.7,868.0,0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.2,24.6,20000.0,855.9,0,0
860712,2026-08-15T13:02:01.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.5,0.8,17.8,0.0,1.4,2.0,242.5,241.0,242.6,16.7,16.4,15.2,863.9,6.6,49.91,0.0,9.1,72.8,863.1,24.4,22.9,72.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
860774,2026-08-15T13:02:32.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.6,5.8,0.0,1.4,1.0,247.5,246.8,247.5,12.3,11.8,11.1,864.5,5.8,49.96,0.0,1.0,72.8,865.1,0.0,0.3,72.8,100.0,3332.0,3331.0,25.3,23.9,24.3,20000.0,856.4,0,0
860805,2026-08-15T13:02:48.630058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,2.0,1.0,246.0,245.8,246.1,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.1,24.1,24.6,20000.0,855.9,0,0
860836,2026-08-15T13:03:03.619031+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,2.2,2.6,23.4,0.0,1.4,1.0,226.2,226.4,226.7,32.2,31.0,30.0,862.1,27.8,49.85,0.0,19.3,72.8,864.7,4.4,3.5,72.8,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0
860867,2026-08-15T13:03:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.9,1.0,247.1,247.8,247.3,0.9,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0
860929,2026-08-15T13:03:50.619120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.9,1.0,231.1,231.0,231.3,0.9,0.6,0.7,868.0,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0
860960,2026-08-15T13:04:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.1,15.1,0.0,1.4,2.0,237.7,238.1,238.1,21.1,19.7,19.7,863.0,15.1,49.9,0.0,6.7,72.8,865.1,0.0,0.2,72.8,100.0,3332.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0
860991,2026-08-15T13:04:21.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.2,0.1,0.0,1.9,1.0,233.1,234.0,233.8,0.9,0.6,0.7,868.0,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.6,20000.0,855.9,0,0
861022,2026-08-15T13:04:36.629465+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,1.5,16.5,0.0,1.4,2.0,246.0,245.9,245.9,12.3,11.0,10.9,864.6,5.1,49.96,0.0,0.4,72.8,863.1,21.6,21.5,72.8,100.0,3325.0,3323.0,25.3,23.9,24.3,20000.0,856.4,0,0
861084,2026-08-15T13:05:07.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,2.6,0.0,1.4,1.0,247.4,247.7,247.7,12.6,11.4,11.3,864.4,6.8,49.96,0.0,0.6,72.8,864.7,4.2,3.4,72.8,100.0,3327.0,3326.0,25.3,23.9,24.3,20000.0,856.4,0,0
861115,2026-08-15T13:05:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.0,0.0,1.9,1.0,248.2,248.8,248.4,0.9,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
861146,2026-08-15T13:05:38.619138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,11.9,0.0,1.4,1.0,232.9,232.8,233.2,20.5,18.8,19.0,863.1,11.9,49.87,0.0,16.3,72.8,865.1,0.0,0.3,72.8,100.0,3331.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0
861177,2026-08-15T13:05:54.619618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.1,0.0,1.9,1.0,238.8,239.5,239.4,0.9,0.7,0.7,868.0,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
861239,2026-08-15T13:06:25.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.9,1.0,244.9,245.3,245.1,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
861301,2026-08-15T13:06:56.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.2,0.0,1.9,1.0,247.8,248.4,248.1,0.9,0.6,0.7,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.1,24.5,20000.0,855.9,0,0
861332,2026-08-15T13:07:11.618563+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.5,2.8,2.9,25.8,0.0,1.3,1.0,232.4,232.7,232.9,33.4,31.0,30.6,862.2,25.8,49.81,0.0,17.4,72.4,865.1,0.0,0.5,72.4,100.0,3331.0,3330.0,25.2,23.9,24.3,20000.0,856.4,0,0
861394,2026-08-15T13:07:42.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.6,16.5,0.0,1.3,1.0,245.9,246.1,246.2,12.7,11.5,11.4,864.3,7.4,49.96,0.0,0.8,72.4,862.7,23.9,23.3,72.4,100.0,3331.0,3330.0,25.2,23.9,24.3,20000.0,856.4,0,0
861425,2026-08-15T13:07:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.0,1.9,1.0,226.9,227.5,227.4,0.9,0.6,0.7,868.0,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
861456,2026-08-15T13:08:13.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.9,0.0,1.3,2.0,244.4,244.2,244.5,16.4,14.6,15.0,864.2,7.7,49.94,0.0,3.9,72.4,864.4,3.8,3.5,72.4,100.0,3330.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0
861487,2026-08-15T13:08:29.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.0,1.9,1.0,236.0,236.5,236.4,0.8,0.6,0.7,868.0,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
861549,2026-08-15T13:09:00.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.9,1.0,232.0,232.4,232.2,0.9,0.6,0.7,868.0,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
861580,2026-08-15T13:09:15.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.7,14.2,0.0,1.3,2.0,237.3,237.4,237.6,19.5,17.7,17.8,863.0,14.8,49.88,0.0,11.4,72.4,864.7,0.6,0.5,72.4,100.0,3331.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0
861611,2026-08-15T13:09:31.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,246.0,246.5,246.1,0.8,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
861642,2026-08-15T13:09:46.629686+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,3.3,3.3,32.0,0.0,1.3,1.0,229.1,228.9,229.3,40.0,38.2,36.7,861.4,32.8,49.8,0.0,21.4,72.4,864.7,0.8,0.5,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0
861704,2026-08-15T13:10:17.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,5.6,0.0,1.3,2.0,246.1,246.4,246.4,12.9,11.6,11.6,864.1,6.1,49.96,0.0,0.9,72.4,864.4,0.5,0.6,72.4,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
861735,2026-08-15T13:10:33.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.1,0.0,1.9,1.0,229.3,229.5,229.7,0.9,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
861766,2026-08-15T13:10:48.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.5,1.4,0.0,1.3,2.0,236.4,236.7,236.8,24.6,22.9,22.7,862.6,19.2,49.88,0.0,9.6,72.4,863.1,17.8,18.3,72.4,100.0,3330.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0
861859,2026-08-15T13:11:35.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.8,0.0,0.0,1.9,1.0,242.5,242.4,242.5,0.9,0.6,0.7,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
861890,2026-08-15T13:11:50.630128+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.4,18.9,0.0,1.3,1.0,245.6,245.8,245.9,12.2,10.8,10.9,864.1,3.4,49.96,0.0,0.8,72.4,862.7,22.3,21.2,72.4,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0
861921,2026-08-15T13:12:06.629373+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.9,1.0,229.5,229.8,229.9,0.9,0.6,0.7,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
861952,2026-08-15T13:12:21.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,7.0,0.0,1.3,1.0,247.8,248.0,248.2,12.7,11.3,11.3,864.0,7.6,49.96,0.0,0.8,72.4,864.7,0.6,0.5,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0
862014,2026-08-15T13:12:52.629997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,1.0,8.5,0.0,1.3,2.0,227.4,227.6,228.1,27.7,25.8,26.0,862.1,24.6,49.83,0.0,17.4,72.4,863.1,16.1,15.2,72.4,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
862045,2026-08-15T13:13:08.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.9,1.0,246.7,247.2,246.8,0.9,0.6,0.7,868.0,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.4,20000.0,855.9,0,0
862076,2026-08-15T13:13:23.619117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.9,16.3,0.0,1.3,1.0,234.0,234.3,234.2,23.1,21.3,21.6,862.8,16.9,49.87,0.0,10.6,72.4,864.7,0.6,0.6,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0
862107,2026-08-15T13:13:39.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.0,0.0,1.8,1.0,244.1,244.8,244.3,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862169,2026-08-15T13:14:10.629446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.0,0.0,1.8,1.0,250.5,250.7,250.4,0.8,0.6,0.7,868.0,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862200,2026-08-15T13:14:25.629530+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.9,7.7,0.0,1.3,1.0,246.5,246.8,246.9,12.6,11.3,11.3,864.0,6.5,49.96,0.0,0.8,72.4,863.1,14.2,12.7,72.4,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0
862231,2026-08-15T13:14:41.630036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.8,1.0,228.3,228.5,228.5,0.8,0.6,0.7,867.9,-0.2,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862262,2026-08-15T13:14:56.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,2.3,18.5,0.4,1.3,1.0,236.1,236.5,236.7,22.8,21.1,21.3,862.4,18.5,49.89,0.0,8.0,72.0,864.7,0.0,0.4,72.4,100.0,3330.0,3329.0,25.2,23.9,24.3,20000.0,856.4,0,0
862355,2026-08-15T13:15:43.630139+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,229.8,230.0,230.0,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862386,2026-08-15T13:15:58.618566+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.3,1.8,20.5,0.0,1.3,2.0,249.0,249.2,249.3,12.3,11.0,11.0,863.9,5.4,49.96,0.0,0.7,72.0,862.1,25.9,24.8,72.0,100.0,3323.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
862417,2026-08-15T13:16:14.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.0,1.8,1.0,245.1,245.8,245.4,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862479,2026-08-15T13:16:45.629152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.0,1.8,1.0,244.6,245.3,244.9,0.8,0.6,0.6,868.0,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862510,2026-08-15T13:17:00.619404+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.4,3.2,3.0,31.5,0.0,1.3,1.0,226.6,226.5,226.9,36.7,34.5,33.5,861.4,31.5,49.83,0.0,21.3,72.0,864.4,0.0,0.2,72.0,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0
862541,2026-08-15T13:17:16.618961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.0,1.8,1.0,248.2,248.6,248.1,0.8,0.6,0.7,868.0,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862572,2026-08-15T13:17:31.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,16.0,0.0,1.3,1.0,234.6,235.0,234.9,21.5,19.9,20.2,862.8,16.5,49.9,0.0,5.2,72.0,864.4,0.5,0.3,72.0,100.0,3329.0,3328.0,25.2,23.9,24.3,20000.0,856.4,0,0
862634,2026-08-15T13:18:02.629087+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,2.7,2.7,26.5,0.0,1.2,1.0,232.6,232.4,232.8,33.3,31.2,30.6,861.7,27.0,49.83,0.0,16.7,72.0,864.4,0.5,0.3,72.0,100.0,3329.0,3328.0,25.2,24.0,24.3,20000.0,856.4,0,0
862665,2026-08-15T13:18:18.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.8,1.0,241.6,241.7,241.7,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862696,2026-08-15T13:18:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.8,18.8,0.0,1.2,2.0,246.4,246.6,246.7,12.3,11.0,11.1,863.9,5.2,49.96,0.0,0.6,72.0,862.1,24.0,23.2,72.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
862727,2026-08-15T13:18:49.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.0,1.8,1.0,227.9,228.4,228.5,0.8,0.6,0.7,868.0,-0.1,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862789,2026-08-15T13:19:20.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.9,248.5,248.1,0.8,0.6,0.7,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
862820,2026-08-15T13:19:35.629124+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,19.6,0.0,1.2,1.0,229.8,229.9,230.1,24.4,22.7,22.8,862.2,19.6,49.85,0.0,17.0,72.0,864.4,0.0,0.2,72.0,100.0,3329.0,3328.0,25.2,24.0,24.3,20000.0,856.4,0,0
862882,2026-08-15T13:20:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,5.3,0.0,1.2,1.0,234.6,234.8,234.9,22.0,20.7,20.7,862.8,16.6,49.89,0.0,11.5,72.0,863.4,11.3,8.9,72.0,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
862944,2026-08-15T13:20:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,2.2,8.8,0.0,1.2,2.0,241.3,241.1,241.2,15.7,13.9,14.2,862.2,8.8,49.88,0.0,5.0,72.0,864.4,0.0,0.4,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0
862975,2026-08-15T13:20:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,244.0,244.5,244.2,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863006,2026-08-15T13:21:08.618701+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.2,2.6,3.1,28.2,0.0,1.2,2.0,231.3,231.3,231.5,35.5,33.6,32.9,861.3,28.2,49.82,0.0,16.8,72.0,864.4,0.0,0.3,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0
863037,2026-08-15T13:21:24.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.0,247.6,247.2,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863099,2026-08-15T13:21:55.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,1.8,1.0,227.4,228.0,228.0,0.8,0.6,0.6,867.9,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863130,2026-08-15T13:22:10.629305+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.3,1.3,0.0,1.2,2.0,245.6,245.8,246.0,19.0,17.4,17.7,862.8,14.7,49.92,0.0,3.7,72.0,863.1,13.4,11.7,72.0,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
863161,2026-08-15T13:22:26.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.2,0.0,1.8,1.0,233.1,233.7,233.6,0.9,0.6,0.6,867.9,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863192,2026-08-15T13:22:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.7,19.1,0.0,1.2,1.0,245.3,245.7,245.6,12.3,11.1,11.0,863.8,3.2,49.96,0.0,0.7,72.0,862.1,22.3,23.3,72.0,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
863254,2026-08-15T13:23:12.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.0,3.0,0.0,1.2,2.0,248.4,248.7,248.7,12.2,10.8,10.9,863.7,4.4,49.96,0.0,0.7,72.0,863.7,7.4,6.4,72.0,100.0,3323.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
863285,2026-08-15T13:23:28.629332+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,246.6,247.0,246.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863316,2026-08-15T13:23:43.618580+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,2.5,2.5,21.8,0.0,1.2,2.0,231.2,231.1,231.6,29.6,27.6,27.1,861.9,22.3,49.84,0.0,18.4,72.0,864.4,0.5,0.5,72.0,100.0,3329.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0
863347,2026-08-15T13:23:59.618651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,237.1,237.6,237.5,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863409,2026-08-15T13:24:30.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.0,1.8,1.0,243.8,244.4,244.2,0.8,0.6,0.7,868.0,0.0,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863440,2026-08-15T13:24:45.618572+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,2.5,3.5,26.7,0.0,1.2,1.0,230.6,230.8,230.8,37.0,35.3,34.5,860.9,27.6,49.8,0.0,20.6,71.6,864.4,0.9,0.7,71.6,100.0,3328.0,3327.0,25.2,24.0,24.3,20000.0,856.4,0,0
863471,2026-08-15T13:25:01.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.8,1.0,247.4,248.1,247.7,0.8,0.6,0.6,867.9,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863502,2026-08-15T13:25:16.618570+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.6,2.2,2.3,22.5,0.0,1.3,1.0,234.3,234.7,234.9,27.9,25.8,25.7,861.8,22.5,49.82,0.0,15.0,71.6,864.1,0.0,0.6,71.6,100.0,3328.0,3327.0,25.3,24.0,24.3,20000.0,856.4,0,0
863564,2026-08-15T13:25:47.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.2,15.6,0.0,1.3,1.0,246.9,247.2,247.2,12.4,11.0,11.0,863.6,5.6,49.96,0.0,1.0,71.6,862.4,21.2,20.7,71.6,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0
863595,2026-08-15T13:26:03.629799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.8,1.0,227.1,227.4,227.2,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863626,2026-08-15T13:26:18.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.4,4.9,0.0,1.3,1.0,247.2,247.7,247.4,12.8,11.7,11.6,863.5,7.0,49.92,0.0,1.6,71.6,863.1,11.9,11.4,71.6,100.0,3325.0,3324.0,25.3,24.0,24.3,20000.0,856.4,0,0
863657,2026-08-15T13:26:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,236.9,237.4,237.1,0.8,0.6,0.7,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863719,2026-08-15T13:27:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.8,1.0,232.3,232.8,232.8,0.9,0.6,0.7,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863750,2026-08-15T13:27:20.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,3.9,0.0,1.3,1.0,248.3,248.6,248.5,12.2,10.8,10.8,863.5,4.8,49.96,0.0,1.0,71.6,864.1,0.9,0.7,71.6,100.0,3323.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
863781,2026-08-15T13:27:36.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,246.5,247.1,246.8,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
863812,2026-08-15T13:27:51.618595+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.5,2.8,2.6,27.9,0.0,1.3,1.0,228.0,228.2,228.5,36.6,35.2,33.8,861.1,30.4,49.83,0.0,21.5,71.6,863.7,2.5,1.4,71.6,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0
863874,2026-08-15T13:28:22.618720+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.6,1.9,21.9,0.0,1.3,2.0,231.9,232.0,232.2,23.8,22.2,22.3,862.2,22.7,49.89,0.0,8.8,71.6,864.1,0.8,0.8,71.6,100.0,3328.0,3326.0,25.3,24.0,24.4,20000.0,856.4,0,0
863936,2026-08-15T13:28:53.618589+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,2.9,3.1,25.7,0.0,1.3,1.0,231.0,231.2,231.2,32.8,30.7,29.9,861.0,26.5,49.8,0.0,18.3,71.6,864.1,0.8,0.8,71.6,100.0,3328.0,3327.0,25.3,24.0,24.4,20000.0,856.4,0,0
863967,2026-08-15T13:29:09.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.8,1.0,246.0,246.7,246.2,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864029,2026-08-15T13:29:40.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,226.7,226.9,226.8,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864060,2026-08-15T13:29:55.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,2.3,0.0,1.2,1.0,244.1,243.9,244.2,18.1,16.4,16.5,862.8,13.9,49.93,0.0,3.8,71.6,862.1,16.2,19.3,71.6,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0
864091,2026-08-15T13:30:11.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,235.5,236.0,235.9,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864122,2026-08-15T13:30:26.619038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.6,7.3,0.0,1.2,2.0,249.5,249.8,249.8,12.5,11.2,11.1,863.3,6.7,49.96,0.0,1.0,71.6,862.7,14.0,12.0,71.6,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
864184,2026-08-15T13:30:57.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,16.9,0.0,1.2,1.0,243.4,243.7,243.7,12.8,11.6,11.4,863.2,5.3,49.96,0.0,9.4,71.6,861.7,22.2,23.4,71.6,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
864215,2026-08-15T13:31:13.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.8,1.0,235.2,235.4,235.4,0.9,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864246,2026-08-15T13:31:28.618573+00:00,external_ems_2,bess_2,good,0.2514,normal,PCS phase voltage imbalance high: 14.8,14.8,2.3,2.3,19.0,0.0,1.2,1.0,248.0,248.3,233.5,24.4,22.1,22.4,861.8,19.8,49.87,0.0,9.3,71.6,864.1,0.8,0.8,71.6,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0
864277,2026-08-15T13:31:44.629599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.8,1.0,246.1,246.6,246.3,0.8,0.6,0.6,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864339,2026-08-15T13:32:15.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,249.2,249.7,249.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864370,2026-08-15T13:32:30.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.7,4.5,0.0,1.2,1.0,244.7,245.1,245.1,14.3,11.1,11.1,863.4,5.6,49.96,0.0,1.3,71.2,864.1,1.1,0.7,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0
864401,2026-08-15T13:32:46.618673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,244.0,244.1,243.9,0.8,0.6,0.6,868.0,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864494,2026-08-15T13:33:32.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.7,9.1,0.0,1.2,2.0,244.3,244.3,244.2,12.6,11.5,11.4,863.4,5.9,49.96,0.0,1.3,71.2,862.7,15.0,13.7,71.2,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
864525,2026-08-15T13:33:48.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.0,1.8,1.0,226.8,227.1,227.1,0.9,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864556,2026-08-15T13:34:03.629585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.9,18.7,0.0,1.2,1.0,248.1,248.5,248.3,12.3,11.0,11.1,863.3,4.8,49.96,0.0,1.1,71.2,861.4,23.5,24.2,71.2,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
864587,2026-08-15T13:34:19.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.8,1.0,243.5,243.4,243.5,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864649,2026-08-15T13:34:50.629365+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,244.7,245.1,244.9,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864680,2026-08-15T13:35:05.618573+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.5,3.0,2.1,22.9,0.0,1.2,1.0,228.7,228.5,229.0,38.0,35.6,35.0,861.0,29.7,49.8,0.0,22.4,71.2,863.1,6.8,5.2,71.2,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
864711,2026-08-15T13:35:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.0,1.8,1.0,240.2,241.0,240.6,0.8,0.6,0.6,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864742,2026-08-15T13:35:36.629978+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.1,12.3,0.0,1.2,1.0,239.6,239.4,239.7,17.7,16.0,16.1,862.6,13.4,49.93,0.0,3.6,71.2,863.7,1.1,0.9,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0
864804,2026-08-15T13:36:07.618586+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.5,2.3,2.4,24.2,0.0,1.2,2.0,233.1,233.5,233.6,30.4,28.6,28.1,861.3,25.4,49.81,0.0,15.5,71.2,863.7,1.2,1.0,71.2,100.0,3326.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0
864835,2026-08-15T13:36:23.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,234.3,234.6,234.7,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864866,2026-08-15T13:36:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.1,3.3,0.0,1.2,1.0,247.1,247.5,247.4,12.2,10.8,10.9,863.2,5.6,49.96,0.0,1.4,71.2,863.1,8.9,6.2,71.2,100.0,3327.0,3326.0,25.3,24.1,24.4,20000.0,856.4,0,0
864897,2026-08-15T13:36:54.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.8,1.0,228.2,228.5,228.4,0.8,0.6,0.6,867.9,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
864990,2026-08-15T13:37:40.618802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.9,17.8,0.0,1.2,2.0,243.4,243.7,243.7,12.9,11.7,11.6,863.3,7.6,49.96,0.0,1.4,71.2,861.4,25.4,25.0,71.2,100.0,3320.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
865021,2026-08-15T13:37:56.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,229.1,229.4,229.5,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
865052,2026-08-15T13:38:11.619250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.8,16.1,0.0,1.2,1.0,247.0,247.5,247.3,12.7,11.4,11.3,863.2,7.3,49.96,0.0,2.2,71.2,861.4,23.4,24.2,71.2,100.0,3319.0,3318.0,25.3,24.1,24.4,20000.0,856.4,0,0
865114,2026-08-15T13:38:42.618581+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,3.0,2.9,25.7,0.0,1.2,1.0,228.2,228.2,228.5,34.4,32.5,31.4,860.8,27.1,49.84,0.0,20.3,71.2,863.7,1.4,1.0,71.2,100.0,3326.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0
865145,2026-08-15T13:38:58.629754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,1.8,1.0,238.6,239.0,238.9,0.9,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
865176,2026-08-15T13:39:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.8,15.8,0.0,1.2,2.0,235.3,235.3,235.7,25.2,23.3,23.5,861.6,21.2,49.87,0.0,8.0,71.2,863.4,5.4,5.1,71.2,100.0,3325.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0
865207,2026-08-15T13:39:29.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.8,1.0,244.3,245.0,244.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
865269,2026-08-15T13:40:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,249.2,249.8,249.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
865300,2026-08-15T13:40:15.618640+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.5,2.2,2.5,25.5,0.0,1.2,2.0,233.1,233.4,233.6,30.2,28.4,28.0,861.2,26.8,49.85,0.0,14.1,70.8,863.7,1.3,1.0,70.8,100.0,3326.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0
865331,2026-08-15T13:40:31.618916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,244.0,244.4,244.6,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
865362,2026-08-15T13:40:46.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,8.3,0.0,1.2,2.0,245.8,246.2,246.1,12.5,11.3,11.2,863.1,4.2,49.96,0.0,1.4,70.8,862.7,12.5,11.2,70.8,100.0,3327.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0
865424,2026-08-15T13:41:17.630048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,2.8,0.0,1.2,1.0,246.8,247.1,247.3,13.3,11.8,12.0,862.9,8.0,49.96,0.0,1.4,70.8,862.7,10.8,10.4,70.8,100.0,3325.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0
865455,2026-08-15T13:41:33.630451+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,239.3,239.5,239.5,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0
865517,2026-08-15T13:42:04.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.9,1.0,233.2,233.0,233.5,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
865579,2026-08-15T13:42:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.1,0.0,1.8,1.0,245.1,244.5,245.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0
865610,2026-08-15T13:42:50.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.9,1.8,18.8,0.0,1.2,2.0,227.8,224.9,228.1,38.1,39.9,34.0,860.3,33.3,49.79,0.0,22.7,70.8,862.1,14.5,12.7,70.8,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
865641,2026-08-15T13:43:06.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.0,0.0,1.9,1.0,246.3,244.3,246.4,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
865672,2026-08-15T13:43:21.629770+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.9,0.7,5.3,0.0,1.2,2.0,243.6,240.8,243.2,14.7,16.4,13.5,862.4,11.7,49.88,0.0,3.9,70.8,863.1,6.4,6.8,70.8,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
865734,2026-08-15T13:43:52.618775+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,3.8,5.5,2.9,27.7,0.0,1.2,1.0,233.7,230.3,234.1,35.2,36.9,31.4,860.5,30.6,49.81,0.0,16.1,70.8,863.4,2.9,2.2,70.8,100.0,3326.0,3325.0,25.3,24.1,24.5,20000.0,856.4,0,0
865765,2026-08-15T13:44:08.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.7,0.0,0.0,1.9,1.0,242.7,240.1,242.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
865796,2026-08-15T13:44:23.618881+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,0.3,6.0,0.0,1.2,1.0,246.0,244.3,246.1,12.6,14.3,11.3,862.8,9.0,49.95,0.0,2.9,70.8,863.1,3.0,2.0,70.8,100.0,3324.0,3323.0,25.3,24.1,24.5,20000.0,856.4,0,0
865827,2026-08-15T13:44:39.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.7,0.0,0.0,1.9,1.0,229.0,226.1,229.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
865889,2026-08-15T13:45:10.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.9,1.0,228.8,227.0,228.6,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.0,24.5,20000.0,855.9,0,0
865920,2026-08-15T13:45:25.619645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,0.3,2.3,0.0,1.2,1.0,247.5,246.6,247.4,13.0,13.6,11.8,862.7,9.5,49.95,0.0,2.5,70.8,862.4,11.8,11.8,70.8,100.0,3322.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0
865951,2026-08-15T13:45:41.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.8,1.0,246.4,246.0,246.5,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
865982,2026-08-15T13:45:56.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.3,10.7,0.0,1.2,1.0,243.7,242.7,243.7,12.6,13.0,11.4,862.0,7.8,49.9,0.0,13.4,70.8,861.7,18.5,17.9,70.8,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
866044,2026-08-15T13:46:27.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,1.8,16.0,0.0,1.2,1.0,237.3,236.4,237.8,21.1,21.8,19.6,861.6,18.2,49.88,0.0,12.4,70.8,863.4,2.2,2.1,70.8,100.0,3325.0,3324.0,25.3,24.1,24.5,20000.0,856.4,0,0
866075,2026-08-15T13:46:43.628997+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.1,0.0,0.0,1.8,1.0,243.5,242.6,243.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866106,2026-08-15T13:46:58.618576+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,1.6,4.6,2.3,24.1,0.0,1.2,2.0,228.7,227.2,228.8,38.6,38.9,34.3,860.8,26.7,49.79,0.0,17.3,70.4,863.1,2.6,2.0,70.4,100.0,3323.0,3321.0,25.3,24.1,24.5,20000.0,856.4,0,0
866137,2026-08-15T13:47:14.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.8,1.0,246.0,245.7,246.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866199,2026-08-15T13:47:45.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.8,1.0,238.6,237.1,238.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866230,2026-08-15T13:48:00.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,0.4,2.1,0.0,1.2,1.0,235.0,233.9,235.6,27.3,27.9,24.7,861.0,23.4,49.86,0.0,13.5,70.4,861.4,21.3,21.8,70.4,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
866261,2026-08-15T13:48:16.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.0,1.8,1.0,243.5,242.4,243.7,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866292,2026-08-15T13:48:31.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.5,1.0,9.3,0.0,1.2,2.0,245.8,244.9,245.9,12.2,12.5,11.0,862.7,6.3,49.95,0.0,2.2,70.4,861.7,15.6,14.9,70.4,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
866354,2026-08-15T13:49:02.619119+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.0,1.6,2.0,20.6,0.0,1.2,2.0,244.9,243.9,244.9,12.5,12.9,11.3,862.7,4.6,49.95,0.0,2.3,70.4,860.7,25.2,26.2,70.4,100.0,3316.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
866385,2026-08-15T13:49:18.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.2,0.0,1.8,1.0,245.4,244.8,245.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866416,2026-08-15T13:49:33.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.2,0.6,0.0,1.2,1.0,248.8,247.7,248.5,12.5,13.0,11.2,862.6,7.8,49.95,0.0,2.4,70.4,862.4,8.4,8.5,70.4,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
866447,2026-08-15T13:49:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.0,0.0,1.8,1.0,245.4,244.5,245.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866509,2026-08-15T13:50:20.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,247.3,246.9,247.0,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866571,2026-08-15T13:50:51.619350+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,243.2,243.8,243.4,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866602,2026-08-15T13:51:06.618576+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,2.1,2.3,22.3,0.0,1.2,1.0,234.1,234.2,234.4,30.7,28.9,28.6,860.8,24.2,49.85,0.0,12.0,70.4,863.1,1.9,1.3,70.4,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0
866664,2026-08-15T13:51:37.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.4,0.2,0.0,1.2,1.0,248.1,247.6,247.5,12.5,11.6,11.7,862.7,6.9,49.95,0.0,2.2,70.4,863.1,7.1,4.9,70.4,100.0,3325.0,3324.0,25.3,24.1,24.4,20000.0,856.4,0,0
866695,2026-08-15T13:51:53.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.8,1.0,228.8,228.9,228.9,0.8,0.6,0.6,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866726,2026-08-15T13:52:08.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.1,0.3,0.0,1.3,1.0,250.1,249.7,249.6,12.4,11.6,11.7,862.3,8.1,49.95,0.0,2.3,70.4,862.4,7.8,9.2,70.4,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0
866757,2026-08-15T13:52:24.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,244.6,244.3,244.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866819,2026-08-15T13:52:55.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.0,1.8,1.0,235.6,235.5,235.7,0.8,0.6,0.6,867.9,-0.2,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866850,2026-08-15T13:53:10.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,11.2,0.0,1.3,2.0,239.9,239.4,239.5,16.8,15.9,16.4,861.6,14.0,49.95,0.0,10.1,70.4,860.7,25.2,25.4,70.4,100.0,3315.0,3313.0,25.3,24.0,24.4,20000.0,856.4,0,0
866881,2026-08-15T13:53:26.628940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.1,0.1,0.0,1.8,1.0,246.2,245.7,245.5,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
866912,2026-08-15T13:53:41.628885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.9,19.8,0.0,1.3,1.0,233.1,233.1,233.6,25.2,24.7,24.8,861.2,22.2,49.86,0.0,13.6,70.4,863.1,2.4,2.1,70.4,100.0,3324.0,3323.0,25.3,24.0,24.4,20000.0,856.4,0,0
866974,2026-08-15T13:54:12.618572+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.3,1.3,3.3,28.4,0.0,1.3,2.0,230.4,230.1,230.1,38.2,38.3,37.0,859.8,30.7,49.78,0.0,22.2,70.0,863.1,2.3,2.0,70.0,100.0,3324.0,3322.0,25.3,24.0,24.4,20000.0,856.4,0,0
867005,2026-08-15T13:54:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.8,1.0,247.4,246.9,246.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
867036,2026-08-15T13:54:43.618702+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,4.5,0.0,1.3,1.0,248.5,248.1,248.0,12.5,11.8,11.8,862.5,7.8,49.95,0.0,2.3,70.0,862.7,3.3,6.7,70.0,100.0,3324.0,3323.0,25.3,24.0,24.3,20000.0,856.4,0,0
867129,2026-08-15T13:55:30.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,233.3,233.5,233.4,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
867160,2026-08-15T13:55:45.629423+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.8,8.2,0.0,1.3,2.0,245.8,245.6,245.3,12.7,11.9,12.0,862.5,6.8,49.95,0.0,2.2,70.0,861.7,15.0,15.9,70.0,100.0,3322.0,3320.0,25.3,24.0,24.3,20000.0,856.4,0,0
867191,2026-08-15T13:56:01.629982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,230.4,230.6,230.6,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
867222,2026-08-15T13:56:16.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,8.4,0.0,1.3,2.0,249.7,249.5,249.2,12.3,11.7,11.7,862.4,6.6,49.95,0.0,2.4,70.0,861.7,15.0,14.6,70.0,100.0,3322.0,3320.0,25.3,24.0,24.3,20000.0,856.4,0,0
867284,2026-08-15T13:56:47.629450+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,9.7,0.0,1.4,2.0,234.0,233.8,234.2,22.5,21.8,22.3,862.5,17.5,49.93,0.0,11.8,70.0,860.7,27.2,25.7,70.0,100.0,3316.0,3314.0,25.3,23.9,24.3,20000.0,856.4,0,0
867315,2026-08-15T13:57:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,240.0,240.1,240.3,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0
867346,2026-08-15T13:57:18.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.0,1.8,0.0,1.3,2.0,239.4,238.9,239.2,18.2,17.5,17.8,861.4,17.6,49.88,0.0,12.4,70.0,861.4,19.4,20.3,70.0,100.0,3313.0,3311.0,25.2,23.9,24.3,20000.0,856.4,0,0
867377,2026-08-15T13:57:34.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.8,1.0,245.8,245.5,245.3,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0
867439,2026-08-15T13:58:05.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,248.3,247.9,247.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
867470,2026-08-15T13:58:20.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.1,5.4,0.0,1.3,1.0,247.7,247.5,247.2,12.6,11.9,11.9,862.0,8.0,49.93,0.0,2.3,70.0,863.1,2.6,2.3,70.0,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
867501,2026-08-15T13:58:36.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,231.0,231.2,231.3,0.8,0.6,0.6,868.0,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
