id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
867532,2026-08-15T13:58:51.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.7,4.8,0.0,1.3,1.0,247.4,246.9,246.6,12.6,11.9,11.8,862.4,6.9,49.95,0.0,2.3,70.0,863.1,2.1,2.0,70.0,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
867625,2026-08-15T13:59:38.619122+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.8,1.0,236.7,236.8,236.8,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
867656,2026-08-15T13:59:53.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.1,17.4,0.0,1.3,1.0,244.8,244.4,244.5,12.9,12.1,12.1,862.5,9.7,49.95,0.0,2.2,70.0,860.4,27.1,28.2,70.0,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
867687,2026-08-15T14:00:09.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.8,1.0,231.9,232.3,232.3,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
867749,2026-08-15T14:00:40.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.8,1.0,247.6,247.5,247.1,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
867780,2026-08-15T14:00:55.628883+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.4,4.4,0.0,1.3,2.0,232.2,232.3,232.5,25.6,25.0,25.2,861.0,20.6,49.84,0.0,18.7,70.0,861.4,16.2,15.9,70.0,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
867811,2026-08-15T14:01:11.629244+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.8,1.0,247.1,246.6,246.5,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
867842,2026-08-15T14:01:26.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.1,17.4,0.0,1.3,2.0,235.7,235.7,235.9,22.5,21.9,22.3,861.0,19.6,49.86,0.0,13.3,69.6,863.1,2.2,2.0,69.6,100.0,3324.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
867904,2026-08-15T14:01:57.619417+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.2,0.7,3.2,30.6,0.0,1.3,1.0,230.4,230.2,230.4,37.4,37.1,36.7,859.9,32.6,49.78,0.0,21.2,69.6,863.1,2.0,2.1,69.6,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
867935,2026-08-15T14:02:13.618788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,1.8,1.0,247.1,247.1,246.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
867966,2026-08-15T14:02:28.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,7.3,0.0,1.3,1.0,246.9,246.6,246.5,13.0,12.4,12.3,862.4,9.5,49.95,0.0,2.2,69.6,863.1,2.2,2.1,69.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
867997,2026-08-15T14:02:44.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.8,1.0,227.7,227.8,228.0,0.8,0.6,0.6,868.0,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868059,2026-08-15T14:03:15.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.8,1.0,236.6,236.7,236.9,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868090,2026-08-15T14:03:30.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,5.2,0.0,1.2,2.0,246.2,245.8,245.9,12.3,12.2,11.6,862.3,7.1,49.95,0.0,2.6,69.6,862.1,12.3,11.5,69.6,100.0,3322.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
868152,2026-08-15T14:04:01.618577+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.4,1.5,1.8,22.9,0.0,1.2,2.0,245.2,243.8,244.7,12.4,13.1,11.6,862.2,7.5,49.94,0.0,3.3,69.6,860.4,30.4,28.0,69.6,100.0,3314.0,3312.0,25.1,23.9,24.3,20000.0,856.4,0,0
868214,2026-08-15T14:04:32.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,0.6,6.4,0.0,1.2,1.0,247.9,245.5,247.3,12.6,15.1,11.9,862.1,10.3,49.94,0.0,3.6,69.6,862.7,3.9,3.0,69.6,100.0,3323.0,3322.0,25.1,23.9,24.3,20000.0,856.4,0,0
868245,2026-08-15T14:04:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.8,1.0,247.1,244.4,246.2,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868276,2026-08-15T14:05:03.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,6.3,1.7,17.9,0.0,1.2,2.0,229.3,225.6,229.6,37.3,40.8,34.5,859.7,33.4,49.79,0.0,23.9,69.6,861.4,15.5,15.9,69.6,100.0,3319.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0
868307,2026-08-15T14:05:19.619533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.1,0.0,1.8,1.0,249.5,247.4,249.0,0.8,0.6,0.7,867.9,-0.1,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868369,2026-08-15T14:05:50.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.8,0.1,0.0,1.8,1.0,244.4,241.5,243.6,0.9,0.6,0.7,868.0,-0.1,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868400,2026-08-15T14:06:05.618941+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.1,6.5,3.1,28.5,0.0,1.2,1.0,233.3,229.4,233.5,37.4,40.7,34.2,859.6,32.3,49.8,0.0,20.5,69.6,862.7,3.8,3.1,69.6,100.0,3321.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
868431,2026-08-15T14:06:21.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.2,0.0,0.0,1.8,1.0,246.1,244.0,245.5,0.9,0.7,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868462,2026-08-15T14:06:36.628930+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,0.0,1.6,0.0,1.2,1.0,246.1,244.4,245.4,12.9,14.5,12.1,862.1,11.1,49.94,0.0,3.1,69.6,862.1,9.5,9.5,69.6,100.0,3319.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0
868524,2026-08-15T14:07:07.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,1.3,1.6,18.2,0.0,1.2,1.0,246.3,244.0,245.4,15.7,16.8,15.5,862.0,10.3,49.9,0.0,7.0,69.6,860.4,28.5,28.1,69.6,100.0,3315.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0
868555,2026-08-15T14:07:23.619277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.8,1.0,236.8,235.6,237.0,0.8,0.6,0.7,868.0,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868586,2026-08-15T14:07:38.619445+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.6,4.4,0.0,1.2,2.0,245.7,244.3,245.1,12.2,13.2,11.4,862.1,8.0,49.94,0.0,3.0,69.2,862.7,3.6,3.4,69.2,100.0,3322.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
868617,2026-08-15T14:07:54.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.2,0.0,0.0,1.8,1.0,234.1,232.6,234.2,0.9,0.6,0.7,868.0,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868679,2026-08-15T14:08:25.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.0,1.8,1.0,237.2,235.6,237.3,0.9,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868710,2026-08-15T14:08:40.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.8,14.5,0.0,1.2,2.0,237.2,235.7,237.5,20.2,22.3,20.2,860.9,18.1,49.88,0.0,9.7,69.2,862.7,3.6,3.3,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
868741,2026-08-15T14:08:56.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.2,0.0,1.8,1.0,244.9,243.7,244.4,0.8,0.6,0.7,868.0,-0.2,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868772,2026-08-15T14:09:11.618577+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.6,4.1,2.8,28.8,0.0,1.2,2.0,232.1,230.6,232.2,34.9,37.2,33.1,859.9,32.0,49.79,0.0,19.4,69.2,862.7,3.2,3.2,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
868834,2026-08-15T14:09:42.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.1,0.7,7.0,0.0,1.2,2.0,245.9,244.6,245.3,12.9,14.4,12.3,862.0,10.2,49.94,0.0,3.1,69.2,862.7,3.2,20.3,69.2,100.0,3323.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
868865,2026-08-15T14:09:58.619042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.0,0.0,1.8,1.0,229.9,228.3,230.2,0.8,0.6,0.7,868.0,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868896,2026-08-15T14:10:13.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.3,1.3,8.2,0.0,1.2,1.0,245.6,243.8,245.1,15.3,16.4,15.1,861.4,11.3,49.92,0.0,4.7,69.2,862.7,3.1,3.2,69.2,100.0,3322.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
868927,2026-08-15T14:10:29.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.8,0.1,0.0,1.8,1.0,235.3,234.3,235.7,0.9,0.6,0.7,868.0,-0.1,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
868989,2026-08-15T14:11:00.618712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.8,0.0,0.0,1.8,1.0,228.9,227.5,229.1,0.9,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
869020,2026-08-15T14:11:15.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.9,15.9,0.0,1.2,2.0,246.9,245.7,246.4,13.1,14.4,12.4,862.0,10.7,49.94,0.0,3.1,69.2,860.1,26.6,26.1,69.2,100.0,3320.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0
869051,2026-08-15T14:11:31.619500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.8,0.0,0.0,1.8,1.0,246.7,245.7,246.1,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,26.0,24.2,24.6,20000.0,855.9,0,0
869082,2026-08-15T14:11:46.630495+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.5,2.3,2.9,25.7,0.0,1.2,1.0,228.5,228.1,228.6,33.5,34.4,32.1,859.8,28.4,49.81,0.0,22.5,69.2,862.7,2.7,2.6,69.2,100.0,3322.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
869144,2026-08-15T14:12:17.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.0,8.4,0.0,1.2,1.0,237.3,237.2,237.3,19.8,19.5,20.0,861.1,15.6,49.86,0.0,8.4,69.2,862.1,7.2,7.0,69.2,100.0,3318.0,3317.0,25.1,23.9,24.3,20000.0,856.4,0,0
869206,2026-08-15T14:12:48.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.6,3.9,0.0,1.2,1.0,248.8,248.2,248.0,12.2,11.4,11.6,862.1,6.4,49.9,0.0,2.3,69.2,862.7,2.5,2.3,69.2,100.0,3323.0,3322.0,25.1,23.9,24.3,20000.0,856.4,0,0
869237,2026-08-15T14:13:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.8,1.0,245.9,245.7,245.4,0.9,0.7,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0
869299,2026-08-15T14:13:35.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.0,0.0,1.8,1.0,248.3,247.8,247.6,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.6,20000.0,855.9,0,0
869330,2026-08-15T14:13:50.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.2,6.2,0.0,1.1,1.0,245.4,245.1,244.9,13.1,12.5,12.4,862.2,9.0,49.95,0.0,2.2,69.2,862.4,2.8,3.0,69.2,100.0,3323.0,3322.0,25.1,24.0,24.3,20000.0,856.4,0,0
869361,2026-08-15T14:14:06.619460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.1,2.8,0.0,0.0,1.8,1.0,228.7,228.6,228.8,0.8,0.7,0.7,868.0,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
869392,2026-08-15T14:14:21.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,3.8,0.0,1.1,1.0,249.0,248.7,248.5,12.9,12.2,12.2,862.1,8.9,49.93,0.0,2.5,68.8,861.7,12.7,12.6,68.8,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
869454,2026-08-15T14:14:52.629124+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,0.8,2.1,21.1,0.0,1.1,1.0,245.6,245.4,245.1,12.3,11.5,11.6,862.2,6.1,49.95,0.0,8.4,68.8,860.1,27.2,27.1,68.8,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
869485,2026-08-15T14:15:08.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.1,0.0,1.8,1.0,230.4,230.1,230.2,0.9,0.6,0.7,868.0,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
869516,2026-08-15T14:15:23.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,7.8,0.0,1.1,2.0,248.8,248.5,248.4,12.7,11.8,12.0,861.5,10.0,49.95,0.0,2.2,68.8,862.7,2.2,1.8,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
869547,2026-08-15T14:15:39.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.0,0.0,1.8,1.0,247.6,247.6,247.0,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
869609,2026-08-15T14:16:10.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,242.7,242.8,242.6,0.9,0.7,0.7,868.0,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
869640,2026-08-15T14:16:25.618775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.4,15.7,0.0,1.1,2.0,236.8,236.7,237.1,20.1,19.7,20.3,861.3,18.0,49.91,0.0,4.0,68.8,862.7,2.3,2.3,68.8,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
869671,2026-08-15T14:16:41.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.8,1.0,245.8,245.8,245.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
869764,2026-08-15T14:17:27.630913+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,3.8,0.0,1.1,2.0,247.1,246.6,246.5,12.4,11.4,11.6,862.2,7.2,49.95,0.0,2.5,68.8,862.7,3.4,2.3,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
869795,2026-08-15T14:17:43.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.0,0.0,1.7,1.0,230.2,230.1,230.5,0.9,0.6,0.7,868.0,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
869826,2026-08-15T14:17:58.629280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.8,19.1,0.0,1.1,1.0,246.3,246.0,246.0,12.4,11.6,11.7,862.2,5.7,49.95,0.0,2.5,68.8,860.4,24.8,25.0,68.8,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
869857,2026-08-15T14:18:14.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.0,1.7,1.0,228.2,228.2,228.5,0.9,0.6,0.7,868.0,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
869919,2026-08-15T14:18:45.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.8,1.0,241.2,240.7,240.8,0.9,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0
869950,2026-08-15T14:19:00.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.4,3.8,0.0,1.1,2.0,237.2,236.5,236.9,21.3,20.9,21.1,861.1,19.5,49.87,0.0,13.8,68.8,860.7,23.3,23.1,68.8,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
869981,2026-08-15T14:19:16.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.0,1.8,1.0,244.5,244.0,243.9,0.9,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870012,2026-08-15T14:19:31.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,14.6,0.0,1.1,2.0,236.1,236.1,236.4,21.1,20.7,21.1,860.6,17.3,49.9,0.0,11.8,68.8,862.7,2.7,2.2,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
870074,2026-08-15T14:20:02.628938+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.6,15.5,0.0,1.1,2.0,229.3,229.1,229.5,40.4,40.5,39.0,859.5,33.3,49.78,0.0,22.8,68.8,861.1,17.8,16.7,68.8,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
870105,2026-08-15T14:20:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.8,0.0,0.0,1.8,1.0,246.7,246.7,246.7,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870136,2026-08-15T14:20:33.634898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.6,5.7,0.0,1.1,2.0,248.6,247.9,247.8,12.6,11.8,11.8,862.1,8.4,49.92,0.0,2.5,68.8,862.7,2.7,2.1,68.8,100.0,3323.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
870167,2026-08-15T14:20:49.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.0,0.0,1.8,1.0,245.4,245.3,245.1,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870260,2026-08-15T14:21:35.619571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.0,2.4,0.0,1.1,1.0,246.4,246.0,245.7,12.5,11.7,11.8,862.1,7.0,49.95,0.0,2.5,68.4,862.1,9.4,10.6,68.4,100.0,3322.0,3321.0,25.1,24.0,24.3,20000.0,856.4,0,0
870291,2026-08-15T14:21:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.2,0.0,0.0,1.8,1.0,228.1,228.2,228.3,0.9,0.6,0.7,868.0,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870322,2026-08-15T14:22:06.628681+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.0,1.9,20.8,0.0,1.1,1.0,250.2,250.0,249.8,12.4,11.4,11.5,862.0,7.3,49.94,0.0,2.5,68.4,860.1,28.1,27.9,68.4,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
870384,2026-08-15T14:22:37.628822+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.1,2.7,0.0,1.1,2.0,235.3,235.0,235.6,12.9,12.1,12.1,862.2,7.5,49.95,0.0,9.1,68.4,862.1,4.8,5.3,68.4,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
870415,2026-08-15T14:22:53.628952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.2,0.0,0.0,1.8,1.0,230.2,230.3,230.3,0.9,0.6,0.6,868.0,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870446,2026-08-15T14:23:08.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.3,7.9,0.0,1.1,2.0,230.7,230.4,231.0,34.9,34.5,33.6,861.0,28.3,49.86,0.0,16.3,68.4,860.7,20.4,20.8,68.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
870477,2026-08-15T14:23:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.8,1.0,233.7,233.9,233.9,0.8,0.6,0.6,868.0,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
870539,2026-08-15T14:23:55.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.0,1.7,1.0,246.0,246.1,245.6,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870570,2026-08-15T14:24:10.630395+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.2,2.4,20.3,0.0,1.1,1.0,229.1,228.9,229.3,34.5,34.5,33.3,859.7,28.6,49.84,0.0,20.8,68.4,862.1,8.3,8.2,68.4,100.0,3318.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
870601,2026-08-15T14:24:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.1,0.0,1.7,1.0,249.8,250.1,249.4,0.9,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870632,2026-08-15T14:24:41.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.6,3.7,0.0,1.2,1.0,235.3,235.3,235.7,23.8,23.0,23.2,862.1,6.5,49.86,0.0,10.8,68.4,862.7,2.8,2.1,68.4,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
870694,2026-08-15T14:25:12.628992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.6,14.1,0.0,1.2,1.0,238.1,238.1,238.5,22.7,22.0,22.2,860.8,20.6,49.88,0.0,9.9,68.4,862.4,6.5,6.5,68.4,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
870725,2026-08-15T14:25:28.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.7,1.0,240.0,239.6,239.8,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870787,2026-08-15T14:25:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.7,1.0,227.4,227.4,227.6,0.8,0.6,0.6,868.0,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870849,2026-08-15T14:26:30.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.0,1.7,1.0,240.3,240.0,239.9,0.9,0.6,0.7,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870880,2026-08-15T14:26:45.629587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.9,2.8,0.0,1.1,1.0,235.3,235.1,235.5,21.5,20.9,21.1,860.8,16.0,49.95,0.0,15.2,68.4,861.7,13.2,12.1,68.4,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
870911,2026-08-15T14:27:01.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,233.1,233.3,233.2,0.8,0.6,0.7,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
870942,2026-08-15T14:27:16.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,1.2,0.0,1.1,2.0,234.5,234.6,235.0,24.4,22.9,23.3,861.4,21.7,49.89,0.0,13.3,68.4,860.7,20.5,20.8,68.4,100.0,3314.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0
871004,2026-08-15T14:27:47.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.1,0.0,1.1,2.0,234.0,233.9,234.2,21.1,20.6,20.8,860.7,15.3,49.86,0.0,9.9,68.4,862.7,2.2,1.7,68.4,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871035,2026-08-15T14:28:03.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.1,0.0,1.7,1.0,237.1,236.5,237.2,0.8,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871067,2026-08-15T14:28:19.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,234.2,234.4,234.4,0.8,0.6,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871098,2026-08-15T14:28:34.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.0,5.1,0.0,1.1,2.0,243.4,243.0,243.1,12.1,11.1,11.3,862.1,4.4,49.95,0.0,2.2,68.1,862.1,9.5,8.0,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871160,2026-08-15T14:29:05.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.3,0.0,1.1,1.0,232.3,232.1,232.5,27.0,26.1,26.0,860.5,22.2,49.87,0.0,9.5,68.1,861.1,18.9,16.4,68.1,100.0,3317.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
871191,2026-08-15T14:29:21.628764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,236.6,236.8,236.6,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871222,2026-08-15T14:29:36.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,10.5,0.0,1.1,2.0,240.8,240.5,240.4,12.3,11.1,11.4,862.2,4.6,49.93,0.0,7.2,68.1,861.4,15.1,12.1,68.1,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
871253,2026-08-15T14:29:52.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.1,0.0,1.7,1.0,226.7,226.9,226.9,0.9,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871315,2026-08-15T14:30:23.629299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.7,1.0,233.6,233.9,233.7,0.8,0.6,0.7,868.0,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871346,2026-08-15T14:30:38.619020+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.1,16.5,0.0,1.1,1.0,230.0,230.2,230.2,23.3,22.5,22.9,860.6,18.8,49.88,0.0,12.3,68.1,862.7,2.3,1.6,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871377,2026-08-15T14:30:54.629662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871408,2026-08-15T14:31:09.618617+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,0.5,2.3,22.3,0.0,1.1,1.0,226.7,226.7,226.9,39.8,39.5,39.3,859.4,30.4,49.79,0.0,22.8,68.1,861.7,8.1,6.9,68.1,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
871470,2026-08-15T14:31:40.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.5,0.0,1.1,2.0,243.7,243.4,243.5,12.2,11.1,11.3,862.0,4.6,49.95,0.0,2.3,68.1,862.7,2.1,1.7,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871501,2026-08-15T14:31:56.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,229.5,229.6,229.7,0.8,0.6,0.7,867.9,0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871532,2026-08-15T14:32:11.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,2.5,11.0,0.0,1.1,1.0,235.1,235.2,235.3,19.8,19.2,19.5,860.2,13.1,49.85,0.0,10.0,68.1,862.7,2.1,1.9,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871563,2026-08-15T14:32:27.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.0,1.7,1.0,235.1,234.9,234.7,0.8,0.6,0.6,868.0,-0.2,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871625,2026-08-15T14:32:58.629356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,1.7,1.0,228.2,228.3,228.3,0.9,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871656,2026-08-15T14:33:13.619371+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.4,1.1,1.2,21.8,0.0,1.1,2.0,243.1,242.7,242.8,13.9,12.8,13.1,861.3,5.5,49.91,0.0,9.1,68.1,860.1,27.3,27.4,68.1,100.0,3312.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0
871687,2026-08-15T14:33:29.619470+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.7,1.0,242.1,242.0,241.8,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871718,2026-08-15T14:33:44.619093+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,1.2,3.5,26.6,0.0,1.1,1.0,224.3,224.4,224.6,37.9,37.5,36.7,859.2,28.8,49.8,0.0,20.2,68.1,862.7,2.2,1.9,68.1,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871780,2026-08-15T14:34:15.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,2.3,16.5,0.0,1.1,1.0,225.3,225.1,225.3,39.8,39.1,37.9,859.4,30.6,49.78,0.0,23.3,68.1,861.7,14.1,11.7,68.1,100.0,3319.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
871842,2026-08-15T14:34:46.619252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.3,0.0,1.1,2.0,243.3,242.9,243.0,12.1,11.0,11.3,862.1,4.5,49.95,0.0,2.2,68.1,862.7,2.2,1.4,68.1,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
871873,2026-08-15T14:35:02.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.7,1.0,227.0,227.5,227.6,0.8,0.6,0.7,867.9,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871935,2026-08-15T14:35:33.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.7,1.0,231.7,231.9,231.9,0.8,0.6,0.7,868.0,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
871966,2026-08-15T14:35:48.618589+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.4,1.0,2.0,24.6,0.0,1.1,1.0,241.6,241.2,241.3,12.2,11.2,11.3,862.1,4.2,49.95,0.0,2.2,67.7,860.1,28.8,27.3,67.7,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
871997,2026-08-15T14:36:04.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,225.1,225.2,225.4,0.8,0.6,0.7,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872028,2026-08-15T14:36:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,0.4,0.0,1.1,1.0,244.3,244.0,244.2,12.1,11.0,11.3,862.0,4.7,49.95,0.0,2.2,67.7,862.4,5.1,4.1,67.7,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
872090,2026-08-15T14:36:50.629624+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,0.3,1.5,3.1,30.9,0.0,1.1,1.0,225.3,225.2,225.5,41.7,43.0,41.5,859.6,33.0,49.79,0.0,20.1,67.7,862.7,2.1,1.8,67.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
872121,2026-08-15T14:37:06.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,245.0,244.9,244.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872152,2026-08-15T14:37:21.619516+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.8,3.0,0.0,1.1,1.0,232.3,232.1,232.5,22.5,21.9,21.8,860.6,15.4,49.9,0.0,12.7,67.7,861.4,12.4,11.4,67.7,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
872183,2026-08-15T14:37:37.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,241.6,241.4,241.3,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872245,2026-08-15T14:38:08.628855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.1,0.0,1.7,1.0,235.7,235.4,235.3,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872276,2026-08-15T14:38:23.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.4,11.1,0.0,1.1,1.0,236.4,236.5,236.7,20.0,19.4,19.8,860.3,13.1,49.86,0.0,10.1,67.7,862.7,2.0,1.6,67.7,100.0,3322.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
872307,2026-08-15T14:38:39.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,230.7,230.9,231.0,0.8,0.6,0.7,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872400,2026-08-15T14:39:25.618747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,3.9,0.0,1.1,1.0,244.8,244.5,244.6,12.2,11.0,11.3,862.0,4.7,49.95,0.0,2.2,67.7,862.1,8.6,7.2,67.7,100.0,3319.0,3318.0,25.2,24.1,24.5,20000.0,856.4,0,0
872431,2026-08-15T14:39:41.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.9,242.7,242.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872462,2026-08-15T14:39:56.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,9.0,0.0,1.1,1.0,227.5,227.7,227.8,15.6,14.5,14.6,861.2,11.0,49.9,0.0,13.9,67.7,860.7,20.0,18.8,67.7,100.0,3317.0,3316.0,25.3,24.2,24.5,20000.0,856.4,0,0
872493,2026-08-15T14:40:12.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,233.1,233.5,233.3,0.8,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872555,2026-08-15T14:40:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.3,241.1,240.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872586,2026-08-15T14:40:58.618577+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.2,1.2,3.3,30.2,0.0,1.1,1.0,225.2,225.2,225.4,39.8,39.9,38.7,859.4,32.3,49.78,0.0,23.1,67.7,862.7,2.1,1.9,67.7,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
872617,2026-08-15T14:41:14.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.1,0.0,1.7,1.0,244.1,243.8,243.7,0.8,0.6,0.6,868.0,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872648,2026-08-15T14:41:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,2.1,0.0,1.1,1.0,242.3,241.7,241.8,12.1,11.1,11.3,862.0,4.6,49.95,0.0,2.2,67.7,862.7,2.5,1.8,67.7,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
872710,2026-08-15T14:42:00.628717+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.8,0.8,1.6,22.1,0.0,1.1,2.0,241.9,241.1,241.1,12.1,11.6,11.3,862.0,4.5,49.95,0.0,2.3,67.7,860.4,26.6,25.5,67.7,100.0,3315.0,3313.0,25.3,24.2,24.5,20000.0,856.4,0,0
872741,2026-08-15T14:42:16.629763+00:00,external_ems_1,bess_1,good,0.2463,normal,PCS phase voltage imbalance high: 14.6,14.6,0.2,3.1,0.1,0.0,1.7,1.0,240.4,239.9,225.8,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872772,2026-08-15T14:42:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.2,7.1,0.0,1.1,1.0,237.8,237.3,237.8,19.3,19.4,19.0,861.9,5.3,49.9,0.0,2.5,67.3,861.7,12.4,11.8,67.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
872803,2026-08-15T14:42:47.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,232.3,231.7,232.5,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872896,2026-08-15T14:43:33.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,4.1,1.4,18.7,0.0,1.1,1.0,231.2,227.3,231.4,25.0,28.5,24.4,861.0,22.0,49.88,0.0,14.2,67.3,862.4,3.3,2.8,67.3,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
872927,2026-08-15T14:43:49.619230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.8,0.0,0.0,1.7,1.0,242.2,238.7,241.5,0.8,0.6,0.6,868.0,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
872958,2026-08-15T14:44:04.628925+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,4.9,7.4,3.2,34.0,0.0,1.1,1.0,227.1,222.2,227.1,46.2,50.6,43.2,859.2,37.6,49.77,0.0,23.3,67.3,862.4,3.6,2.5,67.3,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0
873020,2026-08-15T14:44:35.628716+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.3,0.7,3.2,0.0,1.1,1.0,244.5,240.8,243.7,12.2,14.7,11.4,861.7,6.8,49.92,0.0,3.3,67.3,862.4,3.6,2.9,67.3,100.0,3322.0,3321.0,25.3,24.2,24.5,20000.0,856.4,0,0
873051,2026-08-15T14:44:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.3,2.7,0.0,0.0,1.7,1.0,228.9,225.0,229.4,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873082,2026-08-15T14:45:06.619867+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,4.3,5.2,2.5,23.0,0.0,1.1,2.0,235.0,231.0,235.3,29.4,33.1,27.9,859.9,26.2,49.83,0.0,14.0,67.3,862.4,3.2,2.7,67.3,100.0,3322.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0
873113,2026-08-15T14:45:22.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.0,0.0,1.7,1.0,231.3,228.3,231.7,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873175,2026-08-15T14:45:53.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.0,1.7,1.0,225.2,223.5,225.3,0.8,0.6,0.7,868.0,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873206,2026-08-15T14:46:08.618563+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,2.0,2.0,1.6,20.1,0.0,1.1,2.0,245.2,243.2,244.3,12.1,13.3,11.3,861.7,5.8,49.94,0.0,3.1,67.3,860.1,25.9,26.8,67.3,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
873237,2026-08-15T14:46:24.629569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.7,1.0,243.4,241.7,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873268,2026-08-15T14:46:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.7,3.3,0.0,1.1,1.0,243.9,242.2,243.3,12.1,13.4,11.3,861.7,5.8,49.94,0.0,3.0,67.3,862.4,2.5,2.6,67.3,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0
873330,2026-08-15T14:47:10.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.6,0.3,9.6,0.0,1.1,2.0,226.3,224.4,226.7,36.6,38.7,35.1,860.4,29.1,49.84,0.0,20.2,67.3,860.7,19.5,18.6,67.3,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
873361,2026-08-15T14:47:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,242.0,240.1,241.1,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873423,2026-08-15T14:47:57.630925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.7,1.0,240.5,238.9,239.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873485,2026-08-15T14:48:28.629513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.7,1.0,243.4,242.1,242.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
873516,2026-08-15T14:48:43.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,0.0,5.4,0.0,1.2,2.0,243.0,240.9,242.1,12.1,13.4,11.3,861.7,5.9,49.94,0.0,3.1,66.9,861.7,11.3,6.4,66.9,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
873547,2026-08-15T14:48:59.618919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.8,1.0,225.6,223.8,225.9,0.8,0.6,0.6,867.9,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
873578,2026-08-15T14:49:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.0,4.5,0.0,1.2,1.0,245.5,243.8,244.8,12.0,13.4,11.3,861.7,6.0,49.94,0.0,3.1,66.9,861.7,10.5,10.2,66.9,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
873640,2026-08-15T14:49:45.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.2,0.6,10.8,0.0,1.2,2.0,241.5,239.4,240.5,12.1,13.5,11.3,861.7,5.6,49.94,0.0,3.0,66.9,861.1,16.4,15.3,66.9,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
873671,2026-08-15T14:50:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,1.8,1.0,227.8,225.8,227.7,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
873702,2026-08-15T14:50:16.630208+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,0.2,8.9,0.0,1.2,3.0,232.2,230.0,232.2,23.5,25.9,23.1,860.3,19.2,49.9,0.0,14.0,66.9,860.1,28.1,25.6,66.9,100.0,3314.0,3311.0,25.3,24.1,24.5,20000.0,856.4,0,0
873733,2026-08-15T14:50:32.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.0,1.8,1.0,242.5,241.2,241.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
873795,2026-08-15T14:51:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.7,0.0,0.0,1.8,1.0,240.7,239.7,240.0,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
873826,2026-08-15T14:51:18.618576+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.4,2.3,3.0,25.5,0.0,1.2,1.0,224.9,225.1,225.3,36.1,35.8,33.8,859.4,27.6,49.79,0.0,20.1,66.9,862.4,2.1,1.7,66.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
873857,2026-08-15T14:51:34.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.8,1.0,245.3,245.0,244.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.4,20000.0,855.9,0,0
873888,2026-08-15T14:51:49.619138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.6,2.5,0.0,1.2,1.0,234.7,234.5,234.8,17.4,16.5,17.3,861.8,4.5,49.86,0.0,5.9,66.9,862.4,2.0,2.0,66.9,100.0,3322.0,3321.0,25.3,24.1,24.4,20000.0,856.4,0,0
873950,2026-08-15T14:52:20.619461+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.3,1.5,3.0,30.7,0.0,1.2,1.0,229.5,229.7,229.8,37.2,37.7,36.2,859.4,32.7,49.8,0.0,19.0,66.9,862.4,2.0,1.9,66.9,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
873981,2026-08-15T14:52:36.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.8,1.0,235.1,235.0,234.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.0,24.5,20000.0,855.9,0,0
874012,2026-08-15T14:52:51.629821+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.6,1.0,1.5,20.5,0.0,1.2,2.0,243.0,242.4,242.5,12.1,11.1,11.4,861.9,4.2,49.95,0.0,2.2,66.9,860.4,24.7,27.1,66.9,100.0,3309.0,3307.0,25.3,24.1,24.4,20000.0,856.4,0,0
874043,2026-08-15T14:53:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,224.7,224.8,224.7,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874105,2026-08-15T14:53:38.628881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.7,1.0,235.6,235.5,235.4,0.9,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874136,2026-08-15T14:53:53.634541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.5,17.7,0.0,1.3,1.0,241.0,240.5,240.3,12.1,11.2,11.3,861.9,4.9,49.95,0.0,2.2,66.9,860.4,22.6,21.3,66.9,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
874167,2026-08-15T14:54:09.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.7,1.0,229.5,229.6,229.6,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874198,2026-08-15T14:54:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,1.6,0.0,1.2,1.0,231.0,230.9,231.1,24.2,23.7,23.9,860.3,17.1,49.87,0.0,15.0,66.9,860.7,15.5,13.9,66.9,100.0,3315.0,3314.0,25.2,24.0,24.4,20000.0,856.4,0,0
874260,2026-08-15T14:54:55.618577+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.3,0.7,3.2,29.2,0.0,1.2,2.0,226.8,226.7,227.0,41.5,41.7,41.0,859.2,31.1,49.78,0.0,21.0,66.9,862.4,1.9,1.9,66.9,100.0,3322.0,3320.0,25.2,24.0,24.4,20000.0,856.4,0,0
874291,2026-08-15T14:55:11.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874322,2026-08-15T14:55:26.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.4,0.0,1.2,1.0,243.2,242.7,242.8,12.1,11.0,11.3,861.8,4.2,49.95,0.0,2.2,66.9,862.1,6.6,6.0,66.9,100.0,3318.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0
874353,2026-08-15T14:55:42.629781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,225.8,226.0,226.0,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874415,2026-08-15T14:56:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,224.2,224.5,224.5,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874477,2026-08-15T14:56:44.629548+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.7,1.0,240.8,240.2,240.1,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874508,2026-08-15T14:56:59.618833+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.9,0.9,2.1,23.4,0.0,1.2,2.0,241.4,240.6,240.5,12.1,11.2,11.3,861.8,4.2,49.95,0.0,2.1,66.5,859.7,27.6,27.9,66.5,100.0,3315.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
874570,2026-08-15T14:57:30.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.5,0.0,1.2,1.0,243.4,242.9,243.0,12.1,11.0,11.3,861.8,4.5,49.95,0.0,2.1,66.5,862.4,2.0,1.7,66.5,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
874601,2026-08-15T14:57:46.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,242.4,242.1,241.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874632,2026-08-15T14:58:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.4,14.1,0.0,1.2,1.0,225.7,225.4,225.8,35.8,35.8,36.0,859.7,28.5,49.81,0.0,22.4,66.5,861.1,14.4,11.9,66.5,100.0,3314.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
874663,2026-08-15T14:58:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.0,1.7,1.0,246.2,245.7,245.4,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874725,2026-08-15T14:58:48.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.2,0.0,1.7,1.0,240.6,240.4,240.0,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874756,2026-08-15T14:59:03.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.2,10.1,0.0,1.1,2.0,237.0,236.9,237.2,17.8,17.0,17.5,860.2,12.2,49.86,0.0,8.2,66.5,862.4,2.1,1.7,66.5,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
874787,2026-08-15T14:59:19.629746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,243.4,243.1,242.9,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
874818,2026-08-15T14:59:34.618868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.6,0.0,1.1,1.0,243.2,242.7,242.8,12.1,11.1,11.3,861.8,4.8,49.95,0.0,2.2,66.5,862.4,2.2,1.8,66.5,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
874880,2026-08-15T15:00:05.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,17.1,0.0,1.1,2.0,242.5,241.9,242.0,12.1,11.1,11.3,861.8,4.7,49.95,0.0,2.2,66.5,860.4,21.8,21.8,66.5,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
874911,2026-08-15T15:00:21.629442+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,240.0,239.6,239.6,0.8,0.6,0.6,868.0,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
