id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
874942,2026-08-15T15:00:36.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,3.3,0.0,1.1,1.0,245.7,245.4,245.4,12.1,11.1,11.3,861.7,4.5,49.93,0.0,2.2,66.5,861.7,7.8,6.9,66.5,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
875035,2026-08-15T15:01:23.629459+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,230.8,231.2,231.3,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875066,2026-08-15T15:01:38.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.0,2.4,0.0,1.1,1.0,243.4,242.8,243.0,12.1,11.1,11.3,861.4,4.4,49.91,0.0,7.5,66.5,862.4,2.0,1.8,66.5,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
875097,2026-08-15T15:01:54.629619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,241.7,241.5,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875128,2026-08-15T15:02:09.619118+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,2.4,2.9,25.3,0.0,1.1,2.0,224.5,224.5,224.7,36.7,36.1,34.3,859.5,27.4,49.81,0.0,20.1,66.5,862.4,2.1,1.7,66.5,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
875190,2026-08-15T15:02:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,5.5,0.0,1.1,2.0,233.6,233.4,233.7,21.4,20.9,21.3,860.9,15.2,49.91,0.0,4.8,66.1,861.4,9.7,9.8,66.1,100.0,3321.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
875221,2026-08-15T15:02:56.629082+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,240.6,240.3,240.1,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875252,2026-08-15T15:03:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.5,0.0,1.1,1.0,237.7,237.5,237.7,18.0,17.0,17.6,860.9,11.9,49.87,0.0,6.7,66.1,861.4,9.4,8.9,66.1,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
875283,2026-08-15T15:03:27.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,232.4,232.4,232.6,0.8,0.6,0.6,867.9,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875345,2026-08-15T15:03:58.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.7,1.0,224.4,224.6,224.7,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875376,2026-08-15T15:04:13.619280+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.5,10.6,0.0,1.1,1.0,241.4,240.6,240.8,15.1,14.0,14.6,861.2,8.7,49.93,0.0,2.2,66.1,860.7,19.3,17.7,66.1,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
875407,2026-08-15T15:04:29.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,239.4,238.8,238.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875438,2026-08-15T15:04:44.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,8.1,0.0,1.1,2.0,241.1,240.5,240.6,12.1,11.1,11.3,861.8,4.5,49.95,0.0,2.2,66.1,861.4,12.6,10.0,66.1,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
875531,2026-08-15T15:05:31.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.6,241.4,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875562,2026-08-15T15:05:46.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,5.1,0.0,1.1,1.0,243.2,242.7,242.9,13.8,12.8,13.2,861.0,7.3,49.9,0.0,10.8,66.1,862.4,2.2,1.5,66.1,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
875593,2026-08-15T15:06:02.628657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,241.2,241.0,240.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
875655,2026-08-15T15:06:33.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.6,1.0,243.8,243.6,243.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
875686,2026-08-15T15:06:48.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.1,7.8,0.0,1.1,1.0,244.7,243.7,243.8,12.0,11.0,11.3,861.6,4.4,49.92,0.0,2.1,66.1,861.7,12.2,10.6,66.1,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
875717,2026-08-15T15:07:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.6,1.0,227.9,227.8,227.8,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
875748,2026-08-15T15:07:19.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,8.8,0.0,1.1,2.0,246.2,245.8,245.7,12.0,11.0,11.2,860.9,4.4,49.92,0.0,2.2,66.1,861.1,13.2,12.1,66.1,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
875810,2026-08-15T15:07:50.618576+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.6,1.0,1.6,23.1,0.0,1.1,2.0,241.3,240.7,240.8,12.1,11.1,11.3,861.7,4.3,49.95,0.0,2.1,66.1,860.1,27.4,26.6,66.1,100.0,3310.0,3308.0,25.1,24.0,24.3,20000.0,856.4,0,0
875841,2026-08-15T15:08:06.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,226.5,226.6,226.6,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
875872,2026-08-15T15:08:21.619543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,6.9,0.0,1.0,1.0,243.6,243.1,243.1,12.1,11.0,11.3,861.7,4.7,49.95,0.0,2.2,66.1,861.1,11.6,10.0,66.1,100.0,3318.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
875903,2026-08-15T15:08:37.629322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,243.6,243.3,243.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
875965,2026-08-15T15:09:08.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,235.6,235.9,235.8,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
875996,2026-08-15T15:09:23.618873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.7,0.0,1.1,1.0,231.1,231.2,231.3,21.5,21.0,21.4,860.4,15.7,49.89,0.0,9.6,66.1,860.7,17.4,16.5,66.1,100.0,3314.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
876058,2026-08-15T15:09:54.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,5.6,0.0,1.0,1.0,240.3,239.6,239.9,14.5,13.4,14.1,861.4,7.8,49.95,0.0,2.1,65.7,862.1,2.2,1.9,65.7,100.0,3321.0,3320.0,25.0,24.0,24.3,20000.0,856.4,0,0
876120,2026-08-15T15:10:25.618576+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.6,0.5,2.7,20.7,0.0,1.0,1.0,230.7,231.0,231.3,28.0,27.5,27.5,859.4,22.8,49.82,0.0,16.4,65.7,862.1,2.1,1.7,65.7,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0
876151,2026-08-15T15:10:41.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.2,0.0,1.7,1.0,244.1,243.6,243.3,0.8,0.6,0.6,867.9,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876182,2026-08-15T15:10:56.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,15.5,0.0,1.0,2.0,242.5,242.0,242.2,12.1,11.0,11.3,861.7,4.5,49.95,0.0,2.2,65.7,860.7,20.0,17.5,65.7,100.0,3320.0,3318.0,25.0,24.0,24.3,20000.0,856.4,0,0
876213,2026-08-15T15:11:12.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876275,2026-08-15T15:11:43.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,230.4,230.6,230.6,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876306,2026-08-15T15:11:58.628917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,19.2,0.0,1.0,1.0,240.8,240.3,240.3,12.1,11.1,11.3,861.7,4.2,49.95,0.0,2.1,65.7,860.1,23.4,23.3,65.7,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
876337,2026-08-15T15:12:14.618845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,226.5,226.6,226.8,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876368,2026-08-15T15:12:29.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.1,0.0,1.1,1.0,243.5,242.9,243.1,12.1,11.0,11.3,861.6,4.2,49.93,0.0,6.5,65.7,862.1,2.1,1.6,65.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
876430,2026-08-15T15:13:00.629560+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,0.3,2.8,23.9,0.0,1.0,2.0,224.7,224.7,225.1,39.8,39.5,39.5,858.9,29.7,49.79,0.0,21.3,65.7,861.7,5.8,6.0,65.7,100.0,3319.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
876461,2026-08-15T15:13:16.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,241.2,240.6,240.6,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876492,2026-08-15T15:13:31.629784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.6,1.6,11.2,0.0,1.1,1.0,242.0,241.3,241.2,19.7,19.1,19.5,860.5,13.2,49.9,0.0,4.8,65.7,862.1,2.0,1.8,65.7,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
876523,2026-08-15T15:13:47.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.2,241.0,240.7,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876585,2026-08-15T15:14:18.619596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,243.9,243.6,243.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876616,2026-08-15T15:14:33.629194+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,3.3,0.0,1.0,1.0,242.4,241.9,241.9,12.1,11.1,11.3,861.6,5.2,49.95,0.0,2.1,65.7,862.1,1.9,1.6,65.7,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0
876647,2026-08-15T15:14:49.619804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,225.1,225.1,225.2,0.8,0.6,0.6,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876678,2026-08-15T15:15:04.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.2,17.6,0.0,1.1,1.0,242.0,241.2,241.4,12.1,11.2,11.3,861.6,4.6,49.95,0.0,2.2,65.7,860.4,22.2,21.5,65.7,100.0,3312.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
876740,2026-08-15T15:15:35.629267+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.8,9.2,0.0,1.1,2.0,244.8,244.2,244.4,12.0,11.7,11.3,861.5,5.2,49.95,0.0,2.4,65.7,860.7,14.4,12.6,65.7,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
876771,2026-08-15T15:15:51.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,244.4,243.7,243.6,0.8,0.6,0.6,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876802,2026-08-15T15:16:06.619403+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.3,0.6,5.7,0.0,1.1,1.0,231.5,229.9,231.7,17.5,18.6,17.3,860.7,13.6,49.87,0.0,15.0,65.7,860.1,19.3,20.0,65.7,100.0,3311.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0
876833,2026-08-15T15:16:22.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.0,0.0,1.7,1.0,230.8,227.0,231.0,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876895,2026-08-15T15:16:53.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,3.1,0.1,0.0,1.7,1.0,242.6,238.9,241.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876926,2026-08-15T15:17:08.618913+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,4.4,6.2,3.6,25.1,0.0,1.1,2.0,226.7,222.3,226.7,38.9,41.5,35.3,858.5,28.8,49.77,0.0,22.2,65.3,862.1,3.7,2.9,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
876957,2026-08-15T15:17:24.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.7,0.1,0.0,1.7,1.0,241.8,238.8,241.3,0.8,0.6,0.7,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
876988,2026-08-15T15:17:39.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.3,0.8,3.1,0.0,1.1,2.0,244.9,241.1,244.0,12.1,14.7,11.4,861.3,6.6,49.94,0.0,3.3,65.3,862.1,3.5,2.8,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
877050,2026-08-15T15:18:10.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.7,1.8,19.7,0.0,1.1,2.0,234.4,230.1,234.4,26.0,29.4,24.7,859.9,23.0,49.82,0.0,12.5,65.3,861.7,3.3,2.5,65.3,100.0,3320.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
877112,2026-08-15T15:18:41.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,0.7,2.4,0.0,1.1,2.0,242.2,240.0,241.5,12.1,13.8,11.4,861.4,5.9,49.94,0.0,3.1,65.3,862.1,3.5,3.1,65.3,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
877143,2026-08-15T15:18:57.629355+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.1,0.0,1.7,1.0,224.9,223.0,224.8,0.8,0.6,0.6,867.9,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877205,2026-08-15T15:19:28.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.2,0.0,0.0,1.7,1.0,234.1,232.8,234.2,0.8,0.6,0.7,868.0,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877236,2026-08-15T15:19:43.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,1.1,8.3,0.0,1.1,2.0,234.4,232.5,234.2,18.9,20.7,18.6,860.3,14.1,49.94,0.0,11.4,65.3,861.4,5.8,6.1,65.3,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
877267,2026-08-15T15:19:59.618884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.1,0.0,1.7,1.0,229.5,228.0,229.6,0.8,0.6,0.7,867.9,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877298,2026-08-15T15:20:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.0,0.7,4.3,0.0,1.1,2.0,226.4,225.1,227.2,28.4,30.9,27.9,859.4,25.3,49.86,0.0,20.4,65.3,860.1,21.0,21.0,65.3,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
877360,2026-08-15T15:20:45.618741+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,2.4,14.9,0.0,1.0,1.0,231.6,229.8,231.8,22.4,24.4,22.1,859.7,18.2,49.86,0.0,12.5,65.3,862.1,3.3,2.9,65.3,100.0,3320.0,3319.0,25.1,24.1,24.3,20000.0,856.4,0,0
877391,2026-08-15T15:21:01.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.7,0.0,0.0,1.7,1.0,241.3,239.7,240.6,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877422,2026-08-15T15:21:16.618587+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.8,4.8,2.8,28.0,0.0,1.0,1.0,225.6,224.1,225.9,36.9,39.0,34.2,858.9,31.0,49.78,0.0,22.1,65.3,861.7,3.0,2.6,65.3,100.0,3319.0,3318.0,25.1,24.1,24.3,20000.0,856.4,0,0
877453,2026-08-15T15:21:32.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.0,0.0,1.7,1.0,244.1,242.6,243.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877515,2026-08-15T15:22:03.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.0,1.7,1.0,233.8,232.1,233.4,0.9,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877546,2026-08-15T15:22:18.629743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.3,2.0,0.0,1.0,1.0,238.8,237.2,238.4,16.0,17.4,15.8,859.8,11.8,49.87,0.0,7.6,65.3,861.1,9.8,9.2,65.3,100.0,3318.0,3317.0,25.1,24.1,24.3,20000.0,856.4,0,0
877577,2026-08-15T15:22:34.628994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.7,1.0,232.6,231.1,232.7,0.8,0.6,0.7,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877670,2026-08-15T15:23:20.618829+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.7,1.9,1.8,21.2,0.0,1.0,1.0,244.2,242.5,243.6,12.1,13.2,11.3,861.2,5.3,49.94,0.0,3.0,64.9,859.4,26.5,26.8,64.9,100.0,3315.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0
877701,2026-08-15T15:23:36.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.2,0.1,0.0,1.7,1.0,244.0,242.4,243.2,0.9,0.6,0.7,868.0,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877732,2026-08-15T15:23:51.618565+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.6,1.8,1.5,25.6,0.0,1.0,2.0,225.8,225.7,226.3,32.4,33.5,31.7,860.2,28.2,49.86,0.0,17.5,64.9,861.7,2.6,2.1,64.9,100.0,3317.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
877763,2026-08-15T15:24:07.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.7,0.0,0.0,1.7,1.0,232.2,232.3,232.3,0.9,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877825,2026-08-15T15:24:38.629241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.0,1.7,1.0,241.5,241.2,241.0,0.8,0.6,0.7,868.0,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877856,2026-08-15T15:24:53.618575+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,1.8,3.1,27.5,0.0,1.0,1.0,225.9,225.7,225.9,37.9,37.9,36.1,859.0,29.7,49.78,0.0,22.5,64.9,862.1,2.2,1.6,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0
877887,2026-08-15T15:25:09.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.0,1.7,1.0,241.1,240.8,240.6,0.9,0.6,0.7,868.0,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.2,24.6,20000.0,855.9,0,0
877918,2026-08-15T15:25:24.618572+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.1,0.9,2.5,25.1,0.0,1.0,2.0,228.6,228.5,228.6,34.5,34.4,33.6,859.2,27.3,49.82,0.0,17.3,64.9,861.7,2.2,1.8,64.9,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
877980,2026-08-15T15:25:55.619547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.9,0.0,1.0,1.0,244.1,243.5,243.7,12.0,11.0,11.2,861.4,4.6,49.93,0.0,2.2,64.9,862.1,2.7,3.3,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0
878011,2026-08-15T15:26:11.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.0,0.0,1.8,1.0,225.8,226.2,226.1,0.9,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.9,24.1,24.5,20000.0,855.9,0,0
878042,2026-08-15T15:26:26.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.6,12.8,0.0,1.0,2.0,230.0,229.8,230.2,30.4,30.0,29.2,859.5,25.1,49.84,0.0,13.4,64.9,861.1,12.3,11.5,64.9,100.0,3318.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0
878073,2026-08-15T15:26:42.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.7,241.8,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878166,2026-08-15T15:27:28.628674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.9,5.4,0.0,1.0,2.0,242.8,241.9,242.2,14.3,13.2,13.7,861.2,7.4,49.95,0.0,2.2,64.9,862.1,2.0,1.9,64.9,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
878197,2026-08-15T15:27:44.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,243.2,243.0,242.8,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878228,2026-08-15T15:27:59.629500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.1,10.8,0.0,1.0,2.0,241.0,240.5,240.5,12.1,11.1,11.2,861.5,4.7,49.95,0.0,9.9,64.9,860.4,15.5,13.4,64.9,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
878290,2026-08-15T15:28:30.629072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.2,10.2,0.0,1.0,2.0,235.5,235.4,235.5,17.0,16.2,16.6,860.2,16.6,49.95,0.0,9.9,64.9,861.4,6.4,6.5,64.9,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
878321,2026-08-15T15:28:46.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.1,0.0,1.7,1.0,241.2,240.8,240.4,0.9,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878352,2026-08-15T15:29:01.629749+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,2.3,3.1,27.2,0.0,1.0,2.0,228.4,228.7,228.8,38.6,38.6,36.3,859.0,29.3,49.8,0.0,20.5,64.9,862.1,2.1,1.7,64.9,100.0,3320.0,3318.0,25.1,24.1,24.4,20000.0,856.4,0,0
878383,2026-08-15T15:29:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,243.5,243.1,243.0,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878445,2026-08-15T15:29:48.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,241.1,240.5,240.3,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878476,2026-08-15T15:30:03.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.1,0.0,1.0,1.0,244.0,243.5,243.7,12.1,11.0,11.3,861.4,4.6,49.95,0.0,2.2,64.9,862.1,2.5,1.7,64.9,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0
878507,2026-08-15T15:30:19.619220+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.2,0.0,0.0,1.7,1.0,243.0,242.8,242.6,0.9,0.6,0.7,868.0,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878538,2026-08-15T15:30:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,3.5,0.0,1.0,1.0,245.9,245.5,245.5,12.4,11.3,11.5,861.3,5.1,49.93,0.0,2.2,64.6,861.4,8.6,7.6,64.6,100.0,3320.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0
878600,2026-08-15T15:31:05.629757+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.5,1.0,2.0,21.0,0.0,1.0,2.0,242.1,241.6,241.7,12.1,11.1,11.3,861.4,4.4,49.95,0.0,2.2,64.6,859.4,25.4,27.8,64.6,100.0,3308.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
878631,2026-08-15T15:31:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.0,1.7,1.0,225.0,224.9,224.8,0.9,0.6,0.7,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
878693,2026-08-15T15:31:52.619047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.0,1.7,1.0,244.3,243.8,243.7,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
878755,2026-08-15T15:32:23.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.1,0.0,1.7,1.0,232.4,232.7,232.6,0.9,0.6,0.7,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
878786,2026-08-15T15:32:38.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.8,6.3,0.0,1.1,2.0,235.7,235.2,235.3,17.5,16.7,17.3,860.3,8.5,49.88,0.0,11.3,64.6,862.1,2.2,1.7,64.6,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
878817,2026-08-15T15:32:54.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,241.5,241.4,241.1,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
878848,2026-08-15T15:33:09.618575+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.8,1.8,25.3,0.0,1.1,2.0,225.1,224.9,225.3,43.9,45.2,43.4,858.9,38.3,49.79,0.0,21.8,64.6,860.7,13.0,11.7,64.6,100.0,3316.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
878910,2026-08-15T15:33:40.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.2,7.1,0.0,1.1,1.0,244.0,243.4,243.6,15.3,14.2,14.7,860.9,9.2,49.93,0.0,2.2,64.6,862.1,2.1,1.7,64.6,100.0,3320.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
878941,2026-08-15T15:33:56.629307+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.1,0.0,1.7,1.0,233.0,233.3,233.0,0.9,0.6,0.6,867.9,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
878972,2026-08-15T15:34:11.628845+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.1,1.2,2.6,22.6,0.0,1.1,2.0,231.0,231.0,231.1,30.5,29.8,29.3,859.5,24.6,49.85,0.0,13.0,64.6,862.1,2.0,1.8,64.6,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
879003,2026-08-15T15:34:27.629417+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,233.7,234.0,234.1,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879065,2026-08-15T15:34:58.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,224.9,224.9,225.2,0.8,0.6,0.7,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879096,2026-08-15T15:35:13.618641+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.1,2.1,23.4,0.0,1.1,2.0,245.2,244.7,244.8,12.1,11.0,11.2,861.2,4.7,49.95,0.0,2.2,64.6,859.1,28.1,28.9,64.6,100.0,3307.0,3305.0,25.2,24.1,24.4,20000.0,856.4,0,0
879127,2026-08-15T15:35:29.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,244.2,243.8,243.8,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879158,2026-08-15T15:35:44.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.7,2.3,0.0,1.1,2.0,241.1,240.3,240.2,12.1,11.1,11.3,861.4,4.8,49.91,0.0,11.1,64.6,862.1,2.5,1.6,64.6,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
879220,2026-08-15T15:36:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,4.7,0.0,1.1,2.0,227.8,227.7,227.9,26.1,25.4,25.8,859.9,22.1,49.84,0.0,19.2,64.6,860.1,17.4,17.0,64.6,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
879251,2026-08-15T15:36:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,238.1,238.3,238.1,0.8,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879282,2026-08-15T15:36:46.618555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.8,2.4,0.0,1.0,1.0,243.8,243.0,243.1,12.1,11.0,11.3,861.3,4.6,49.95,0.0,2.2,64.6,862.1,2.2,1.6,64.6,100.0,3317.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0
879313,2026-08-15T15:37:02.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,242.8,242.5,242.4,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879375,2026-08-15T15:37:33.629205+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.0,1.7,1.0,241.3,240.8,240.6,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879406,2026-08-15T15:37:48.628905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,18.2,0.0,1.0,2.0,230.6,230.4,230.5,24.0,23.5,23.7,860.2,20.2,49.89,0.0,9.1,64.2,862.1,2.0,1.7,64.2,100.0,3320.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
879437,2026-08-15T15:38:04.619146+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,240.9,240.7,240.4,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879468,2026-08-15T15:38:19.628679+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,0.7,2.8,25.0,0.0,1.0,1.0,228.6,228.5,228.8,34.1,34.1,33.4,858.9,27.4,49.79,0.0,19.1,64.2,861.7,2.4,1.6,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
879530,2026-08-15T15:38:50.618969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,0.6,9.9,0.0,1.0,2.0,243.6,242.7,242.8,12.1,11.0,11.2,861.3,4.9,49.95,0.0,2.2,64.2,860.7,14.8,13.7,64.2,100.0,3318.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0
879561,2026-08-15T15:39:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,225.5,225.7,225.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879592,2026-08-15T15:39:21.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.1,3.5,0.0,1.0,2.0,239.6,239.4,239.4,16.9,16.0,16.6,860.6,11.5,49.92,0.0,5.6,64.2,860.7,15.0,13.2,64.2,100.0,3317.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
879623,2026-08-15T15:39:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.7,1.0,233.0,233.1,233.1,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879685,2026-08-15T15:40:08.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.0,1.7,1.0,226.1,226.0,226.1,0.8,0.6,0.7,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879747,2026-08-15T15:40:39.619446+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.7,1.0,242.9,242.5,242.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879778,2026-08-15T15:40:54.618564+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.7,1.4,2.6,24.8,0.0,1.0,1.0,226.8,226.5,227.2,32.3,32.5,31.1,859.1,27.7,49.81,0.0,21.3,64.2,861.7,2.9,1.7,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
879840,2026-08-15T15:41:25.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.7,0.6,5.5,0.0,1.0,2.0,231.1,229.9,231.4,23.1,24.7,23.0,859.8,19.6,49.86,0.0,12.8,64.2,860.4,14.1,13.6,64.2,100.0,3314.0,3312.0,25.2,24.2,24.5,20000.0,856.4,0,0
879871,2026-08-15T15:41:41.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.7,0.0,0.0,1.7,1.0,242.5,240.2,241.7,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879902,2026-08-15T15:41:56.618576+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,4.3,6.1,3.1,26.6,0.0,1.0,1.0,226.4,222.6,226.9,37.1,41.2,35.1,858.6,30.9,49.79,0.0,24.0,64.2,861.7,4.3,3.0,64.2,100.0,3319.0,3318.0,25.2,24.2,24.5,20000.0,856.4,0,0
879933,2026-08-15T15:42:12.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.7,0.1,0.0,1.7,1.0,243.6,240.2,242.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
879995,2026-08-15T15:42:43.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.3,2.7,0.0,0.0,1.7,1.0,241.2,237.3,240.6,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880027,2026-08-15T15:42:59.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.7,0.0,0.0,1.7,1.0,231.8,228.6,232.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880058,2026-08-15T15:43:14.629602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.6,5.8,1.9,18.9,0.0,1.0,1.0,233.0,228.8,233.4,35.0,38.4,32.6,858.8,29.8,49.81,0.0,16.5,64.2,860.7,10.9,11.2,64.2,100.0,3318.0,3317.0,25.2,24.2,24.5,20000.0,856.4,0,0
880090,2026-08-15T15:43:30.618608+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,4.4,5.4,2.4,22.7,0.0,1.0,2.0,231.5,227.3,231.7,29.9,33.4,28.0,859.0,26.2,49.83,0.0,14.5,64.2,861.4,3.5,2.8,64.2,100.0,3318.0,3316.0,25.2,24.2,24.5,20000.0,856.4,0,0
880152,2026-08-15T15:44:01.619630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.9,0.9,14.9,0.0,1.0,1.0,242.3,239.4,241.7,12.1,14.3,11.4,861.0,6.1,49.94,0.0,3.2,64.2,860.1,21.0,19.3,64.2,100.0,3316.0,3315.0,25.2,24.2,24.5,20000.0,856.4,0,0
880183,2026-08-15T15:44:17.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.7,1.0,225.7,223.1,225.8,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880214,2026-08-15T15:44:32.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.5,10.8,0.0,1.0,2.0,245.3,243.4,244.4,12.1,13.2,11.2,860.9,6.0,49.94,0.0,3.1,63.8,860.4,16.8,13.9,63.8,100.0,3313.0,3311.0,25.2,24.2,24.5,20000.0,856.4,0,0
880307,2026-08-15T15:45:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,1.7,1.0,234.1,232.6,234.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880338,2026-08-15T15:45:34.618599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,1.7,9.8,0.0,1.1,2.0,235.6,233.7,235.3,17.0,18.6,16.8,860.0,12.7,49.88,0.0,11.6,63.8,861.7,2.9,2.7,63.8,100.0,3317.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
880369,2026-08-15T15:45:50.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.0,1.7,1.0,241.7,240.2,241.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880400,2026-08-15T15:46:05.618562+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,2.1,4.4,3.1,25.5,0.0,1.0,1.0,225.2,223.5,225.6,40.4,42.6,38.2,858.0,31.4,49.78,0.0,21.8,63.8,861.1,5.9,6.5,63.8,100.0,3315.0,3314.0,25.2,24.2,24.5,20000.0,856.4,0,0
880462,2026-08-15T15:46:36.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.8,1.0,8.1,0.0,1.1,1.0,238.0,236.2,237.5,15.8,17.2,15.4,860.4,11.4,49.92,0.0,3.0,63.8,861.4,3.3,2.6,63.8,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
880493,2026-08-15T15:46:52.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.7,0.2,0.0,1.7,1.0,229.1,227.4,229.5,0.8,0.6,0.6,867.9,-0.2,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880524,2026-08-15T15:47:07.630011+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,2.1,4.0,2.6,22.5,0.0,1.1,1.0,231.2,229.3,231.4,31.2,33.3,29.3,859.1,25.9,49.84,0.0,14.7,63.8,861.7,3.4,2.4,63.8,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
880555,2026-08-15T15:47:23.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.7,1.0,235.4,234.2,235.3,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880617,2026-08-15T15:47:54.630701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.7,0.1,0.0,1.7,1.0,225.5,223.8,225.8,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880648,2026-08-15T15:48:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.4,19.3,0.0,1.2,2.0,244.0,242.0,242.9,12.1,13.4,11.3,860.8,6.0,49.94,0.0,3.1,63.8,859.4,25.3,25.4,63.8,100.0,3310.0,3308.0,25.3,24.1,24.5,20000.0,856.4,0,0
880679,2026-08-15T15:48:25.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.7,1.0,230.4,229.1,231.0,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880710,2026-08-15T15:48:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.4,6.5,0.0,1.2,2.0,244.9,243.3,244.3,12.1,13.4,11.3,860.8,5.9,49.94,0.0,3.1,63.8,860.4,12.4,11.6,63.8,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
880803,2026-08-15T15:49:27.652564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,229.9,229.9,230.0,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880834,2026-08-15T15:49:42.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,18.0,0.0,1.1,1.0,230.4,230.1,230.4,24.1,24.6,23.7,859.6,20.3,49.88,0.0,12.6,63.8,861.7,2.3,1.8,63.8,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
880865,2026-08-15T15:49:58.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.0,1.7,1.0,241.9,241.7,241.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880927,2026-08-15T15:50:29.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,241.6,241.4,241.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
880958,2026-08-15T15:50:44.630501+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.7,2.6,0.0,1.1,2.0,230.4,230.4,230.5,25.4,24.8,25.0,861.0,4.8,49.88,0.0,10.1,63.4,861.7,2.2,1.7,63.4,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
880989,2026-08-15T15:51:00.630127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,240.7,240.4,240.2,0.8,0.6,0.6,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881020,2026-08-15T15:51:15.618700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.9,11.1,0.0,1.1,2.0,235.4,235.5,235.7,19.6,19.3,19.5,859.8,13.3,49.85,0.0,10.7,63.4,861.7,2.2,1.7,63.4,100.0,3318.0,3316.0,25.2,24.1,24.4,20000.0,856.4,0,0
881082,2026-08-15T15:51:46.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,8.5,0.0,1.1,2.0,242.1,241.6,241.6,12.1,11.0,11.3,861.0,5.0,49.95,0.0,2.2,63.4,860.7,13.5,12.1,63.4,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
881113,2026-08-15T15:52:02.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,224.7,225.0,225.0,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881144,2026-08-15T15:52:17.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.5,19.0,0.0,1.1,1.0,245.3,244.5,244.6,12.0,11.0,11.2,860.9,4.8,49.95,0.0,2.2,63.4,859.4,23.8,24.6,63.4,100.0,3310.0,3309.0,25.2,24.1,24.4,20000.0,856.4,0,0
881175,2026-08-15T15:52:33.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,237.6,237.2,237.1,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881237,2026-08-15T15:53:04.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,230.1,230.2,230.3,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881268,2026-08-15T15:53:19.628659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.1,4.9,0.0,1.1,2.0,233.3,233.2,233.5,21.4,20.9,21.3,859.8,15.7,49.89,0.0,11.2,63.4,859.7,20.6,19.1,63.4,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
881330,2026-08-15T15:53:50.618572+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,0.8,2.1,20.1,0.0,1.2,2.0,230.8,230.5,230.8,26.2,25.5,25.4,859.6,22.2,49.86,0.0,10.9,63.4,861.7,2.1,1.6,63.4,100.0,3319.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0
881392,2026-08-15T15:54:21.618560+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,1.3,2.9,28.5,0.0,1.2,2.0,226.9,226.8,227.1,38.5,38.9,37.6,858.5,30.7,49.78,0.0,21.4,63.4,861.4,2.2,1.8,63.4,100.0,3317.0,3315.0,25.2,24.0,24.4,20000.0,856.4,0,0
881423,2026-08-15T15:54:37.640603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.0,1.7,1.0,245.4,244.9,244.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881454,2026-08-15T15:54:52.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,2.7,0.0,1.2,1.0,230.9,231.0,231.1,22.9,22.4,22.8,860.9,4.8,49.95,0.0,2.2,63.4,861.4,2.1,1.8,63.4,100.0,3318.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0
881485,2026-08-15T15:55:08.619242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.7,1.0,229.6,229.9,229.9,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881547,2026-08-15T15:55:39.619608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,230.1,230.0,230.1,0.8,0.6,0.6,867.9,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881578,2026-08-15T15:55:54.629845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,2.5,0.0,1.2,2.0,242.6,242.1,242.1,12.1,11.0,11.2,860.9,5.1,49.95,0.0,2.2,63.4,860.7,7.6,7.6,63.4,100.0,3319.0,3317.0,25.2,24.0,24.4,20000.0,856.4,0,0
881609,2026-08-15T15:56:10.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,225.7,225.9,225.9,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881640,2026-08-15T15:56:25.619668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.9,0.0,1.1,2.0,239.9,239.5,239.5,17.3,16.3,17.0,860.3,11.9,49.92,0.0,3.9,63.4,860.7,11.0,9.5,63.4,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
881702,2026-08-15T15:56:56.628741+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.0,1.8,22.1,0.0,1.1,2.0,241.2,240.7,240.8,12.1,11.1,11.3,860.9,4.8,49.95,0.0,2.2,63.4,859.1,26.9,26.7,63.4,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0
881733,2026-08-15T15:57:12.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,226.5,226.5,226.8,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881764,2026-08-15T15:57:27.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.6,0.0,1.1,2.0,243.5,242.9,243.1,12.1,11.0,11.2,860.8,4.6,49.95,0.0,2.2,63.4,861.4,2.0,1.9,63.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
881795,2026-08-15T15:57:43.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.7,1.0,242.7,242.4,242.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881857,2026-08-15T15:58:14.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,236.9,237.1,237.0,0.8,0.6,0.6,867.9,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881888,2026-08-15T15:58:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.5,11.6,0.0,1.1,2.0,232.1,232.1,232.2,22.3,21.7,22.1,859.6,17.0,49.86,0.0,9.9,63.0,861.1,5.4,5.1,63.0,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
881919,2026-08-15T15:58:45.630111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,241.2,240.9,240.6,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
881950,2026-08-15T15:59:00.629993+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,0.7,3.4,28.0,0.0,1.1,2.0,226.5,226.5,226.7,39.3,39.0,38.6,858.0,30.1,49.79,0.0,20.5,63.0,861.4,2.1,1.6,63.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
882012,2026-08-15T15:59:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,3.0,0.0,1.1,2.0,243.2,242.7,242.8,12.0,11.1,11.2,860.8,5.0,49.95,0.0,2.2,63.0,861.4,2.0,1.6,63.0,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
882043,2026-08-15T15:59:47.619273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,224.2,224.5,224.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
882074,2026-08-15T16:00:02.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,19.0,0.0,1.1,2.0,242.4,242.0,242.0,12.1,11.0,11.2,860.8,4.6,49.95,0.0,2.2,63.0,859.4,23.6,23.9,63.0,100.0,3308.0,3306.0,25.1,24.0,24.3,20000.0,856.4,0,0
882105,2026-08-15T16:00:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,223.9,224.2,224.3,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
882167,2026-08-15T16:00:49.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,237.9,237.5,237.4,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
882198,2026-08-15T16:01:04.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.8,20.4,0.0,1.1,1.0,241.1,240.6,240.6,12.1,11.0,11.2,860.9,4.8,49.95,0.0,2.2,63.0,859.1,25.2,25.2,63.0,100.0,3308.0,3307.0,25.1,24.0,24.3,20000.0,856.4,0,0
882229,2026-08-15T16:01:20.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.0,1.7,1.0,229.7,229.8,229.7,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
882260,2026-08-15T16:01:35.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,1.1,0.0,1.1,2.0,243.4,242.8,243.0,12.1,11.0,11.2,860.4,4.7,49.95,0.0,8.1,63.0,861.1,5.8,5.3,63.0,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
882322,2026-08-15T16:02:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,7.4,0.0,1.1,2.0,225.5,225.6,225.8,33.4,32.6,31.5,858.5,26.4,49.8,0.0,21.2,63.0,859.4,19.0,17.5,63.0,100.0,3312.0,3310.0,25.1,24.0,24.3,20000.0,856.4,0,0
