id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
897049,2026-08-15T18:04:50.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.0,1.7,1.0,237.2,237.3,237.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897080,2026-08-15T18:05:05.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,11.1,0.0,1.0,1.0,242.9,242.5,242.6,12.0,11.0,11.2,851.7,4.4,49.95,0.0,2.2,55.9,851.0,15.5,13.9,55.9,100.0,3278.0,3277.0,25.2,24.2,24.4,20000.0,856.4,0,0
897142,2026-08-15T18:05:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.9,6.2,0.0,0.9,2.0,241.8,240.9,241.2,15.1,13.9,14.4,850.5,8.5,49.89,0.0,5.5,55.9,852.4,2.3,1.3,55.9,100.0,3283.0,3281.0,25.1,24.2,24.4,20000.0,856.4,0,0
897204,2026-08-15T18:06:07.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.2,0.0,1.0,2.0,241.3,240.9,241.1,12.0,11.0,11.2,851.8,4.4,49.95,0.0,2.2,55.9,850.0,23.6,24.1,55.9,100.0,3276.0,3274.0,25.2,24.2,24.4,20000.0,856.4,0,0
897235,2026-08-15T18:06:23.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.7,1.0,229.3,229.6,229.7,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897266,2026-08-15T18:06:38.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,14.3,0.0,0.9,2.0,243.9,243.5,243.6,12.0,11.0,11.2,851.7,5.1,49.95,0.0,2.2,55.9,850.4,19.4,17.8,55.9,100.0,3278.0,3276.0,25.1,24.2,24.4,20000.0,856.4,0,0
897297,2026-08-15T18:06:54.629956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.1,0.0,1.7,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897359,2026-08-15T18:07:25.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,241.0,240.7,240.5,0.8,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897390,2026-08-15T18:07:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,5.4,0.0,1.0,1.0,244.4,243.7,243.8,12.0,11.0,11.2,851.6,4.5,49.95,0.0,2.2,55.9,851.0,9.9,8.1,55.9,100.0,3280.0,3279.0,25.2,24.2,24.4,20000.0,856.4,0,0
897421,2026-08-15T18:07:56.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897452,2026-08-15T18:08:11.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.7,0.0,1.0,2.0,242.5,242.1,242.3,12.0,11.0,11.2,851.7,4.8,49.95,0.0,2.2,55.9,852.4,2.1,1.9,55.9,100.0,3283.0,3281.0,25.2,24.2,24.4,20000.0,856.4,0,0
897514,2026-08-15T18:08:42.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,4.6,0.0,1.0,2.0,239.3,239.2,239.0,16.6,15.7,16.1,850.9,11.3,49.92,0.0,5.2,55.9,850.7,15.9,14.8,55.9,100.0,3282.0,3280.0,25.2,24.2,24.4,20000.0,856.4,0,0
897545,2026-08-15T18:08:58.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.7,1.0,238.9,238.4,238.4,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897576,2026-08-15T18:09:13.619236+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,2.0,20.4,0.0,1.0,2.0,241.1,240.7,240.9,12.0,11.0,11.2,851.7,4.5,49.95,0.0,2.2,55.5,849.7,24.9,25.0,55.5,100.0,3274.0,3272.0,25.2,24.2,24.5,20000.0,856.4,0,0
897607,2026-08-15T18:09:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.7,1.0,230.3,230.7,230.8,0.8,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897669,2026-08-15T18:10:00.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,242.3,242.2,242.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897700,2026-08-15T18:10:15.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.7,12.2,0.0,1.0,2.0,226.5,226.8,227.1,31.8,31.7,31.0,849.7,19.3,49.81,0.0,18.0,55.5,851.4,7.1,6.0,55.5,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0
897731,2026-08-15T18:10:31.628856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.7,1.0,245.6,245.3,244.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897762,2026-08-15T18:10:46.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,13.1,0.0,1.0,1.0,230.9,230.9,231.2,21.8,21.2,21.6,850.5,15.1,49.86,0.0,10.7,55.5,852.0,2.0,1.8,55.5,100.0,3278.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0
897824,2026-08-15T18:11:17.628793+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,2.0,2.8,26.8,0.0,1.0,2.0,225.7,225.4,225.6,40.0,39.8,38.0,849.2,31.5,49.79,0.0,20.6,55.5,852.0,4.7,4.3,55.5,100.0,3283.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
897855,2026-08-15T18:11:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.7,1.0,243.3,243.0,242.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897886,2026-08-15T18:11:48.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,8.6,0.0,1.0,2.0,243.1,242.8,242.9,12.0,11.0,11.2,851.6,4.6,49.95,0.0,2.2,55.5,851.0,13.2,11.9,55.5,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0
897917,2026-08-15T18:12:04.619094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.7,1.0,224.2,224.5,224.4,0.8,0.6,0.6,867.8,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
897979,2026-08-15T18:12:35.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.7,1.0,224.4,224.6,224.6,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898010,2026-08-15T18:12:50.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,11.3,0.0,1.0,2.0,243.7,243.4,243.5,12.0,10.9,11.2,851.6,4.9,49.95,0.0,2.2,55.5,850.7,16.2,14.0,55.5,100.0,3280.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0
898041,2026-08-15T18:13:06.629905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.7,1.0,243.7,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898072,2026-08-15T18:13:21.619766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,3.4,0.0,1.0,1.0,228.1,228.1,228.4,26.2,25.5,25.4,849.7,19.5,49.83,0.0,22.4,55.5,849.7,22.9,23.1,55.5,100.0,3276.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0
898134,2026-08-15T18:13:52.630535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.9,16.8,0.0,1.0,1.0,230.8,230.8,231.0,23.7,23.1,23.1,850.1,19.2,49.87,0.0,11.8,55.5,852.0,2.4,1.9,55.5,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
898196,2026-08-15T18:14:23.628894+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.3,1.2,3.0,28.1,0.0,1.0,1.0,225.5,225.5,225.8,40.8,40.8,39.6,849.0,30.7,49.78,0.0,21.3,55.5,852.0,2.6,1.9,55.5,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
898227,2026-08-15T18:14:39.629163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.7,1.0,244.7,244.6,244.4,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898289,2026-08-15T18:15:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.7,1.0,228.1,228.3,228.4,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898320,2026-08-15T18:15:25.629915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,8.0,0.0,1.0,2.0,238.1,237.9,238.2,19.2,18.6,18.9,850.1,12.0,49.86,0.0,8.2,55.5,850.4,20.0,17.3,55.5,100.0,3278.0,3276.0,25.2,24.2,24.5,20000.0,856.4,0,0
898351,2026-08-15T18:15:41.630335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.7,1.0,234.7,234.6,234.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898382,2026-08-15T18:15:56.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,9.6,0.0,1.0,2.0,241.7,241.4,241.5,12.0,11.0,11.2,851.6,4.3,49.95,0.0,2.2,55.2,851.0,13.9,12.9,55.2,100.0,3277.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0
898444,2026-08-15T18:16:27.629308+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.4,0.9,1.9,20.5,0.0,1.0,3.0,240.8,240.4,240.6,11.9,11.0,11.2,851.6,4.5,49.95,0.0,2.2,55.2,849.7,25.0,22.7,55.2,100.0,3271.0,3268.0,25.2,24.2,24.5,20000.0,856.4,0,0
898475,2026-08-15T18:16:43.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.7,1.0,238.3,238.3,238.1,0.8,0.6,0.6,867.9,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898506,2026-08-15T18:16:58.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.2,0.0,1.0,1.0,243.8,243.1,243.2,12.0,11.0,11.2,851.5,4.7,49.95,0.0,4.1,55.2,852.0,2.5,1.7,55.2,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
898537,2026-08-15T18:17:14.628937+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.7,1.0,241.3,241.2,241.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898599,2026-08-15T18:17:45.618924+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.7,1.0,244.2,244.1,243.9,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898630,2026-08-15T18:18:00.629427+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,3.0,0.0,1.0,1.0,244.0,243.4,243.4,12.0,11.0,11.2,851.5,5.1,49.95,0.0,2.2,55.2,852.0,2.1,1.8,55.2,100.0,3282.0,3281.0,25.2,24.2,24.5,20000.0,856.4,0,0
898661,2026-08-15T18:18:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,1.0,234.5,234.2,234.3,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898754,2026-08-15T18:19:02.629068+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.6,0.0,1.0,1.0,241.4,241.0,241.2,12.0,11.0,11.2,851.6,4.6,49.95,0.0,2.2,55.2,851.0,12.2,10.8,55.2,100.0,3278.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0
898785,2026-08-15T18:19:18.619740+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.7,1.0,225.6,225.8,225.8,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898816,2026-08-15T18:19:33.618573+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.4,1.0,2.1,24.9,0.0,1.0,2.0,245.0,244.7,244.6,12.0,11.0,11.2,851.5,4.5,49.95,0.0,2.2,55.2,849.4,29.4,27.5,55.2,100.0,3275.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0
898847,2026-08-15T18:19:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,1.0,244.2,243.8,243.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898909,2026-08-15T18:20:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.7,1.0,245.7,245.6,245.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
898940,2026-08-15T18:20:35.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.6,14.5,0.0,1.0,2.0,226.1,225.7,226.4,33.6,33.7,31.4,848.8,30.9,49.84,0.0,21.1,55.2,850.4,16.4,13.8,55.2,100.0,3274.0,3272.0,25.2,24.2,24.5,20000.0,856.4,0,0
898971,2026-08-15T18:20:51.650995+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.7,1.0,244.9,244.3,244.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899002,2026-08-15T18:21:06.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.6,2.8,0.0,1.0,2.0,243.4,242.8,243.1,12.0,12.0,11.2,851.4,5.3,49.94,0.0,2.6,55.2,852.0,2.5,2.1,55.2,100.0,3282.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
899064,2026-08-15T18:21:37.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.9,1.9,16.3,0.0,1.0,1.0,233.2,230.9,233.6,25.1,27.2,24.3,849.8,20.0,49.86,0.0,11.6,55.2,851.7,3.7,3.2,55.2,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
899095,2026-08-15T18:21:53.619204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,2.6,0.0,0.0,1.7,1.0,230.6,227.4,231.1,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899126,2026-08-15T18:22:08.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,1.6,18.6,0.0,1.0,2.0,241.8,238.7,241.3,12.0,14.5,11.2,851.3,6.5,49.94,0.0,3.4,55.2,849.7,25.1,25.5,55.2,100.0,3275.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0
899157,2026-08-15T18:22:24.629693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,3.1,0.1,0.0,1.7,1.0,226.0,222.0,226.3,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899251,2026-08-15T18:23:11.618677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.6,0.0,0.0,1.7,1.0,243.2,240.4,242.7,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899282,2026-08-15T18:23:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,4.8,0.0,2.0,0.0,1.0,2.0,228.9,224.9,229.3,27.2,30.9,26.1,849.7,20.2,49.82,0.0,17.9,54.8,849.7,22.2,20.4,54.8,100.0,3275.0,3273.0,25.2,24.2,24.5,20000.0,856.4,0,0
899313,2026-08-15T18:23:42.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.7,0.0,0.0,1.7,1.0,239.1,236.4,238.9,0.8,0.6,0.6,867.9,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899375,2026-08-15T18:24:13.629842+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.0,1.7,1.0,241.2,239.6,240.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.0,24.4,20000.0,855.9,0,0
899406,2026-08-15T18:24:28.629878+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,2.1,5.2,3.2,27.7,0.0,1.0,1.0,225.3,223.5,225.6,39.7,41.7,36.5,848.5,30.6,49.77,0.0,22.5,54.8,851.7,2.9,3.0,54.8,100.0,3279.0,3278.0,25.2,24.2,24.5,20000.0,856.4,0,0
899437,2026-08-15T18:24:44.630407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,1.6,1.0,244.1,242.7,243.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
899468,2026-08-15T18:24:59.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,2.8,0.0,1.0,1.0,243.3,241.9,242.9,12.0,13.2,11.2,851.2,6.0,49.94,0.0,3.1,54.8,851.7,3.2,2.6,54.8,100.0,3281.0,3280.0,25.2,24.2,24.5,20000.0,856.4,0,0
899530,2026-08-15T18:25:30.628724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,2.2,9.8,0.0,1.0,2.0,236.9,235.3,237.1,19.2,21.0,19.1,849.5,13.3,49.85,0.0,10.4,54.8,851.7,3.5,2.9,54.8,100.0,3281.0,3279.0,25.2,24.2,24.5,20000.0,856.4,0,0
899561,2026-08-15T18:25:46.629213+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.6,1.0,229.5,228.3,229.9,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
899592,2026-08-15T18:26:01.618586+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.7,2.0,1.8,21.8,0.0,1.0,2.0,241.6,239.9,241.2,12.0,13.2,11.2,851.2,5.4,49.94,0.0,3.1,54.8,849.4,27.2,14.4,54.8,100.0,3277.0,3275.0,25.2,24.2,24.5,20000.0,856.4,0,0
899623,2026-08-15T18:26:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.6,1.0,226.1,224.6,226.3,0.8,0.6,0.6,867.9,0.0,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.4,20000.0,855.9,0,0
899685,2026-08-15T18:26:48.619831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,1.6,1.0,242.9,241.7,242.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
899716,2026-08-15T18:27:03.629014+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,2.9,2.6,16.6,0.0,1.0,2.0,227.8,226.1,228.5,27.2,29.4,26.5,849.1,20.0,49.89,0.0,19.7,54.8,851.7,3.4,2.8,54.8,100.0,3279.0,3277.0,25.2,24.2,24.5,20000.0,856.4,0,0
899778,2026-08-15T18:27:34.629555+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.6,2.1,16.6,0.0,1.1,2.0,225.4,223.6,225.6,33.9,35.4,31.8,848.6,27.1,49.83,0.0,21.0,54.8,850.7,10.5,10.8,54.8,100.0,3275.0,3273.0,25.2,24.1,24.5,20000.0,856.4,0,0
899840,2026-08-15T18:28:05.619207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,2.0,18.6,0.0,1.1,1.0,236.7,235.5,236.7,24.4,26.6,23.9,849.7,21.4,49.86,0.0,8.6,54.8,851.7,2.8,3.0,54.8,100.0,3280.0,3279.0,25.2,24.1,24.5,20000.0,856.4,0,0
899871,2026-08-15T18:28:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.0,1.6,1.0,240.2,238.9,239.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
899902,2026-08-15T18:28:36.618589+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.9,4.2,3.0,28.0,0.0,1.1,1.0,227.6,225.9,227.8,39.0,41.2,37.0,848.7,31.0,49.8,0.0,19.7,54.8,851.7,3.0,3.1,54.8,100.0,3280.0,3279.0,25.2,24.1,24.4,20000.0,856.4,0,0
899933,2026-08-15T18:28:52.629800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.0,1.6,1.0,243.2,241.6,242.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
899995,2026-08-15T18:29:23.630532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,224.2,224.1,224.2,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900026,2026-08-15T18:29:38.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,3.2,0.0,1.1,2.0,244.1,244.0,243.9,12.0,11.0,11.2,851.2,4.6,49.95,0.0,2.2,54.4,851.4,7.8,6.4,54.4,100.0,3278.0,3276.0,25.2,24.1,24.4,20000.0,856.4,0,0
900057,2026-08-15T18:29:54.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.6,1.0,242.7,242.6,242.3,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900088,2026-08-15T18:30:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.1,7.5,0.0,1.1,2.0,230.3,230.2,230.5,22.1,21.7,21.7,849.9,12.7,49.86,0.0,18.2,54.4,850.0,20.2,18.7,54.4,100.0,3272.0,3270.0,25.2,24.1,24.4,20000.0,856.4,0,0
900150,2026-08-15T18:30:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,7.3,0.0,1.1,2.0,230.4,230.2,230.4,23.0,22.5,22.5,849.8,18.6,49.88,0.0,12.8,54.4,849.4,25.9,25.6,54.4,100.0,3271.0,3269.0,25.2,24.1,24.4,20000.0,856.4,0,0
900181,2026-08-15T18:30:56.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.6,1.0,242.4,242.2,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900212,2026-08-15T18:31:11.618563+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.3,1.9,3.1,30.2,0.0,1.0,2.0,224.8,224.7,225.0,42.2,42.6,40.7,848.6,32.4,49.78,0.0,23.3,54.4,851.7,2.2,2.0,54.4,100.0,3281.0,3279.0,25.1,24.1,24.4,20000.0,856.4,0,0
900243,2026-08-15T18:31:27.629432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,243.7,243.5,243.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900305,2026-08-15T18:31:58.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,228.0,228.3,228.3,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900336,2026-08-15T18:32:13.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,2.2,0.0,1.1,2.0,243.0,242.6,242.7,12.0,11.0,11.2,851.3,4.5,49.95,0.0,2.2,54.4,851.4,2.3,5.2,54.4,100.0,3281.0,3279.0,25.1,24.0,24.4,20000.0,856.4,0,0
900367,2026-08-15T18:32:29.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.0,1.6,1.0,224.7,224.9,225.0,0.8,0.6,0.6,867.9,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900398,2026-08-15T18:32:44.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.4,8.3,0.0,1.1,2.0,240.1,240.1,240.0,14.9,13.7,14.3,850.0,7.9,49.89,0.0,5.6,54.4,850.4,16.2,14.3,54.4,100.0,3277.0,3275.0,25.1,24.0,24.3,20000.0,856.4,0,0
900460,2026-08-15T18:33:15.630650+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,0.9,1.9,22.9,0.0,1.1,2.0,241.4,241.0,241.2,11.9,11.0,11.2,851.3,4.2,49.95,0.0,2.2,54.4,849.4,27.1,26.9,54.4,100.0,3271.0,3269.0,25.1,24.0,24.3,20000.0,856.4,0,0
900491,2026-08-15T18:33:31.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.2,0.0,1.6,1.0,228.8,228.9,228.8,0.8,0.6,0.6,867.9,-0.2,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900522,2026-08-15T18:33:46.629667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.2,0.0,1.1,2.0,244.1,243.7,243.7,12.0,11.0,11.2,851.2,4.5,49.95,0.0,2.2,54.4,851.7,2.3,1.8,54.4,100.0,3281.0,3279.0,25.1,24.0,24.3,20000.0,856.4,0,0
900553,2026-08-15T18:34:02.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.6,1.0,242.0,241.8,241.7,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900615,2026-08-15T18:34:33.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,241.8,241.4,241.3,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900646,2026-08-15T18:34:48.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,17.1,0.0,1.1,1.0,229.7,229.8,230.2,23.9,23.2,23.4,849.8,19.7,49.86,0.0,11.1,54.4,851.7,2.6,1.9,54.4,100.0,3278.0,3277.0,25.1,24.0,24.3,20000.0,856.4,0,0
900677,2026-08-15T18:35:04.618934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.6,1.0,240.9,240.5,240.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900708,2026-08-15T18:35:19.619254+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,14.3,0.0,1.1,1.0,232.5,232.6,232.8,26.2,25.3,25.3,849.7,21.5,49.87,0.0,11.4,54.4,851.0,7.2,8.0,54.4,100.0,3280.0,3279.0,25.0,23.9,24.3,20000.0,856.4,0,0
900770,2026-08-15T18:35:50.628885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,12.2,0.5,1.1,1.0,241.6,241.2,241.4,12.0,11.0,11.2,851.3,4.2,49.95,0.0,2.2,53.9,850.4,16.4,13.5,54.4,100.0,3275.0,3274.0,25.0,23.9,24.3,20000.0,856.4,0,0
900832,2026-08-15T18:36:21.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,11.2,0.0,1.1,2.0,241.1,240.8,240.9,12.0,11.0,11.2,851.2,4.8,49.95,0.0,2.2,53.9,850.4,16.0,14.5,53.9,100.0,3278.0,3276.0,25.0,23.9,24.3,20000.0,856.4,0,0
900863,2026-08-15T18:36:37.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.6,1.0,223.7,224.0,223.9,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900925,2026-08-15T18:37:08.619555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.0,0.0,1.6,1.0,244.1,242.1,241.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
900956,2026-08-15T18:37:23.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.3,2.3,0.0,1.1,2.0,225.8,226.1,226.3,28.6,28.0,28.0,849.1,23.7,49.87,0.0,17.2,53.9,849.4,26.0,21.8,53.9,100.0,3271.0,3269.0,25.0,23.9,24.2,20000.0,856.4,0,0
900987,2026-08-15T18:37:39.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,242.7,242.7,242.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
901018,2026-08-15T18:37:54.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,15.7,0.0,1.1,1.0,230.7,230.7,231.0,23.5,22.9,22.8,849.7,18.0,49.86,0.0,12.8,53.9,851.7,2.3,1.8,53.9,100.0,3280.0,3279.0,25.0,23.9,24.2,20000.0,856.4,0,0
901080,2026-08-15T18:38:25.645327+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.6,2.8,24.6,0.0,1.1,1.0,225.3,225.2,225.4,39.6,39.8,38.2,848.6,29.5,49.78,0.0,21.6,53.9,851.4,4.9,5.2,53.9,100.0,3278.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0
901111,2026-08-15T18:38:41.618861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.7,1.0,243.3,243.2,243.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
901142,2026-08-15T18:38:56.629706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,6.1,0.0,1.1,2.0,241.9,241.4,241.7,12.0,11.0,11.2,851.2,4.9,49.95,0.0,2.2,53.9,850.7,11.0,10.7,53.9,100.0,3280.0,3275.0,25.0,23.9,24.2,20000.0,856.4,0,0
901173,2026-08-15T18:39:12.629652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,224.4,224.7,224.6,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901235,2026-08-15T18:39:43.629855+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.6,1.0,237.7,237.5,237.3,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901266,2026-08-15T18:39:58.629633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,11.1,0.0,1.1,2.0,240.7,240.3,240.4,12.0,11.0,11.2,850.7,4.4,49.9,0.0,6.4,53.9,850.4,15.5,13.0,53.9,100.0,3279.0,3277.0,25.0,23.9,24.2,20000.0,856.4,0,0
901297,2026-08-15T18:40:14.629915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.0,1.6,1.0,227.2,227.2,227.2,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901390,2026-08-15T18:41:00.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.0,18.8,0.0,1.0,2.0,230.6,230.6,231.0,25.2,24.4,24.4,849.7,21.3,49.88,0.0,12.5,53.9,851.7,2.5,2.1,53.9,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
901421,2026-08-15T18:41:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,241.9,241.5,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901452,2026-08-15T18:41:31.618580+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.2,0.6,2.4,26.1,0.0,1.0,2.0,225.4,225.2,225.3,42.3,42.9,42.7,848.6,32.2,49.78,0.0,23.1,53.9,851.0,6.1,6.1,53.9,100.0,3277.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
901483,2026-08-15T18:41:47.619803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.6,1.0,244.8,244.8,244.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901545,2026-08-15T18:42:18.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,228.8,229.0,229.1,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901576,2026-08-15T18:42:33.629175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.7,14.0,0.0,1.0,2.0,231.3,231.1,231.3,28.2,27.6,27.0,849.3,22.8,49.85,0.0,11.1,53.9,851.0,8.8,8.1,53.9,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
901607,2026-08-15T18:42:49.629333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,236.6,236.1,236.1,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
901638,2026-08-15T18:43:04.618568+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.7,1.0,2.2,22.8,0.0,1.0,1.0,242.0,241.3,241.4,12.0,11.0,11.2,851.2,4.6,49.95,0.0,2.2,53.5,849.0,27.4,26.5,53.5,100.0,3272.0,3271.0,24.9,23.9,24.2,20000.0,856.4,0,0
901700,2026-08-15T18:43:35.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,8.9,0.0,1.0,1.0,244.8,244.5,244.4,12.0,11.0,11.2,851.1,4.5,49.95,0.0,2.2,53.5,850.4,13.4,11.8,53.5,100.0,3276.0,3275.0,24.9,23.9,24.2,20000.0,856.4,0,0
901731,2026-08-15T18:43:51.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,243.6,243.5,243.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
901762,2026-08-15T18:44:06.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,5.3,0.0,1.0,1.0,240.9,240.2,240.4,12.3,11.2,11.4,850.1,4.2,49.9,0.0,13.0,53.5,850.7,9.5,8.8,53.5,100.0,3274.0,3273.0,24.9,23.9,24.2,20000.0,856.4,0,0
901793,2026-08-15T18:44:22.618527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.6,1.0,233.8,234.3,234.0,0.8,0.6,0.6,867.9,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
901886,2026-08-15T18:45:08.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.4,15.2,0.0,1.0,1.0,231.1,231.2,231.5,23.0,22.4,22.3,849.3,17.3,49.87,0.0,10.8,53.5,851.7,2.1,1.7,53.5,100.0,3280.0,3279.0,24.9,23.9,24.2,20000.0,856.4,0,0
901917,2026-08-15T18:45:24.628949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,244.9,244.7,244.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
901948,2026-08-15T18:45:39.618578+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,1.3,2.9,27.2,0.0,1.0,2.0,227.4,227.2,227.5,36.2,36.3,35.0,848.5,29.6,49.78,0.0,21.6,53.5,851.4,2.4,1.9,53.5,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
902010,2026-08-15T18:46:10.629266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,9.0,0.0,1.0,2.0,243.5,243.1,243.2,12.0,11.0,11.2,851.1,4.6,49.95,0.0,2.2,53.5,850.7,13.6,11.1,53.5,100.0,3280.0,3278.0,24.9,23.9,24.2,20000.0,856.4,0,0
902041,2026-08-15T18:46:26.630652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.6,1.0,225.0,225.1,225.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902072,2026-08-15T18:46:41.630381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,4.9,0.0,1.0,2.0,237.4,237.2,237.5,19.0,18.4,18.5,850.1,11.9,49.86,0.0,8.1,53.5,850.4,16.8,14.5,53.5,100.0,3278.0,3276.0,24.9,23.9,24.2,20000.0,856.4,0,0
902103,2026-08-15T18:46:57.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.6,1.0,232.2,232.6,232.6,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902165,2026-08-15T18:47:28.629312+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,1.0,225.7,225.8,225.8,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902196,2026-08-15T18:47:43.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.3,4.8,0.0,1.0,1.0,244.9,244.2,244.2,12.0,10.9,11.2,851.0,4.8,49.95,0.0,2.2,53.5,850.7,9.6,9.0,53.5,100.0,3278.0,3277.0,24.9,23.9,24.2,20000.0,856.4,0,0
902227,2026-08-15T18:47:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.6,1.0,242.8,242.6,242.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902258,2026-08-15T18:48:14.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,2.3,0.0,0.9,1.0,227.7,227.6,227.9,31.1,30.4,29.6,849.3,17.9,49.88,0.0,16.1,53.5,849.7,20.2,19.8,53.5,100.0,3275.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
902320,2026-08-15T18:48:45.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.2,2.2,0.0,0.9,2.0,231.5,231.7,231.8,19.5,18.8,19.4,849.8,12.9,49.87,0.0,12.9,53.5,850.0,15.1,12.9,53.5,100.0,3273.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
902351,2026-08-15T18:49:01.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.6,1.0,241.4,241.0,240.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902413,2026-08-15T18:49:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.6,1.0,243.8,243.8,243.5,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902475,2026-08-15T18:50:03.628900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.6,1.0,225.0,225.0,225.1,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902506,2026-08-15T18:50:18.619143+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,5.5,0.0,0.9,1.0,242.6,242.2,242.4,12.0,11.0,11.2,851.1,4.9,49.95,0.0,2.2,53.1,850.7,10.4,9.9,53.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
902537,2026-08-15T18:50:34.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.6,1.0,223.9,224.2,224.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902568,2026-08-15T18:50:49.619323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,9.4,0.0,0.9,1.0,245.2,244.7,244.6,12.0,11.0,11.2,851.0,4.3,49.95,0.0,2.2,53.1,850.4,13.7,12.6,53.1,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
902630,2026-08-15T18:51:20.629325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,7.6,0.0,0.9,2.0,230.1,229.8,230.2,24.8,24.1,24.2,849.7,20.8,49.94,0.0,13.6,53.1,849.0,28.4,27.7,53.1,100.0,3268.0,3266.0,24.8,23.9,24.1,20000.0,856.4,0,0
902661,2026-08-15T18:51:36.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.6,1.0,228.5,228.5,228.4,0.8,0.6,0.6,867.8,-0.2,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902692,2026-08-15T18:51:51.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.8,7.6,0.0,0.9,1.0,235.6,235.6,235.7,17.2,16.2,16.6,849.9,9.8,49.88,0.0,12.0,53.1,851.7,2.2,1.6,53.1,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
902723,2026-08-15T18:52:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,1.0,242.1,242.0,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902785,2026-08-15T18:52:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.0,1.6,1.0,239.6,239.4,239.2,0.8,0.6,0.6,867.9,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902816,2026-08-15T18:52:53.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,7.5,0.0,0.9,1.0,238.4,237.9,238.1,15.5,14.4,15.0,850.6,9.5,49.93,0.0,2.2,53.1,851.7,2.0,1.9,53.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
902847,2026-08-15T18:53:09.628957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.6,1.0,240.7,240.6,240.5,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
902878,2026-08-15T18:53:24.619762+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.6,1.2,2.5,20.4,0.0,0.9,1.0,230.5,230.7,231.1,29.9,29.1,28.7,849.2,22.6,49.84,0.0,13.3,53.1,851.7,2.2,1.8,53.1,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
902940,2026-08-15T18:53:55.629582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.6,0.0,0.9,2.0,241.9,241.6,241.7,12.0,11.0,11.2,851.1,4.8,49.95,0.0,2.2,53.1,851.4,2.2,1.7,53.1,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
902971,2026-08-15T18:54:11.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,225.4,225.4,225.7,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903002,2026-08-15T18:54:26.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.7,1.2,16.1,0.0,0.9,2.0,245.2,244.7,244.3,11.9,11.6,11.2,850.9,5.0,49.94,0.0,2.5,53.1,849.7,21.1,21.5,53.1,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
903033,2026-08-15T18:54:42.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.5,1.0,233.3,233.1,233.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903095,2026-08-15T18:55:13.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.0,1.5,1.0,240.2,238.7,239.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903126,2026-08-15T18:55:28.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.9,0.4,5.3,0.0,0.9,2.0,228.8,225.7,229.2,26.8,29.9,26.0,849.4,20.1,49.83,0.0,19.2,53.1,849.0,25.4,25.8,53.1,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
903157,2026-08-15T18:55:44.629273+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.1,0.0,1.5,1.0,242.2,239.2,241.4,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903188,2026-08-15T18:55:59.619850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.4,1.9,19.9,0.0,0.9,1.0,231.2,227.4,231.6,25.4,28.7,24.3,849.5,22.4,49.87,0.0,14.3,53.1,851.4,2.5,2.9,53.1,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
903250,2026-08-15T18:56:30.629445+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,4.5,6.6,2.7,30.5,0.0,0.9,2.0,226.0,221.9,226.4,40.9,45.1,38.5,848.3,33.2,49.77,0.0,22.5,53.1,851.0,2.7,3.5,53.1,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
903281,2026-08-15T18:56:46.629962+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.5,1.0,243.7,240.7,242.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903312,2026-08-15T18:57:01.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,0.6,3.4,0.0,0.9,1.0,244.0,240.7,243.2,12.0,14.5,11.2,850.8,6.5,49.94,0.0,3.4,52.8,851.4,3.1,2.8,52.8,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
903343,2026-08-15T18:57:17.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.6,0.1,0.0,1.5,1.0,226.4,222.0,226.3,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903405,2026-08-15T18:57:48.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.2,0.0,1.5,1.0,236.7,234.9,236.3,0.8,0.6,0.6,867.9,-0.2,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903467,2026-08-15T18:58:19.630659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.1,0.0,1.5,1.0,225.6,223.8,225.6,0.8,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903498,2026-08-15T18:58:34.619175+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.3,1.8,1.8,22.4,0.0,0.9,1.0,244.4,243.1,243.9,12.0,13.0,11.2,850.8,5.7,49.94,0.0,3.1,52.8,849.0,28.1,27.3,52.8,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
903560,2026-08-15T18:59:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.4,2.3,17.4,0.0,0.9,1.0,228.1,226.3,228.3,23.8,26.0,23.6,849.1,21.0,49.9,0.0,18.2,52.8,851.4,3.6,3.0,52.8,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
903591,2026-08-15T18:59:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.1,0.0,0.0,1.5,1.0,242.1,240.4,241.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903622,2026-08-15T18:59:36.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.1,11.5,0.0,0.9,2.0,226.0,224.1,226.1,39.4,41.4,37.3,848.6,31.5,49.82,0.0,22.8,52.8,849.7,20.0,17.2,52.8,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
903653,2026-08-15T18:59:52.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.2,0.0,1.5,1.0,244.6,243.4,244.0,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903715,2026-08-15T19:00:23.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.7,0.0,0.0,1.5,1.0,229.5,228.2,229.9,0.9,0.6,0.6,867.9,0.0,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903746,2026-08-15T19:00:38.618583+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,1.9,4.7,3.1,27.0,0.0,0.9,1.0,227.4,225.8,227.7,36.8,39.1,34.4,848.3,30.4,49.79,0.0,20.2,52.8,851.4,3.4,3.1,52.8,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
903777,2026-08-15T19:00:54.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.7,0.0,0.0,1.5,1.0,230.5,229.1,230.9,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903808,2026-08-15T19:01:09.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.8,12.4,0.0,0.9,2.0,242.5,240.9,242.0,12.0,13.1,11.2,850.8,6.0,49.94,0.0,3.1,52.8,850.0,18.4,16.6,52.8,100.0,3274.0,3272.0,24.8,23.9,24.1,20000.0,856.4,0,0
903870,2026-08-15T19:01:40.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.7,11.7,0.0,0.9,1.0,243.8,242.4,243.4,11.9,13.0,11.2,850.7,5.9,49.94,0.0,3.1,52.8,850.0,17.6,14.9,52.8,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
903901,2026-08-15T19:01:56.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.1,0.0,1.5,1.0,243.5,242.3,242.9,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
903932,2026-08-15T19:02:11.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.4,0.9,1.9,0.0,0.9,1.0,229.8,228.2,230.1,21.5,23.5,21.1,849.5,14.7,49.85,0.0,15.1,52.8,850.4,12.8,12.2,52.8,100.0,3274.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
904025,2026-08-15T19:02:58.629836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.0,0.0,1.6,1.0,241.4,240.6,241.1,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
904056,2026-08-15T19:03:13.618575+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.3,1.3,3.2,29.0,0.0,0.9,2.0,224.2,224.0,224.3,39.1,40.4,39.4,848.2,31.4,49.78,0.0,22.3,52.4,851.4,2.4,2.1,52.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
904087,2026-08-15T19:03:29.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.0,1.6,1.0,245.1,245.0,244.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
904118,2026-08-15T19:03:44.618567+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.2,0.5,2.6,27.1,0.0,0.9,2.0,226.9,226.8,227.0,42.0,42.4,41.9,848.4,32.1,49.79,0.0,20.5,52.4,851.0,5.0,3.6,52.4,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
904180,2026-08-15T19:04:15.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.2,0.0,0.9,1.0,242.9,242.5,242.7,12.0,11.0,11.2,850.9,4.5,49.95,0.0,2.2,52.4,851.4,2.3,1.6,52.4,100.0,3279.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
904211,2026-08-15T19:04:31.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.6,1.0,225.1,225.2,225.3,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
904242,2026-08-15T19:04:46.629678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.0,5.9,0.0,0.9,1.0,241.3,240.9,241.0,14.7,13.5,14.0,850.4,7.8,49.89,0.0,5.7,52.4,850.4,13.7,10.5,52.4,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
904273,2026-08-15T19:05:02.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.6,1.0,232.8,232.9,233.1,0.9,0.6,0.7,867.9,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
904335,2026-08-15T19:05:33.629776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.6,1.0,225.6,225.5,225.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
904366,2026-08-15T19:05:48.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.5,0.0,0.9,1.0,243.9,243.7,243.7,12.0,11.0,11.2,850.9,4.9,49.95,0.0,2.2,52.4,851.4,2.4,1.8,52.4,100.0,3278.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
904397,2026-08-15T19:06:04.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.2,0.0,1.6,1.0,242.8,242.7,242.5,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.5,20000.0,855.9,0,0
