id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
919215,2026-08-15T21:09:33.629077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,241.7,241.5,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919277,2026-08-15T21:10:04.629444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.5,1.0,244.8,244.8,244.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919308,2026-08-15T21:10:19.619304+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.5,9.9,0.0,0.9,1.0,233.6,233.6,233.9,19.5,18.9,19.2,849.5,12.3,49.9,0.0,5.0,45.4,851.0,2.4,1.9,45.4,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
919370,2026-08-15T21:10:50.618575+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,1.4,2.6,23.7,0.0,0.9,1.0,225.3,225.1,225.4,42.1,42.6,41.2,848.4,25.9,49.78,0.0,22.4,45.4,851.0,2.2,2.1,45.4,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
919401,2026-08-15T21:11:06.629335+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.5,1.0,244.5,244.1,243.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919432,2026-08-15T21:11:21.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,5.4,0.0,0.9,1.0,238.3,237.8,237.9,15.3,14.0,14.6,850.1,9.0,49.93,0.0,2.2,45.4,849.7,14.4,13.7,45.4,100.0,3276.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
919463,2026-08-15T21:11:37.629613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,225.9,225.9,226.1,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919525,2026-08-15T21:12:08.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,233.3,233.5,233.4,0.8,0.6,0.6,867.8,-0.2,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919556,2026-08-15T21:12:23.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,10.1,0.0,0.9,1.0,242.6,242.2,242.3,11.9,10.9,11.2,850.6,4.9,49.94,0.0,2.2,45.4,849.7,15.0,13.4,45.4,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
919587,2026-08-15T21:12:39.628829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,225.7,225.9,226.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919618,2026-08-15T21:12:54.630017+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,10.8,0.0,0.9,1.0,244.3,243.8,243.6,11.9,10.9,11.2,850.4,4.6,49.94,0.0,2.2,45.4,849.7,15.4,13.1,45.4,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
919680,2026-08-15T21:13:25.629575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.1,1.3,0.0,0.9,1.0,241.0,240.3,240.4,12.0,11.0,11.2,850.6,4.1,49.94,0.0,2.2,45.4,850.7,5.4,5.0,45.4,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
919711,2026-08-15T21:13:41.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,236.5,236.8,236.7,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
919742,2026-08-15T21:13:56.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.5,17.1,0.0,0.9,1.0,243.7,243.0,243.1,12.0,11.0,11.2,850.5,4.6,49.94,0.0,7.2,45.4,849.0,21.7,18.9,45.4,100.0,3266.0,3265.0,25.0,24.1,24.4,20000.0,856.4,0,0
919835,2026-08-15T21:14:43.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.6,1.0,240.6,240.4,240.1,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
919866,2026-08-15T21:14:58.629300+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.1,0.7,3.3,28.4,0.0,0.9,1.0,225.4,225.4,225.5,42.4,41.7,41.7,847.7,31.2,49.78,0.0,26.2,45.0,851.0,2.8,1.8,45.0,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
919897,2026-08-15T21:15:14.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.0,1.6,1.0,245.1,245.2,244.7,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
919928,2026-08-15T21:15:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,0.2,3.1,0.0,0.8,1.0,243.9,243.3,243.3,14.7,13.5,14.1,850.2,8.4,49.94,0.0,2.2,45.0,850.4,5.3,7.7,45.0,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
919990,2026-08-15T21:16:00.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.7,15.4,0.0,0.9,2.0,231.0,231.2,231.5,29.8,29.0,28.6,848.7,23.5,49.84,0.0,13.6,45.0,850.4,8.1,6.8,45.0,100.0,3278.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
920021,2026-08-15T21:16:16.629478+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,1.0,230.6,230.5,230.5,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
920052,2026-08-15T21:16:31.628766+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.3,1.0,2.2,23.8,0.0,0.9,1.0,241.8,241.5,241.6,12.0,11.0,11.2,850.6,4.8,49.94,0.0,2.2,45.0,848.4,28.6,29.0,45.0,100.0,3274.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
920083,2026-08-15T21:16:47.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,227.5,227.7,227.6,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920145,2026-08-15T21:17:18.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,242.3,242.2,242.1,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920176,2026-08-15T21:17:33.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.7,0.9,0.0,0.9,1.0,225.3,225.2,225.4,34.9,33.2,33.0,848.0,25.5,49.79,0.0,21.6,45.0,848.7,24.6,25.6,45.0,100.0,3271.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0
920207,2026-08-15T21:17:49.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.5,1.0,237.6,237.7,237.6,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920238,2026-08-15T21:18:04.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,4.3,0.0,0.8,2.0,234.9,234.8,235.0,18.7,18.0,18.5,849.2,13.7,49.85,0.0,7.3,45.0,849.4,18.0,16.2,45.0,100.0,3270.0,3268.0,25.0,24.2,24.4,20000.0,856.4,0,0
920331,2026-08-15T21:18:51.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,243.3,243.2,243.0,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920362,2026-08-15T21:19:06.629152+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,6.2,0.0,0.8,1.0,239.7,239.2,239.6,14.7,13.6,14.0,850.3,8.3,49.88,0.0,2.2,45.0,851.0,2.1,1.7,45.0,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
920393,2026-08-15T21:19:22.629447+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,226.7,227.1,227.1,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920455,2026-08-15T21:19:53.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,225.2,225.4,225.4,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920486,2026-08-15T21:20:08.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,11.2,0.0,0.9,2.0,245.4,245.1,245.0,11.9,10.9,11.2,850.0,4.4,49.94,0.0,2.2,45.0,849.7,15.6,13.6,45.0,100.0,3272.0,3270.0,25.0,24.1,24.4,20000.0,856.4,0,0
920517,2026-08-15T21:20:24.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,237.0,236.9,236.8,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920548,2026-08-15T21:20:39.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.9,18.7,0.0,0.8,1.0,241.8,241.3,241.5,12.0,11.0,11.2,850.6,4.6,49.94,0.0,2.2,45.0,848.7,23.3,22.8,45.0,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
920610,2026-08-15T21:21:10.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,9.3,0.0,0.8,1.0,244.8,244.4,244.3,12.0,10.9,11.2,850.5,4.8,49.94,0.0,2.2,45.0,849.7,14.1,12.3,45.0,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
920641,2026-08-15T21:21:26.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.5,1.0,242.4,242.3,242.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920672,2026-08-15T21:21:41.629485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.0,15.1,0.0,0.8,2.0,240.3,240.1,240.4,17.4,16.6,16.4,849.7,9.7,49.89,0.0,12.9,44.6,848.7,24.8,23.7,44.6,100.0,3265.0,3263.0,25.0,24.2,24.4,20000.0,856.4,0,0
920703,2026-08-15T21:21:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,232.0,232.2,232.2,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920765,2026-08-15T21:22:28.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,240.6,240.4,240.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920796,2026-08-15T21:22:43.629268+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,2.0,2.9,26.3,0.0,0.8,1.0,225.5,225.3,225.5,39.1,38.4,37.1,848.1,28.5,49.77,0.0,21.7,44.6,851.0,2.2,1.7,44.6,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
920858,2026-08-15T21:23:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.5,0.0,0.8,1.0,242.7,242.4,242.4,12.0,10.9,11.2,850.5,4.6,49.94,0.0,2.2,44.6,851.0,2.1,1.7,44.6,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
920920,2026-08-15T21:23:45.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,1.2,11.4,0.0,0.8,2.0,242.5,241.7,242.0,14.0,12.8,13.3,850.2,9.0,49.94,0.0,2.4,44.6,849.0,20.4,21.4,44.6,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
920951,2026-08-15T21:24:01.628738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,237.2,237.0,236.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
920982,2026-08-15T21:24:16.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,10.4,0.0,0.8,1.0,245.2,244.8,244.8,11.8,10.9,11.2,850.5,4.9,49.94,0.0,2.2,44.6,849.7,15.3,13.7,44.6,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
921013,2026-08-15T21:24:32.629400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,243.6,243.6,243.3,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
921075,2026-08-15T21:25:03.628956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,233.8,234.1,234.1,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921106,2026-08-15T21:25:18.618737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.4,9.8,0.0,0.8,2.0,230.3,230.1,230.4,16.8,15.7,16.3,849.6,11.9,49.88,0.0,13.4,44.6,851.0,2.1,1.8,44.6,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
921137,2026-08-15T21:25:34.619723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,241.7,241.6,241.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921168,2026-08-15T21:25:49.618632+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.2,2.6,3.3,30.8,0.0,0.8,1.0,224.8,224.8,225.0,41.3,41.4,38.8,847.7,33.0,49.78,0.0,24.4,44.6,851.0,2.2,1.9,44.6,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
921230,2026-08-15T21:26:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.5,0.0,0.8,1.0,243.9,243.5,243.5,12.0,10.9,11.2,850.5,4.7,49.92,0.0,2.2,44.6,851.0,2.2,1.8,44.6,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
921261,2026-08-15T21:26:36.618698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,223.9,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921292,2026-08-15T21:26:51.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.1,6.4,0.0,0.8,1.0,240.8,240.4,240.5,14.7,13.5,14.0,849.9,8.3,49.92,0.0,2.2,44.6,851.0,1.9,1.8,44.6,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
921323,2026-08-15T21:27:07.618920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,232.7,233.0,232.9,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921385,2026-08-15T21:27:38.629492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.5,1.0,228.4,228.5,228.5,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921416,2026-08-15T21:27:53.618581+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,1.0,2.1,20.3,0.0,0.8,1.0,243.1,242.8,242.9,12.0,11.0,11.2,850.5,5.1,49.94,0.0,2.2,44.6,848.4,25.4,26.8,44.6,100.0,3264.0,3263.0,25.0,24.2,24.4,20000.0,856.4,0,0
921447,2026-08-15T21:28:09.619584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.1,241.9,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921478,2026-08-15T21:28:24.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,14.6,0.0,0.8,1.0,232.5,232.4,232.8,22.0,21.5,21.8,849.2,16.8,49.9,0.0,12.1,44.6,851.0,2.2,1.8,44.6,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
921540,2026-08-15T21:28:55.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.7,18.3,0.0,0.8,1.0,224.6,224.2,224.5,37.7,37.8,36.0,848.0,32.2,49.77,0.0,22.6,44.2,849.7,13.9,11.6,44.2,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
921571,2026-08-15T21:29:11.629692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.5,1.0,244.6,244.2,243.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921602,2026-08-15T21:29:26.618833+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.3,0.0,0.8,1.0,244.2,243.9,243.9,11.9,10.9,11.2,850.5,4.7,49.94,0.0,2.2,44.2,851.0,2.4,1.9,44.2,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
921633,2026-08-15T21:29:42.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,234.2,234.2,234.5,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921695,2026-08-15T21:30:13.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,231.9,232.1,232.1,0.8,0.6,0.6,867.8,-0.2,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921726,2026-08-15T21:30:28.628729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,17.1,0.0,0.8,1.0,242.2,241.9,242.0,12.0,11.0,11.2,850.5,4.6,49.94,0.0,2.2,44.2,849.0,21.7,21.3,44.2,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
921757,2026-08-15T21:30:44.629026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.7,224.9,224.9,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
921788,2026-08-15T21:30:59.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,10.7,0.0,0.8,1.0,245.6,245.3,245.1,12.0,10.9,11.2,850.4,4.6,49.94,0.0,2.2,44.2,849.7,15.3,13.5,44.2,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
921850,2026-08-15T21:31:30.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.6,10.2,0.0,0.8,2.0,233.4,233.2,233.2,17.4,16.5,16.8,849.4,12.3,49.94,0.0,10.6,44.2,851.0,2.1,1.7,44.2,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
921912,2026-08-15T21:32:01.629381+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,0.8,0.0,0.8,2.0,232.2,231.9,232.1,21.8,21.3,21.5,849.7,17.3,49.9,0.0,11.5,44.2,849.0,18.1,17.5,44.2,100.0,3271.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
921943,2026-08-15T21:32:17.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.4,241.3,241.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922005,2026-08-15T21:32:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,245.5,245.4,244.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922036,2026-08-15T21:33:03.619021+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.3,1.8,2.7,27.6,0.0,0.8,1.0,225.3,225.4,225.6,40.1,39.8,38.3,848.0,29.8,49.78,0.0,20.5,44.2,850.7,2.2,1.6,44.2,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
922067,2026-08-15T21:33:19.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,244.5,244.1,243.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922098,2026-08-15T21:33:34.619373+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,12.0,0.0,0.8,1.0,243.2,242.8,243.0,12.0,11.0,11.2,850.5,4.9,49.94,0.0,2.2,44.2,849.7,16.9,16.0,44.2,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
922160,2026-08-15T21:34:05.619246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.7,7.1,0.0,0.8,1.0,244.9,244.5,244.5,12.0,10.9,11.2,850.4,4.9,49.94,0.0,2.2,44.2,849.7,12.0,10.8,44.2,100.0,3271.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
922191,2026-08-15T21:34:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.4,1.0,243.9,243.5,243.2,0.8,0.6,0.6,867.8,-0.1,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922222,2026-08-15T21:34:36.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,19.5,0.0,0.8,2.0,241.6,241.2,241.4,12.0,11.0,11.2,850.5,4.7,49.94,0.0,2.2,44.2,848.7,24.2,26.7,44.2,100.0,3272.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
922253,2026-08-15T21:34:52.629110+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,224.9,225.2,225.1,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922315,2026-08-15T21:35:23.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,241.9,241.5,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922346,2026-08-15T21:35:38.618824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.1,9.6,0.0,0.8,1.0,224.7,224.5,224.6,39.7,38.7,37.6,847.9,28.2,49.78,0.0,24.5,43.8,849.0,18.6,17.5,43.8,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
922377,2026-08-15T21:35:54.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.0,244.9,244.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922470,2026-08-15T21:36:40.618571+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.2,2.3,21.2,0.0,0.8,2.0,231.2,230.9,231.3,28.6,27.6,27.4,848.7,23.3,49.81,0.0,13.9,43.8,851.0,2.1,1.7,43.8,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
922501,2026-08-15T21:36:56.619051+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,235.2,235.1,235.0,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922532,2026-08-15T21:37:11.619047+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,1.6,10.4,0.0,0.8,2.0,241.7,241.5,241.6,12.0,11.0,11.2,849.4,12.8,49.94,0.0,8.2,43.8,851.0,2.4,1.8,43.8,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
922563,2026-08-15T21:37:27.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,230.3,230.6,230.7,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922625,2026-08-15T21:37:58.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,225.9,226.1,226.1,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922656,2026-08-15T21:38:13.619425+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.4,3.5,0.0,0.8,2.0,244.8,244.3,244.5,12.0,11.5,11.2,850.4,5.3,49.94,0.0,2.5,43.8,850.0,8.8,8.5,43.8,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
922687,2026-08-15T21:38:29.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,242.9,242.6,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922718,2026-08-15T21:38:44.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,0.8,2.9,0.0,0.8,2.0,227.6,227.6,228.3,24.7,24.8,24.1,848.6,21.2,49.89,0.0,16.9,43.8,849.4,18.3,18.0,43.8,100.0,3271.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
922780,2026-08-15T21:39:15.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.6,1.4,11.2,0.0,0.8,1.0,230.9,228.7,231.4,22.1,24.4,21.8,849.3,15.4,49.86,0.0,13.8,43.8,850.7,4.2,2.8,43.8,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
922811,2026-08-15T21:39:31.630107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,3.0,0.0,0.0,1.4,1.0,241.6,238.4,240.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922842,2026-08-15T21:39:46.629080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,6.9,2.3,18.4,0.0,0.8,1.0,226.4,222.5,226.7,37.5,40.1,33.2,847.4,30.4,49.77,0.0,22.7,43.8,849.7,12.0,11.3,43.8,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
922873,2026-08-15T21:40:02.628760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.0,0.0,0.0,1.4,1.0,244.1,241.2,243.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
922966,2026-08-15T21:40:48.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,5.3,1.1,12.6,0.0,0.8,1.0,233.2,229.3,233.4,28.7,31.7,26.4,848.6,25.1,49.84,0.0,12.7,43.8,849.7,12.5,14.7,43.8,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
922997,2026-08-15T21:41:04.619426+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,3.0,0.0,0.0,1.4,1.0,231.3,227.8,231.8,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923028,2026-08-15T21:41:19.618780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.5,7.6,0.0,0.8,1.0,241.9,238.8,241.5,12.0,14.5,11.2,850.2,6.0,49.93,0.0,3.3,43.8,849.7,13.6,11.6,43.8,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
923090,2026-08-15T21:41:50.618707+00:00,external_ems_2,bess_2,good,0.0627,normal,PCS phase voltage imbalance high: 5.1; PCS DC current and BMS current mismatch: 23.9,5.1,2.3,2.2,23.9,0.0,0.8,1.0,244.3,239.2,240.5,12.0,13.5,11.2,850.3,5.6,49.94,0.0,3.1,43.8,848.1,29.5,28.0,43.8,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
923121,2026-08-15T21:42:06.630027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.4,1.0,228.4,226.7,228.5,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923152,2026-08-15T21:42:21.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.5,2.6,0.0,0.8,1.0,243.3,242.0,242.8,12.0,13.0,11.2,850.2,5.7,49.94,0.0,3.1,43.4,850.7,3.1,2.6,43.4,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
923183,2026-08-15T21:42:37.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,1.4,1.0,241.9,240.7,241.4,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923245,2026-08-15T21:43:08.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.4,1.0,239.1,238.0,238.8,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923276,2026-08-15T21:43:23.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,1.9,19.7,0.0,0.8,2.0,231.0,229.1,231.0,26.9,28.4,25.6,848.8,22.8,49.85,0.0,12.5,43.4,850.7,3.1,3.1,43.4,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
923307,2026-08-15T21:43:39.630116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.4,1.0,240.5,239.3,240.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923338,2026-08-15T21:43:54.629273+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,2.0,5.1,3.3,28.0,0.0,0.8,1.0,228.1,226.2,228.2,38.0,40.4,35.3,847.4,31.9,49.77,0.0,21.3,43.4,850.7,3.9,3.0,43.4,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
923400,2026-08-15T21:44:25.619245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.5,8.8,0.0,0.8,1.0,243.1,241.8,242.7,12.0,13.0,11.2,850.2,5.8,49.94,0.0,3.1,43.4,849.7,14.6,12.8,43.4,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
923431,2026-08-15T21:44:41.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.4,1.0,226.2,224.6,226.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923493,2026-08-15T21:45:12.618964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.0,0.2,0.0,1.4,1.0,231.5,229.7,231.4,0.9,0.6,0.7,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923555,2026-08-15T21:45:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.1,0.0,0.0,1.4,1.0,228.7,227.1,228.8,0.9,0.6,0.7,867.9,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923586,2026-08-15T21:45:58.619498+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.3,1.8,1.8,22.2,0.0,0.8,2.0,244.1,242.8,243.6,11.9,13.0,11.2,850.2,5.6,49.94,0.0,3.1,43.4,848.4,27.8,25.7,43.4,100.0,3264.0,3262.0,25.0,24.2,24.4,20000.0,856.4,0,0
923617,2026-08-15T21:46:14.619413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.1,0.0,0.0,1.4,1.0,241.9,240.6,241.5,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923648,2026-08-15T21:46:29.618578+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,1.9,2.6,1.6,20.7,0.0,0.8,1.0,226.0,224.3,226.2,29.0,30.8,28.2,849.1,24.1,49.86,0.0,16.4,43.4,850.7,3.4,3.0,43.4,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
923710,2026-08-15T21:47:00.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.0,11.2,0.0,0.8,1.0,232.5,232.1,232.5,22.5,22.8,22.5,849.0,17.9,49.85,0.0,12.9,43.4,850.0,6.7,6.9,43.4,100.0,3271.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
923741,2026-08-15T21:47:16.629619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.0,0.0,1.4,1.0,240.9,240.9,240.7,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
923772,2026-08-15T21:47:31.629444+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,18.0,0.0,0.8,1.0,230.4,230.5,230.8,25.2,24.2,24.6,849.2,20.2,49.87,0.0,6.9,43.4,851.0,2.2,1.9,43.4,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
923803,2026-08-15T21:47:47.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,1.0,241.2,241.1,241.0,0.8,0.6,0.7,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
923865,2026-08-15T21:48:18.618888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.5,1.0,232.7,232.8,233.1,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
923896,2026-08-15T21:48:33.629847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,1.8,0.0,0.8,1.0,242.7,242.0,242.2,12.0,10.9,11.2,850.3,4.2,49.94,0.0,2.2,43.4,851.0,2.4,1.9,43.4,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
923927,2026-08-15T21:48:49.629766+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.1,0.1,0.0,1.5,1.0,229.9,229.9,229.9,0.8,0.6,0.7,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
923958,2026-08-15T21:49:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.1,8.8,0.0,0.8,2.0,238.7,238.4,238.6,17.0,16.2,16.7,849.6,11.3,49.91,0.0,5.7,43.0,850.7,2.5,1.9,43.0,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
924020,2026-08-15T21:49:35.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,19.6,0.0,0.8,1.0,241.1,240.7,240.9,12.0,11.0,11.2,850.4,4.5,49.94,0.0,2.2,43.0,848.7,24.1,22.9,43.0,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
924051,2026-08-15T21:49:51.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.0,0.0,1.5,1.0,231.1,231.4,231.7,0.9,0.6,0.6,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
924082,2026-08-15T21:50:06.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.4,0.0,0.8,1.0,243.4,243.1,243.2,12.0,11.0,11.2,850.3,4.5,49.94,0.0,2.2,43.0,850.7,2.1,1.7,43.0,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
924113,2026-08-15T21:50:22.629090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.2,0.0,1.5,1.0,242.4,241.9,241.8,0.8,0.6,0.7,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
924175,2026-08-15T21:50:53.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.0,1.5,1.0,245.6,245.4,244.9,0.8,0.6,0.6,867.9,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
924206,2026-08-15T21:51:08.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,15.8,0.0,0.8,1.0,231.1,231.0,231.3,22.7,22.1,22.3,849.1,17.9,49.86,0.0,11.6,43.0,851.0,2.1,1.9,43.0,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
924237,2026-08-15T21:51:24.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.6,1.0,240.4,240.2,240.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
924268,2026-08-15T21:51:39.618568+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,1.3,3.5,25.9,0.0,0.8,1.0,226.0,225.9,226.2,38.7,38.3,37.4,847.5,28.5,49.78,0.0,21.8,43.0,851.0,2.6,2.0,43.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
924330,2026-08-15T21:52:10.618583+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.9,3.0,26.3,0.0,0.8,1.0,231.1,230.8,231.2,34.7,34.9,33.0,848.0,28.7,49.81,0.0,16.7,43.0,851.0,2.4,1.8,43.0,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
924361,2026-08-15T21:52:26.628724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.5,1.0,233.1,233.2,233.4,0.8,0.6,0.7,867.9,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
924392,2026-08-15T21:52:41.629538+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,9.7,0.0,0.8,2.0,242.4,242.0,242.2,12.0,11.0,11.2,850.4,4.8,49.94,0.0,2.2,43.0,849.7,14.5,12.5,43.0,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
924423,2026-08-15T21:52:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,224.9,225.1,225.1,0.8,0.6,0.7,867.9,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
924485,2026-08-15T21:53:28.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.0,1.5,1.0,243.4,243.3,243.0,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
924547,2026-08-15T21:53:59.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.0,1.5,1.0,231.0,230.9,231.1,0.8,0.6,0.7,867.9,-0.2,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
924578,2026-08-15T21:54:14.629383+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,1.9,0.0,0.8,1.0,243.4,243.0,243.1,11.9,11.0,11.2,850.4,4.5,49.93,0.0,8.9,43.0,851.0,2.6,1.6,43.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
924640,2026-08-15T21:54:45.618577+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.8,2.1,21.4,0.0,0.8,1.0,225.6,225.5,226.0,43.3,43.8,43.0,847.9,30.4,49.8,0.0,20.6,43.0,850.0,9.0,8.2,43.0,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
924671,2026-08-15T21:55:01.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,244.5,244.4,244.1,0.8,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
924702,2026-08-15T21:55:16.619219+00:00,external_ems_2,bess_2,good,0.0618,normal,PCS phase current imbalance high: 10.6,0.2,10.6,0.3,2.2,0.0,0.8,1.0,232.1,231.9,232.0,21.8,21.3,11.2,850.4,4.5,49.94,0.0,2.2,43.0,850.7,2.3,1.6,43.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
924733,2026-08-15T21:55:32.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,1.0,227.3,227.5,227.5,0.8,0.6,0.6,867.9,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
924795,2026-08-15T21:56:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.5,1.0,232.2,232.8,232.7,0.8,0.6,0.6,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
924826,2026-08-15T21:56:18.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,5.1,0.0,0.8,2.0,241.3,240.9,241.1,12.0,11.0,11.2,850.4,4.7,49.94,0.0,2.2,42.6,850.0,9.8,10.2,42.6,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
924857,2026-08-15T21:56:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,224.7,225.0,224.9,0.8,0.6,0.6,867.9,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
924888,2026-08-15T21:56:49.618560+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.7,1.0,2.3,24.2,0.0,0.8,2.0,241.0,240.3,240.5,12.0,11.0,11.2,850.4,4.4,49.94,0.0,2.2,42.6,848.1,28.6,28.5,42.6,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
924950,2026-08-15T21:57:20.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.7,9.4,0.0,0.8,1.0,234.8,234.5,234.8,17.0,16.2,16.7,850.3,11.8,49.94,0.0,8.6,42.6,851.0,2.4,1.7,42.6,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
924981,2026-08-15T21:57:36.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.0,1.4,1.0,242.8,242.3,242.2,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
925012,2026-08-15T21:57:51.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.4,14.7,0.0,0.8,1.0,225.2,225.1,225.3,35.1,33.8,33.5,847.6,26.5,49.79,0.0,24.0,42.6,850.0,11.8,9.4,42.6,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
925105,2026-08-15T21:58:38.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.5,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925136,2026-08-15T21:58:53.618617+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.8,3.1,21.5,0.0,0.8,1.0,230.1,230.1,230.5,29.8,29.1,28.0,847.9,23.6,49.8,0.0,17.2,42.6,851.0,2.1,1.6,42.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
925167,2026-08-15T21:59:09.618844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,231.2,231.4,231.6,0.8,0.6,0.6,867.9,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925198,2026-08-15T21:59:24.629737+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.4,16.6,0.0,0.8,1.0,242.6,242.3,242.4,11.9,11.0,11.2,850.4,4.6,49.94,0.0,2.2,42.6,849.0,21.2,19.9,42.6,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
925260,2026-08-15T21:59:55.619182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.8,18.5,0.0,0.8,2.0,241.2,240.9,241.1,13.9,12.8,13.3,850.2,6.9,49.94,0.0,2.2,42.6,848.4,25.4,26.4,42.6,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
925291,2026-08-15T22:00:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,243.9,243.7,243.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925322,2026-08-15T22:00:26.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.3,0.9,0.0,0.8,1.0,240.8,240.4,240.5,11.9,11.0,11.2,850.4,4.5,49.94,0.0,2.2,42.6,850.7,5.4,4.9,42.6,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
925353,2026-08-15T22:00:42.630327+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,226.8,226.9,226.9,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925415,2026-08-15T22:01:13.629457+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,241.3,241.1,241.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925446,2026-08-15T22:01:28.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.8,8.5,0.0,0.8,1.0,236.7,236.2,236.4,16.0,14.9,15.4,849.2,10.7,49.88,0.0,12.7,42.6,851.0,2.2,1.8,42.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
925477,2026-08-15T22:01:44.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.0,1.5,1.0,240.8,240.7,240.6,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925508,2026-08-15T22:01:59.619513+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.4,0.5,2.6,24.7,0.0,0.8,2.0,225.0,224.6,224.9,42.6,43.0,42.5,847.8,32.2,49.78,0.0,23.6,42.6,850.4,7.5,6.8,42.6,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
925601,2026-08-15T22:02:46.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,225.8,226.2,226.2,0.8,0.6,0.6,867.9,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925632,2026-08-15T22:03:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.3,5.1,0.0,0.8,1.0,230.5,230.3,230.6,30.6,29.5,29.1,849.7,7.4,49.84,0.0,13.4,42.2,851.0,2.3,1.7,42.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
925663,2026-08-15T22:03:17.628978+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.5,1.0,229.9,230.1,230.3,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925725,2026-08-15T22:03:48.618944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.5,1.0,228.1,228.2,228.1,0.8,0.6,0.6,867.8,-0.2,49.8,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925756,2026-08-15T22:04:03.619455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,15.3,0.0,0.8,2.0,243.1,242.7,242.9,12.0,11.0,11.2,849.9,4.5,49.94,0.0,3.4,42.2,848.7,19.8,19.9,42.2,100.0,3272.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
925787,2026-08-15T22:04:19.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.0,1.5,1.0,242.2,242.0,242.0,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925818,2026-08-15T22:04:34.629330+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.3,0.7,2.9,23.7,0.0,0.8,1.0,225.5,225.3,225.6,32.6,31.9,31.9,847.8,26.0,49.8,0.0,23.8,42.2,850.7,2.3,1.5,42.2,100.0,3273.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
925880,2026-08-15T22:05:05.629234+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.3,0.5,3.0,28.5,0.0,0.8,1.0,234.1,234.1,234.4,20.2,19.7,20.1,847.7,30.6,49.78,0.0,22.1,42.2,850.7,2.1,1.8,42.2,100.0,3270.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
925911,2026-08-15T22:05:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
925942,2026-08-15T22:05:36.629144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.4,0.0,0.8,1.0,244.2,243.8,243.8,12.0,11.0,11.2,850.3,4.6,49.94,0.0,2.2,42.2,851.0,2.2,1.7,42.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
925973,2026-08-15T22:05:52.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,240.6,240.1,240.1,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926035,2026-08-15T22:06:23.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,233.4,233.3,233.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926066,2026-08-15T22:06:38.619440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.4,13.1,0.0,0.8,1.0,242.2,241.7,241.9,12.0,10.9,11.2,850.4,5.0,49.94,0.0,2.2,42.2,849.0,18.1,20.3,42.2,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
926128,2026-08-15T22:07:09.628778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,11.1,0.0,0.8,1.0,245.5,245.1,245.0,11.9,10.9,11.2,850.3,4.7,49.93,0.0,2.2,42.2,849.7,15.8,13.4,42.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
926190,2026-08-15T22:07:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,0.6,4.1,0.0,0.8,1.0,224.3,224.4,224.6,36.1,34.5,34.1,848.1,26.7,49.81,0.0,19.6,42.2,848.7,22.6,22.7,42.2,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
926221,2026-08-15T22:07:56.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,241.1,240.9,240.7,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0
926252,2026-08-15T22:08:11.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,0.6,0.0,0.8,2.0,230.3,230.5,230.6,21.7,21.1,21.4,849.2,16.3,49.88,0.0,7.5,42.2,849.0,15.7,15.9,42.2,100.0,3270.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
926283,2026-08-15T22:08:27.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,241.3,240.8,240.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926345,2026-08-15T22:08:58.619569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,243.6,243.4,243.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926376,2026-08-15T22:09:13.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,2.5,0.0,0.8,2.0,242.4,242.1,242.3,12.0,10.9,11.2,850.3,4.8,49.94,0.0,2.2,42.2,850.7,2.3,2.1,42.2,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
926407,2026-08-15T22:09:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.7,224.9,224.9,0.8,0.6,0.7,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926438,2026-08-15T22:09:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,18.0,0.0,0.8,2.0,243.1,242.7,242.9,12.0,10.9,11.2,850.4,4.6,49.94,0.0,2.2,41.8,849.0,22.6,17.0,41.8,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
926500,2026-08-15T22:10:15.619365+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.5,0.0,0.8,1.0,244.8,244.4,244.4,12.2,11.2,11.3,850.3,5.0,49.94,0.0,2.2,41.8,849.7,12.5,11.9,41.8,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
926531,2026-08-15T22:10:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,243.9,243.8,243.4,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926562,2026-08-15T22:10:46.629597+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.0,0.7,20.8,0.0,0.8,3.0,240.6,240.3,240.5,12.0,11.0,11.2,849.4,4.0,49.9,0.0,11.0,41.8,848.7,24.8,25.3,41.8,100.0,3265.0,3262.0,25.0,24.2,24.5,20000.0,856.4,0,0
926593,2026-08-15T22:11:02.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.5,1.0,229.4,229.5,229.4,0.8,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
