id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
926655,2026-08-15T22:11:33.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,241.8,241.7,241.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926686,2026-08-15T22:11:48.629353+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.0,16.6,0.0,0.8,2.0,230.0,229.9,230.3,20.8,20.3,20.7,848.0,34.6,49.85,0.0,15.9,41.8,849.0,18.0,15.9,41.8,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
926717,2026-08-15T22:12:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.0,1.5,1.0,245.2,245.1,244.7,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926748,2026-08-15T22:12:19.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.4,4.6,0.0,0.8,1.0,240.4,239.6,239.8,13.5,12.6,12.9,850.3,6.7,49.94,0.0,2.2,41.8,850.7,2.1,1.8,41.8,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
926810,2026-08-15T22:12:50.618599+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.8,2.0,21.2,0.0,0.8,2.0,226.3,226.1,226.4,40.4,40.3,38.6,848.7,23.6,49.77,0.0,22.2,41.8,850.7,2.4,1.9,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
926841,2026-08-15T22:13:06.629606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,240.4,240.3,240.5,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926872,2026-08-15T22:13:21.619727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,5.1,0.0,0.8,2.0,244.0,243.5,243.6,11.9,10.9,11.2,850.3,4.6,49.94,0.0,2.2,41.8,850.0,9.7,9.1,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
926903,2026-08-15T22:13:37.631104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,227.4,227.6,227.9,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926965,2026-08-15T22:14:08.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,244.1,243.9,243.5,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
926996,2026-08-15T22:14:23.618725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,8.1,0.0,0.8,2.0,244.6,244.4,244.3,12.0,10.9,11.2,850.3,4.6,49.94,0.0,2.2,41.8,849.7,12.7,11.3,41.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
927027,2026-08-15T22:14:39.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,229.3,229.3,229.5,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927058,2026-08-15T22:14:54.629223+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.4,0.9,0.0,0.8,2.0,227.5,227.5,227.9,30.1,29.6,28.8,849.8,25.2,49.88,0.0,16.4,41.8,848.4,26.1,25.1,41.8,100.0,3269.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
927120,2026-08-15T22:15:25.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,11.6,0.0,0.8,1.0,232.5,232.5,232.8,20.5,20.1,20.4,849.2,13.8,49.87,0.0,13.0,41.8,851.0,2.2,1.9,41.8,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
927182,2026-08-15T22:15:56.618585+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,2.7,3.0,23.1,0.0,0.8,1.0,225.3,225.1,225.2,37.6,37.0,34.9,847.7,28.8,49.77,0.0,21.1,41.8,850.7,5.7,4.7,41.8,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
927213,2026-08-15T22:16:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.1,244.0,243.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927275,2026-08-15T22:16:43.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.5,1.0,225.5,226.0,225.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927306,2026-08-15T22:16:58.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.3,13.5,0.0,0.7,1.0,231.8,231.6,232.1,25.9,25.2,25.2,848.7,21.7,49.85,0.0,12.2,41.4,850.0,8.2,8.6,41.4,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
927337,2026-08-15T22:17:14.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,231.6,231.9,231.9,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927368,2026-08-15T22:17:29.618578+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,0.9,2.3,22.9,0.0,0.8,1.0,241.7,241.3,241.5,11.9,11.0,11.2,850.4,4.8,49.94,0.0,2.2,41.4,848.1,27.7,28.1,41.4,100.0,3269.0,3268.0,25.0,24.2,24.5,20000.0,856.4,0,0
927430,2026-08-15T22:18:00.618587+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,1.0,1.8,23.8,0.0,0.7,1.0,246.0,245.4,245.2,11.9,10.9,11.1,850.2,4.5,49.94,0.0,2.2,41.4,848.4,28.3,26.1,41.4,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
927461,2026-08-15T22:18:16.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.5,1.0,243.3,242.8,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927492,2026-08-15T22:18:31.619472+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.2,1.1,0.0,0.8,1.0,231.4,231.3,231.9,19.2,18.5,19.3,849.8,9.7,49.94,0.0,10.2,41.4,850.0,10.8,8.3,41.4,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
927523,2026-08-15T22:18:47.630440+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.5,1.0,232.9,233.0,233.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927585,2026-08-15T22:19:18.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.5,1.0,241.4,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927616,2026-08-15T22:19:33.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,12.1,0.0,0.8,1.0,233.9,233.7,234.0,20.4,19.9,20.0,849.0,14.4,49.86,0.0,11.9,41.4,850.7,2.3,1.5,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
927647,2026-08-15T22:19:49.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,241.0,240.6,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927740,2026-08-15T22:20:35.619294+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.6,0.0,0.8,1.0,243.6,242.9,243.0,12.0,11.0,11.2,850.3,4.7,49.94,0.0,2.2,41.4,851.0,2.1,1.9,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
927771,2026-08-15T22:20:51.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.5,224.6,224.7,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927802,2026-08-15T22:21:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,3.5,0.0,0.8,2.0,242.8,242.2,242.3,12.5,11.6,11.9,850.2,5.8,49.94,0.0,2.2,41.4,850.0,9.3,7.5,41.4,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
927833,2026-08-15T22:21:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,230.0,230.3,230.3,0.8,0.6,0.6,867.8,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927895,2026-08-15T22:21:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,227.4,227.1,227.2,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927926,2026-08-15T22:22:08.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.9,19.7,0.0,0.7,1.0,235.7,235.3,235.6,12.0,10.9,11.2,850.3,4.9,49.94,0.0,6.7,41.4,848.4,24.6,25.1,41.4,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
927957,2026-08-15T22:22:24.629340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,242.3,242.1,242.0,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
927988,2026-08-15T22:22:39.618577+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,1.8,3.1,27.2,0.0,0.8,1.0,225.0,224.8,225.2,38.9,38.3,37.1,847.6,29.6,49.78,0.0,21.2,41.4,850.7,2.4,1.9,41.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
928050,2026-08-15T22:23:10.618828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.9,0.6,0.0,0.7,1.0,239.3,238.6,238.8,14.5,13.3,13.7,849.1,7.5,49.88,0.0,5.2,41.4,850.0,8.1,7.7,41.4,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
928081,2026-08-15T22:23:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,240.9,240.7,240.6,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
928112,2026-08-15T22:23:41.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,2.2,0.0,0.7,1.0,243.7,243.4,243.4,12.0,10.9,11.2,849.8,4.7,49.93,0.0,2.2,41.0,850.7,2.5,1.6,41.0,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
928143,2026-08-15T22:23:57.639539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,225.1,225.3,225.2,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
928236,2026-08-15T22:24:43.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,19.7,0.0,0.7,2.0,241.9,241.6,241.6,12.0,11.0,11.2,850.4,4.8,49.94,0.0,2.2,41.0,848.7,24.5,23.9,41.0,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
928267,2026-08-15T22:24:59.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.9,224.9,225.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928298,2026-08-15T22:25:14.629847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.6,0.0,0.7,2.0,245.1,244.5,244.5,11.9,10.9,11.2,850.2,4.6,49.94,0.0,2.2,41.0,849.7,13.2,11.3,41.0,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
928360,2026-08-15T22:25:45.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,0.2,4.7,0.0,0.7,2.0,225.5,225.3,225.6,37.0,36.0,34.1,848.2,27.7,49.79,0.0,23.4,41.0,848.4,23.0,23.9,41.0,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
928391,2026-08-15T22:26:01.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,240.7,240.4,240.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928422,2026-08-15T22:26:16.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.2,9.3,0.0,0.7,1.0,235.2,235.1,235.2,18.0,17.1,17.4,849.5,11.5,49.85,0.0,7.8,41.0,850.7,2.2,1.8,41.0,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
928453,2026-08-15T22:26:32.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,240.9,240.4,240.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928515,2026-08-15T22:27:03.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,243.7,243.6,243.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928546,2026-08-15T22:27:18.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.6,0.0,0.7,2.0,242.8,242.5,242.6,12.0,11.0,11.2,850.3,4.8,49.94,0.0,2.2,41.0,850.7,2.2,2.0,41.0,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
928577,2026-08-15T22:27:34.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,225.4,225.6,225.5,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928608,2026-08-15T22:27:49.629432+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,14.4,0.0,0.7,1.0,242.3,241.6,241.8,12.0,11.0,11.2,850.3,4.2,49.94,0.0,2.2,41.0,849.4,18.6,15.2,41.0,100.0,3271.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
928670,2026-08-15T22:28:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,10.5,0.0,0.7,1.0,245.7,245.0,244.9,11.9,10.9,11.2,849.9,4.8,49.93,0.0,2.2,41.0,849.4,15.3,14.9,41.0,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
928701,2026-08-15T22:28:36.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,243.9,243.8,243.5,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928763,2026-08-15T22:29:07.619835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.1,0.0,1.4,1.0,232.0,232.0,232.0,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
928825,2026-08-15T22:29:38.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
928856,2026-08-15T22:29:53.618664+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.2,0.9,1.8,22.6,0.0,0.7,2.0,224.7,224.7,224.9,43.6,43.7,42.8,847.9,32.4,49.79,0.0,25.1,41.0,849.7,9.8,7.4,41.0,100.0,3270.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0
928887,2026-08-15T22:30:09.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,1.5,1.0,245.5,245.4,245.0,0.8,0.6,0.6,867.8,-0.3,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
928918,2026-08-15T22:30:24.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.1,9.7,0.0,0.7,1.0,236.1,235.8,235.9,17.2,16.3,16.8,849.6,11.9,49.91,0.0,2.2,41.0,850.7,2.2,1.6,41.0,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
928980,2026-08-15T22:30:55.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.4,12.7,0.0,0.7,2.0,229.5,229.6,230.0,31.5,30.6,29.7,848.3,25.1,49.8,0.0,16.3,40.7,849.7,12.4,10.8,40.7,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
929011,2026-08-15T22:31:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.9,242.7,242.6,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
929042,2026-08-15T22:31:26.629882+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.9,10.6,0.0,0.7,1.0,242.7,242.4,242.5,12.0,10.9,11.2,850.3,4.3,49.94,0.0,2.2,40.7,849.4,14.9,14.1,40.7,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
929073,2026-08-15T22:31:42.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,224.6,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
929135,2026-08-15T22:32:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.3,242.3,242.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
929166,2026-08-15T22:32:28.628735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,4.4,0.0,0.7,1.0,245.3,245.0,244.9,11.9,10.9,11.2,850.3,4.9,49.94,0.0,2.2,40.7,850.0,9.3,8.4,40.7,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
929197,2026-08-15T22:32:44.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
929228,2026-08-15T22:32:59.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,6.7,0.0,0.7,2.0,224.8,224.7,225.1,41.1,40.2,40.7,847.6,30.3,49.78,0.0,24.3,40.7,848.4,23.6,23.7,40.7,100.0,3272.0,3270.0,25.0,24.3,24.5,20000.0,856.4,0,0
929290,2026-08-15T22:33:30.619601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.6,4.2,0.0,0.7,1.0,240.3,239.5,239.7,13.3,12.3,12.7,849.1,6.7,49.89,0.0,4.0,40.7,850.7,2.5,2.0,40.7,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
929321,2026-08-15T22:33:46.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,240.5,240.4,240.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929352,2026-08-15T22:34:01.629140+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,1.7,2.6,25.8,0.0,0.7,2.0,228.6,228.7,228.9,34.9,34.8,33.2,848.1,27.9,49.81,0.0,16.1,40.7,850.7,2.1,1.9,40.7,100.0,3276.0,3274.0,25.0,24.3,24.5,20000.0,856.4,0,0
929383,2026-08-15T22:34:17.629780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,235.6,235.3,235.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929445,2026-08-15T22:34:48.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,224.4,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929476,2026-08-15T22:35:03.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.5,19.4,0.0,0.7,2.0,245.5,245.4,245.1,12.0,10.9,11.2,850.2,4.8,49.92,0.0,2.9,40.7,848.7,24.2,24.5,40.7,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
929507,2026-08-15T22:35:19.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929538,2026-08-15T22:35:34.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,7.6,0.0,0.7,2.0,241.0,240.6,240.8,12.0,11.0,11.2,850.3,4.8,49.94,0.0,2.2,40.7,849.7,12.4,10.6,40.7,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
929600,2026-08-15T22:36:05.629897+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.9,1.8,22.1,0.0,0.7,2.0,243.2,242.9,243.0,11.9,11.0,11.2,850.2,4.8,49.9,0.0,7.9,40.7,848.4,26.9,25.0,40.7,100.0,3270.0,3268.0,25.0,24.3,24.5,20000.0,856.4,0,0
929631,2026-08-15T22:36:21.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.4,241.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929662,2026-08-15T22:36:36.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.6,12.1,0.0,0.7,2.0,233.0,232.7,233.3,20.2,20.3,19.7,849.1,14.7,49.86,0.0,12.8,40.7,850.7,2.6,2.1,40.7,100.0,3277.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
929693,2026-08-15T22:36:52.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,241.3,241.0,241.0,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929755,2026-08-15T22:37:23.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.0,1.5,1.0,243.5,242.1,242.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929817,2026-08-15T22:37:54.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,3.0,0.0,0.0,1.5,1.0,226.4,222.7,226.5,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929848,2026-08-15T22:38:09.630811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,0.9,10.9,0.0,0.7,2.0,233.1,229.4,233.6,26.9,29.9,25.4,848.5,23.4,49.85,0.0,14.0,40.3,849.4,12.5,11.9,40.3,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
929910,2026-08-15T22:38:40.629239+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,3.2,3.3,2.3,23.8,0.0,0.7,2.0,241.1,237.9,240.6,12.0,14.5,11.2,850.1,5.9,49.93,0.0,3.3,40.3,847.8,29.7,30.1,40.3,100.0,3271.0,3269.0,25.0,24.3,24.5,20000.0,856.4,0,0
929941,2026-08-15T22:38:56.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,3.0,0.1,0.0,1.5,1.0,227.9,224.0,228.2,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
929972,2026-08-15T22:39:11.628927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.2,0.4,2.4,0.0,0.7,1.0,243.9,240.7,243.1,12.0,14.4,11.2,850.0,6.1,49.93,0.0,10.4,40.3,850.4,3.7,2.9,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
930003,2026-08-15T22:39:27.629453+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.5,1.0,243.1,240.1,242.4,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
930065,2026-08-15T22:39:58.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.1,0.0,1.5,1.0,233.5,231.9,233.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
930096,2026-08-15T22:40:13.629281+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.4,2.1,0.0,0.7,2.0,238.3,236.7,237.7,15.4,16.5,15.1,849.6,10.2,49.86,0.0,5.7,40.3,850.0,8.1,8.1,40.3,100.0,3274.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
930127,2026-08-15T22:40:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.2,0.0,1.4,1.0,240.9,239.8,240.5,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930158,2026-08-15T22:40:44.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,1.8,4.5,2.8,25.7,0.0,0.7,1.0,228.0,226.4,228.2,34.9,37.0,32.5,847.6,28.9,49.8,0.0,17.3,40.3,850.4,3.2,2.9,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
930220,2026-08-15T22:41:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,2.3,10.0,0.0,0.7,1.0,234.9,233.1,234.9,19.8,21.7,19.6,848.1,14.0,49.83,0.0,12.3,40.3,850.4,4.0,3.0,40.3,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
930251,2026-08-15T22:41:31.619253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.0,1.4,1.0,231.5,229.9,231.9,0.8,0.6,0.6,867.8,0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930282,2026-08-15T22:41:46.628696+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,1.5,2.0,2.2,21.8,0.0,0.8,1.0,241.6,240.1,241.2,12.0,13.2,11.2,850.0,5.6,49.94,0.0,3.1,40.3,847.8,27.4,28.2,40.3,100.0,3266.0,3265.0,25.0,24.2,24.5,20000.0,856.4,0,0
930375,2026-08-15T22:42:33.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.4,1.0,242.4,240.9,241.6,0.8,0.6,0.6,867.8,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930406,2026-08-15T22:42:48.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.0,1.3,12.6,0.0,0.8,1.0,227.8,225.9,228.1,12.1,13.2,11.2,850.0,5.7,49.88,0.0,14.2,40.3,848.7,18.3,16.1,40.3,100.0,3268.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
930437,2026-08-15T22:43:04.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,237.0,235.6,237.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930468,2026-08-15T22:43:19.618804+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.5,11.9,0.0,0.8,1.0,234.0,232.4,234.3,20.4,22.3,20.1,848.9,15.1,49.87,0.0,12.1,40.3,850.4,3.2,2.8,40.3,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
930530,2026-08-15T22:43:50.618571+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,2.0,5.0,2.5,24.5,0.0,0.8,2.0,230.4,228.4,230.4,33.8,35.9,30.9,847.9,27.9,49.78,0.0,18.2,39.9,850.4,3.4,2.6,39.9,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
930561,2026-08-15T22:44:06.629539+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.0,0.0,1.4,1.0,243.1,242.0,242.6,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930592,2026-08-15T22:44:21.628891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.4,2.4,0.0,0.8,2.0,242.5,241.1,242.1,12.0,13.2,11.2,850.0,5.8,49.94,0.0,3.1,39.9,850.4,3.4,2.6,39.9,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
930623,2026-08-15T22:44:37.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.1,0.0,1.4,1.0,227.7,226.2,228.4,0.8,0.6,0.6,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930685,2026-08-15T22:45:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,223.5,223.5,223.6,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930716,2026-08-15T22:45:23.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.0,0.1,0.0,0.9,1.0,245.0,244.0,244.4,11.9,11.0,11.2,850.0,4.7,49.94,0.0,2.5,39.9,850.0,4.8,5.1,39.9,100.0,3275.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
930747,2026-08-15T22:45:39.629254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,237.0,236.9,236.5,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930778,2026-08-15T22:45:54.629969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,3.1,0.0,0.9,1.0,230.3,230.1,230.6,21.5,20.9,21.2,849.1,15.8,49.94,0.0,12.4,39.9,848.7,18.9,18.9,39.9,100.0,3268.0,3267.0,25.0,24.1,24.4,20000.0,856.4,0,0
930871,2026-08-15T22:46:41.629430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,242.0,241.6,241.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930902,2026-08-15T22:46:56.629014+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.2,0.1,2.4,23.4,0.0,0.9,1.0,224.7,224.7,224.9,43.0,43.1,43.1,847.3,34.8,49.77,0.0,21.9,39.9,849.7,11.4,10.3,39.9,100.0,3270.0,3269.0,25.0,24.1,24.4,20000.0,856.4,0,0
930933,2026-08-15T22:47:12.619017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,241.8,241.3,241.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
930995,2026-08-15T22:47:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,225.6,225.7,225.8,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
931026,2026-08-15T22:47:58.618942+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,4.9,0.0,0.9,2.0,233.3,233.3,233.7,23.1,22.4,22.4,848.2,17.8,49.83,0.0,12.3,39.9,848.7,22.7,23.4,39.9,100.0,3268.0,3266.0,25.0,24.1,24.4,20000.0,856.4,0,0
931057,2026-08-15T22:48:14.630179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,232.7,233.1,232.9,0.8,0.6,0.6,867.8,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
931088,2026-08-15T22:48:29.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,2.4,0.0,0.8,1.0,242.0,241.7,241.8,12.0,11.0,11.2,850.1,4.5,49.94,0.0,2.2,39.9,850.4,2.1,2.0,39.9,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
931150,2026-08-15T22:49:00.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.6,19.6,0.0,0.9,1.0,245.5,244.8,244.7,12.0,10.9,11.2,850.0,4.7,49.94,0.0,2.2,39.9,848.4,24.3,24.3,39.9,100.0,3272.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0
931181,2026-08-15T22:49:16.630530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,236.8,236.7,236.4,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
931212,2026-08-15T22:49:31.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,0.2,0.0,0.9,1.0,244.2,243.8,243.8,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.9,850.4,4.7,4.5,39.9,100.0,3273.0,3272.0,24.9,24.0,24.3,20000.0,856.4,0,0
931243,2026-08-15T22:49:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
931305,2026-08-15T22:50:18.618943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,245.7,245.4,245.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
931336,2026-08-15T22:50:33.628759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,17.7,0.0,0.9,1.0,230.6,230.6,230.8,24.2,23.7,23.7,848.6,20.1,49.86,0.0,12.2,39.4,850.7,2.4,1.8,39.4,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
931398,2026-08-15T22:51:04.629892+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.3,1.1,2.4,21.1,0.0,0.9,1.0,231.4,231.2,231.5,28.6,27.6,27.5,848.3,23.2,49.81,0.0,12.4,39.4,850.7,2.1,1.7,39.4,100.0,3275.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
931460,2026-08-15T22:51:35.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.4,17.8,0.0,0.9,2.0,243.9,243.5,243.6,12.0,10.9,11.2,850.1,4.7,49.94,0.0,2.2,39.4,848.7,22.5,22.0,39.4,100.0,3271.0,3269.0,24.9,24.0,24.3,20000.0,856.4,0,0
931491,2026-08-15T22:51:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,224.0,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931522,2026-08-15T22:52:06.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.0,0.0,0.8,1.0,245.8,245.5,245.3,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.4,850.7,2.5,1.9,39.4,100.0,3276.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
931553,2026-08-15T22:52:22.618680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,239.3,238.8,238.8,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931615,2026-08-15T22:52:53.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.2,228.3,228.2,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931646,2026-08-15T22:53:08.618569+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.1,1.5,20.8,0.0,0.8,2.0,243.1,242.8,242.8,12.2,11.1,11.3,849.6,5.4,49.9,0.0,8.4,39.4,848.1,26.2,25.7,39.4,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
931677,2026-08-15T22:53:24.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931708,2026-08-15T22:53:39.629000+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.4,1.7,3.3,26.8,0.0,0.8,1.0,224.3,224.2,224.6,38.6,39.4,37.7,847.4,29.0,49.79,0.0,22.9,39.4,850.7,2.2,2.0,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
931770,2026-08-15T22:54:10.618561+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,1.2,2.6,24.8,0.0,0.9,1.0,225.0,224.9,225.2,39.0,39.5,38.3,847.4,29.9,49.78,0.0,21.3,39.4,850.0,5.1,4.6,39.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
931801,2026-08-15T22:54:26.618709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.4,244.4,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931832,2026-08-15T22:54:41.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,1.8,0.0,0.9,1.0,244.4,243.7,243.8,11.9,10.9,11.2,850.0,4.5,49.94,0.0,2.2,39.4,850.7,2.7,2.1,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
931863,2026-08-15T22:54:57.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,227.5,227.3,227.6,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931925,2026-08-15T22:55:28.629250+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,232.3,232.4,232.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
931956,2026-08-15T22:55:43.629256+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.0,2.3,23.7,0.0,0.9,3.0,241.7,241.2,241.4,12.0,11.0,11.2,850.1,4.5,49.94,0.0,2.2,39.4,847.8,28.2,27.6,39.4,100.0,3264.0,3261.0,24.8,23.9,24.2,20000.0,856.4,0,0
931987,2026-08-15T22:55:59.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,225.2,225.3,225.4,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
932018,2026-08-15T22:56:14.619104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,2.5,0.0,0.9,1.0,245.6,245.3,245.1,11.9,10.9,11.2,850.0,4.6,49.94,0.0,2.2,39.4,850.4,2.1,1.8,39.4,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
932080,2026-08-15T22:56:45.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.9,0.2,7.0,0.0,0.9,1.0,233.0,233.0,233.0,16.4,15.5,15.8,848.9,11.0,49.94,0.0,9.8,39.4,848.7,18.0,17.4,39.4,100.0,3269.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0
932111,2026-08-15T22:57:01.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,230.8,231.2,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932142,2026-08-15T22:57:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,4.2,0.0,0.9,2.0,238.6,238.1,238.2,14.5,13.4,13.9,848.8,7.9,49.87,0.0,6.1,39.4,849.4,12.1,10.6,39.4,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
932173,2026-08-15T22:57:32.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,241.4,241.3,241.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932235,2026-08-15T22:58:03.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.4,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932266,2026-08-15T22:58:18.618560+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.2,2.6,20.9,0.0,0.9,1.0,231.1,230.8,231.1,28.2,27.6,27.0,848.1,23.3,49.84,0.0,11.7,39.0,850.7,2.4,1.8,39.0,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
932297,2026-08-15T22:58:34.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,243.5,243.4,243.1,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932328,2026-08-15T22:58:49.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.4,13.3,0.0,0.9,1.0,241.9,241.4,241.7,11.9,11.0,11.2,850.1,4.6,49.94,0.0,2.2,39.0,848.7,17.9,20.5,39.0,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
932390,2026-08-15T22:59:20.619375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,11.5,0.0,0.9,2.0,245.1,244.4,244.4,11.9,10.9,11.2,849.9,4.7,49.94,0.0,2.2,39.0,849.0,16.2,13.5,39.0,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
932452,2026-08-15T22:59:51.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,17.7,0.0,0.8,1.0,241.0,240.2,240.4,12.0,11.0,11.2,850.1,4.3,49.89,0.0,10.7,39.0,848.4,22.0,23.6,39.0,100.0,3270.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0
932483,2026-08-15T23:00:07.618865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,233.4,233.3,233.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932545,2026-08-15T23:00:38.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,241.5,241.0,240.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932576,2026-08-15T23:00:53.618588+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.2,2.6,3.1,27.7,0.0,0.8,2.0,224.5,224.4,224.6,40.0,39.2,37.4,847.3,30.3,49.78,0.0,23.1,39.0,850.4,2.6,1.4,39.0,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
932607,2026-08-15T23:01:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,244.0,243.9,243.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932638,2026-08-15T23:01:24.628712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.7,5.4,0.0,0.8,1.0,240.5,239.7,239.9,14.7,13.5,14.0,849.7,8.0,49.94,0.0,2.2,39.0,850.4,2.6,1.7,39.0,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
932700,2026-08-15T23:01:55.630415+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.0,8.0,0.0,0.8,1.0,231.2,231.4,231.6,14.5,13.3,14.0,849.4,7.3,49.93,0.0,2.2,39.0,849.4,15.3,14.7,39.0,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
932731,2026-08-15T23:02:11.628905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,231.4,231.2,231.3,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932762,2026-08-15T23:02:26.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.0,10.3,0.0,0.8,2.0,241.8,241.4,241.6,12.0,11.0,11.2,850.0,4.5,49.94,0.0,2.2,39.0,849.0,14.8,14.0,39.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
932793,2026-08-15T23:02:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,225.2,225.4,225.3,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932855,2026-08-15T23:03:13.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,228.2,228.3,228.3,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
932886,2026-08-15T23:03:28.619352+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,6.8,0.0,0.8,2.0,236.0,235.7,236.1,18.2,17.4,17.9,849.3,12.7,49.89,0.0,10.8,39.0,850.0,5.9,5.1,39.0,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
932917,2026-08-15T23:03:44.629518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,242.1,242.0,241.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933010,2026-08-15T23:04:30.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.8,2.4,0.0,0.8,1.0,244.1,243.7,243.7,11.9,11.1,11.2,849.9,4.6,49.94,0.0,2.3,38.6,850.7,2.2,2.1,38.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
933041,2026-08-15T23:04:46.629217+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,240.8,240.6,240.6,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933072,2026-08-15T23:05:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,15.7,0.0,0.8,1.0,233.6,233.2,233.7,24.3,24.2,23.3,848.0,21.0,49.83,0.0,12.2,38.6,849.7,5.3,5.9,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
933103,2026-08-15T23:05:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.0,1.4,1.0,230.3,230.2,230.9,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933165,2026-08-15T23:05:48.629927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.6,0.1,0.0,1.4,1.0,225.6,222.1,226.0,0.8,0.6,0.6,867.8,-0.1,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933196,2026-08-15T23:06:03.618577+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,2.5,3.0,2.2,23.7,0.0,0.8,2.0,245.2,242.7,244.6,11.9,14.2,11.2,849.7,6.1,49.93,0.0,3.4,38.6,847.5,29.8,30.6,38.6,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
933227,2026-08-15T23:06:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.6,0.2,0.0,1.4,1.0,243.5,240.8,242.9,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933258,2026-08-15T23:06:34.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.4,1.9,11.1,0.0,0.8,1.0,230.5,227.2,231.1,20.5,23.7,20.3,848.5,14.8,49.93,0.0,12.2,38.6,850.4,3.7,3.3,38.6,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
933320,2026-08-15T23:07:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,5.6,0.1,0.4,0.0,0.8,2.0,227.0,223.2,227.3,34.3,37.1,31.5,847.7,28.3,49.84,0.0,20.8,38.6,847.8,27.9,28.3,38.6,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
933351,2026-08-15T23:07:21.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.6,0.0,0.0,1.4,1.0,241.5,238.9,240.8,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933382,2026-08-15T23:07:36.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.9,2.2,16.6,0.0,0.8,1.0,231.3,227.7,231.8,23.5,26.6,22.7,848.2,20.4,49.85,0.0,13.2,38.6,850.4,3.8,3.4,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
933413,2026-08-15T23:07:52.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.1,0.1,0.0,1.4,1.0,241.3,238.4,240.8,0.8,0.6,0.6,867.9,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933506,2026-08-15T23:08:38.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.8,2.1,19.2,0.0,0.8,1.0,237.7,236.2,237.2,26.2,28.0,25.2,848.3,22.3,49.86,0.0,8.1,38.6,850.4,3.1,2.7,38.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
933537,2026-08-15T23:08:54.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.0,1.4,1.0,240.5,239.3,240.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933569,2026-08-15T23:09:10.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.1,0.0,1.4,1.0,243.2,242.0,242.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933631,2026-08-15T23:09:41.619536+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.1,0.0,1.4,1.0,225.4,224.0,225.7,0.8,0.6,0.7,867.9,-0.1,49.78,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933662,2026-08-15T23:09:56.629145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.5,19.1,0.0,0.8,2.0,245.3,244.0,244.7,12.1,13.0,11.3,849.6,5.8,49.94,0.0,3.1,38.6,848.1,24.9,25.8,38.6,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
933693,2026-08-15T23:10:12.629229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,230.4,228.9,230.5,0.8,0.6,0.7,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933724,2026-08-15T23:10:27.619318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.2,2.7,0.0,0.8,1.0,240.9,239.3,240.3,14.7,15.6,14.2,849.2,9.0,49.91,0.0,3.1,38.6,849.0,11.7,12.3,38.6,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
933786,2026-08-15T23:10:58.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,2.0,20.0,0.0,0.8,2.0,240.9,239.2,240.2,12.0,13.1,11.2,849.8,5.2,49.94,0.0,3.0,38.2,847.8,25.2,25.1,38.2,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
933817,2026-08-15T23:11:14.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,230.0,228.4,230.0,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933848,2026-08-15T23:11:29.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,2.2,0.0,0.8,1.0,242.8,241.5,242.4,12.0,13.0,11.2,849.7,5.6,49.94,0.0,3.0,38.2,850.4,3.4,2.9,38.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
933879,2026-08-15T23:11:45.619487+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.0,1.4,1.0,241.7,240.3,241.1,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933941,2026-08-15T23:12:16.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.1,0.0,0.0,1.4,1.0,244.8,243.6,244.2,0.9,0.6,0.6,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
933972,2026-08-15T23:12:31.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.0,1.6,10.6,0.0,0.8,2.0,233.8,232.0,233.7,19.8,21.5,19.5,848.8,13.7,49.85,0.0,8.6,38.2,850.4,3.1,3.0,38.2,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
934034,2026-08-15T23:13:02.618573+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,1.9,4.7,3.1,25.0,0.0,0.8,1.0,229.4,227.9,229.8,33.1,35.3,30.6,847.3,28.4,49.78,0.0,19.0,38.2,850.4,3.4,2.9,38.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
