id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
934096,2026-08-15T23:13:33.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,18.0,0.0,0.8,2.0,242.5,241.5,242.1,12.0,11.0,11.2,849.8,4.6,49.94,0.0,2.4,38.2,848.4,22.6,21.8,38.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
934127,2026-08-15T23:13:49.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.1,0.0,1.4,1.0,225.0,225.0,225.2,0.9,0.6,0.7,867.9,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
934158,2026-08-15T23:14:04.628881+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.0,2.0,21.2,0.0,0.8,2.0,244.4,244.2,244.0,11.9,10.9,11.2,849.8,4.6,49.94,0.0,2.2,38.2,847.8,25.8,27.0,38.2,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0
934189,2026-08-15T23:14:20.618669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.0,1.5,1.0,235.7,235.7,235.6,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
934251,2026-08-15T23:14:51.619444+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.6,0.0,0.0,1.5,1.0,229.2,229.3,229.3,0.9,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
934282,2026-08-15T23:15:06.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,0.6,0.0,0.8,2.0,243.9,243.5,243.6,12.0,11.0,11.2,848.5,14.9,49.94,0.0,12.5,38.2,849.0,15.5,13.2,38.2,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
934313,2026-08-15T23:15:22.629916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.0,1.5,1.0,242.6,242.4,242.3,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
934344,2026-08-15T23:15:37.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,17.9,0.0,0.8,1.0,229.8,230.0,230.2,24.0,23.2,23.4,848.6,20.1,49.88,0.0,9.6,38.2,850.4,2.2,1.8,38.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
934406,2026-08-15T23:16:08.629536+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.2,2.3,25.6,0.0,0.8,2.0,228.6,228.6,228.8,34.9,34.8,33.7,847.4,28.0,49.8,0.0,18.9,38.2,849.7,2.4,1.7,38.2,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
934437,2026-08-15T23:16:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.0,1.5,1.0,245.2,245.2,244.7,0.8,0.6,0.7,867.9,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
934468,2026-08-15T23:16:39.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.5,2.1,0.0,0.8,1.0,244.5,243.7,243.8,11.9,10.9,11.2,849.9,4.4,49.94,0.0,2.2,38.2,850.4,2.3,1.6,38.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
934499,2026-08-15T23:16:55.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,1.5,1.0,232.2,232.0,232.5,0.9,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
934561,2026-08-15T23:17:26.630378+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,237.9,237.5,237.5,0.8,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
934592,2026-08-15T23:17:41.618573+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.7,1.0,1.8,23.5,0.0,0.8,1.0,241.3,240.6,240.7,12.0,11.0,11.2,849.9,4.2,49.94,0.0,2.2,37.8,848.1,27.7,26.9,37.8,100.0,3267.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
934623,2026-08-15T23:17:57.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,224.4,224.6,224.6,0.8,0.6,0.7,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
934654,2026-08-15T23:18:12.629116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,0.6,0.0,0.8,1.0,243.6,242.9,243.0,11.9,10.9,11.1,849.8,4.4,49.94,0.0,2.2,37.8,850.0,3.8,3.9,37.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
934716,2026-08-15T23:18:43.629192+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.7,1.1,2.6,23.2,0.0,0.8,1.0,226.3,226.7,227.0,30.2,29.7,29.1,847.8,25.3,49.81,0.0,20.5,37.8,850.4,2.1,1.8,37.8,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
934747,2026-08-15T23:18:59.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,1.0,232.8,233.1,233.1,0.9,0.6,0.6,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
934778,2026-08-15T23:19:14.628664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,7.5,0.0,0.8,2.0,231.0,231.1,231.2,21.4,21.0,21.2,848.6,15.1,49.85,0.0,10.4,37.8,848.4,22.6,21.6,37.8,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
934809,2026-08-15T23:19:30.629577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
934871,2026-08-15T23:20:01.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,245.2,245.2,244.8,0.8,0.6,0.7,867.9,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
934902,2026-08-15T23:20:16.618557+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.0,2.3,20.4,0.0,0.8,2.0,231.3,231.1,231.6,27.6,26.8,26.6,848.1,22.6,49.81,0.0,14.9,37.8,850.4,2.2,1.9,37.8,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
934933,2026-08-15T23:20:32.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,244.1,244.0,243.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
934964,2026-08-15T23:20:47.619610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.7,0.0,0.8,2.0,242.4,242.1,242.2,11.9,10.9,11.1,849.9,4.7,49.94,0.0,2.2,37.8,849.4,12.4,10.7,37.8,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935026,2026-08-15T23:21:18.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,7.2,0.0,0.8,1.0,246.2,245.6,245.4,12.1,11.1,11.3,849.8,5.0,49.94,0.0,2.2,37.8,849.4,12.2,11.0,37.8,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
935088,2026-08-15T23:21:49.618567+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.4,1.1,1.1,25.3,0.0,0.8,2.0,240.6,240.2,240.5,12.7,11.6,11.7,848.9,4.4,49.94,0.0,9.3,37.8,847.8,29.7,27.9,37.8,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0
935119,2026-08-15T23:22:05.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.0,1.5,1.0,230.5,230.6,230.8,0.8,0.6,0.7,867.9,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
935181,2026-08-15T23:22:36.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.3,0.0,1.4,1.0,241.7,241.5,241.3,0.8,0.6,0.7,867.9,-0.3,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935212,2026-08-15T23:22:51.629323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.4,20.0,0.0,0.7,2.0,225.4,225.3,225.6,42.5,42.0,40.7,847.0,30.5,49.78,0.0,22.9,37.8,849.4,10.5,8.7,37.8,100.0,3273.0,3271.0,24.6,23.9,24.1,20000.0,856.4,0,0
935243,2026-08-15T23:23:07.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.0,0.0,1.4,1.0,245.7,245.6,245.2,0.9,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935274,2026-08-15T23:23:22.629920+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.7,4.7,0.0,0.8,1.0,240.2,239.7,240.0,13.3,12.3,12.7,848.7,6.9,49.88,0.0,4.0,37.8,850.4,2.2,1.8,37.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
935336,2026-08-15T23:23:53.628683+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.4,2.8,26.0,0.0,0.8,2.0,228.7,228.4,228.7,35.2,35.2,33.8,847.6,28.3,49.81,0.0,16.7,37.8,850.4,2.3,1.9,37.8,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935367,2026-08-15T23:24:09.618963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,233.8,233.9,234.0,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935398,2026-08-15T23:24:24.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,3.2,0.0,0.8,1.0,242.4,242.0,242.1,12.0,11.0,11.2,849.9,4.8,49.94,0.0,2.2,37.8,849.7,8.0,7.7,37.8,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935429,2026-08-15T23:24:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,224.1,224.1,223.9,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935491,2026-08-15T23:25:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.4,1.0,226.4,226.5,226.5,0.9,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935522,2026-08-15T23:25:26.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,9.8,0.0,0.8,2.0,244.6,244.3,244.2,12.0,10.9,11.2,849.8,4.7,49.94,0.0,2.2,37.5,849.0,14.5,13.6,37.5,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
935553,2026-08-15T23:25:42.628913+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.4,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
935646,2026-08-15T23:26:28.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.5,9.5,0.0,0.8,1.0,232.2,232.5,232.6,19.6,18.9,19.4,849.9,11.6,49.9,0.0,9.7,37.5,850.4,2.1,1.6,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935677,2026-08-15T23:26:44.629414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.1,0.1,0.0,1.5,1.0,241.2,240.8,240.7,0.9,0.6,0.6,867.9,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
935708,2026-08-15T23:26:59.628703+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,2.0,2.2,24.4,0.0,0.8,2.0,224.0,224.0,224.3,40.2,41.1,39.1,847.5,32.2,49.77,0.0,23.6,37.5,849.7,7.8,6.5,37.5,100.0,3274.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
935739,2026-08-15T23:27:15.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.5,1.0,244.9,244.5,244.1,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
935801,2026-08-15T23:27:46.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,227.8,227.8,227.9,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
935832,2026-08-15T23:28:01.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.8,18.8,0.0,0.8,1.0,231.7,231.6,232.0,25.4,24.7,24.7,847.6,21.0,49.81,0.0,13.8,37.5,850.4,2.2,2.0,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935863,2026-08-15T23:28:17.628776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.5,1.0,230.3,230.2,230.2,0.8,0.6,0.6,867.8,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
935894,2026-08-15T23:28:32.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.5,6.9,0.0,0.8,1.0,242.2,241.9,242.1,11.9,11.0,11.2,849.9,4.6,49.94,0.0,2.2,37.5,849.4,11.5,11.5,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
935956,2026-08-15T23:29:03.619285+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.1,2.0,22.8,0.0,0.8,1.0,245.4,245.3,245.1,12.1,11.0,11.3,849.8,4.7,49.92,0.0,2.2,37.5,847.8,27.5,28.3,37.5,100.0,3266.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
935987,2026-08-15T23:29:19.630040+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936018,2026-08-15T23:29:34.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,10.6,0.0,0.8,1.0,231.5,231.4,231.8,17.8,17.2,17.7,849.9,12.6,49.94,0.0,10.5,37.5,850.4,2.0,2.0,37.5,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
936049,2026-08-15T23:29:50.628934+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.3,0.0,1.5,1.0,234.2,234.2,234.4,0.8,0.6,0.6,867.9,-0.3,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936142,2026-08-15T23:30:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,13.1,0.0,0.8,1.0,232.7,232.7,233.0,20.7,20.3,20.3,848.6,15.5,49.86,0.0,12.9,37.5,850.4,2.4,1.9,37.5,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
936173,2026-08-15T23:30:52.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,240.7,240.5,240.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936204,2026-08-15T23:31:07.618580+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,2.5,3.2,25.7,0.0,0.8,1.0,225.5,225.2,225.5,39.2,39.3,36.8,847.2,28.2,49.77,0.0,24.7,37.5,850.4,2.5,1.8,37.5,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
936266,2026-08-15T23:31:38.629556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.7,0.0,0.8,1.0,244.0,243.7,243.6,12.0,10.9,11.2,849.9,4.9,49.94,0.0,2.2,37.1,850.4,2.2,1.5,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
936297,2026-08-15T23:31:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,225.6,225.6,225.7,0.8,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936328,2026-08-15T23:32:09.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.7,0.0,0.8,1.0,232.6,232.4,232.8,25.2,24.3,24.4,848.3,21.0,49.86,0.0,11.9,37.1,850.4,2.3,2.0,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
936359,2026-08-15T23:32:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,233.3,233.5,233.5,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936421,2026-08-15T23:32:56.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,226.1,226.2,226.1,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936452,2026-08-15T23:33:11.629362+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.8,1.0,2.0,23.7,0.0,0.8,1.0,245.9,245.2,245.1,11.9,10.9,11.1,849.8,5.1,49.94,0.0,2.2,37.1,847.8,28.8,27.9,37.1,100.0,3265.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0
936483,2026-08-15T23:33:27.619503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,242.7,242.5,242.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936514,2026-08-15T23:33:42.628987+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.9,4.5,0.0,0.8,1.0,231.8,231.8,231.9,15.6,14.5,15.1,848.8,10.1,49.87,0.0,13.5,37.1,849.7,5.6,5.7,37.1,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
936576,2026-08-15T23:34:13.618576+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.5,1.3,3.1,27.6,0.0,0.8,1.0,238.5,238.0,238.1,14.9,13.6,14.2,847.3,30.1,49.87,0.0,4.7,37.1,850.4,2.5,2.0,37.1,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
936607,2026-08-15T23:34:29.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.5,1.0,240.7,240.6,240.5,0.9,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936669,2026-08-15T23:35:00.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,231.3,231.5,231.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936731,2026-08-15T23:35:31.619096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,242.8,242.7,242.6,0.8,0.6,0.6,867.8,-0.1,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936762,2026-08-15T23:35:46.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.9,10.7,0.0,0.8,2.0,242.1,241.4,241.6,12.0,11.0,11.2,849.9,5.1,49.94,0.0,2.2,37.1,849.0,15.8,14.7,37.1,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
936793,2026-08-15T23:36:02.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,224.1,224.3,224.2,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936824,2026-08-15T23:36:17.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.6,0.0,0.8,1.0,245.0,244.6,244.5,11.9,10.9,11.1,849.8,4.5,49.94,0.0,2.2,37.1,849.0,16.1,13.8,37.1,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
936886,2026-08-15T23:36:48.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.8,18.8,0.0,0.8,1.0,240.7,240.3,240.5,12.0,11.0,11.2,849.9,4.6,49.89,0.0,13.2,37.1,848.1,23.4,24.9,37.1,100.0,3265.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0
936917,2026-08-15T23:37:04.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.9,229.0,228.9,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
936948,2026-08-15T23:37:19.629558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,11.9,0.0,0.8,1.0,232.9,232.9,233.1,20.7,20.1,20.4,848.6,14.4,49.88,0.0,12.2,37.1,850.4,2.5,1.6,37.1,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
936979,2026-08-15T23:37:35.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,242.0,241.8,241.7,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937041,2026-08-15T23:38:06.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.5,1.0,245.6,245.2,244.8,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937072,2026-08-15T23:38:21.629026+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,2.2,0.0,0.8,2.0,243.8,243.2,243.2,12.0,10.9,11.1,849.5,4.4,49.94,0.0,2.2,37.1,850.4,2.2,1.9,37.1,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
937103,2026-08-15T23:38:37.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,240.7,240.5,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937134,2026-08-15T23:38:52.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,7.7,0.0,0.8,1.0,242.8,242.3,242.6,11.9,10.9,11.2,849.9,4.5,49.94,0.0,2.2,36.7,849.4,12.2,11.0,36.7,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
937196,2026-08-15T23:39:23.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.2,2.2,0.0,0.8,1.0,236.7,236.8,237.0,19.6,19.0,19.3,848.8,12.8,49.89,0.0,6.2,36.7,849.0,15.0,13.8,36.7,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
937227,2026-08-15T23:39:39.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,232.4,232.7,232.7,0.8,0.6,0.6,867.8,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937258,2026-08-15T23:39:54.618567+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.4,1.0,2.1,21.7,0.0,0.8,2.0,241.3,240.9,241.1,12.0,11.0,11.2,849.9,4.7,49.94,0.0,2.2,36.7,847.8,26.4,27.6,36.7,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0
937289,2026-08-15T23:40:10.629489+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,230.4,230.3,230.5,0.8,0.6,0.6,867.8,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937351,2026-08-15T23:40:41.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,243.1,243.0,242.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937382,2026-08-15T23:40:56.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.0,7.0,0.0,0.8,3.0,228.2,227.8,228.1,25.6,24.9,24.8,848.0,21.9,49.83,0.0,17.3,36.7,849.0,14.9,13.9,36.7,100.0,3272.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
937413,2026-08-15T23:41:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.5,1.0,243.0,243.1,242.9,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937444,2026-08-15T23:41:27.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,17.5,0.0,0.8,2.0,230.9,230.8,231.2,23.7,22.9,22.9,848.2,19.6,49.87,0.0,13.3,36.7,850.4,2.1,1.6,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
937506,2026-08-15T23:41:58.618569+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.3,0.6,3.2,28.8,0.0,0.8,1.0,225.6,225.3,225.3,41.6,42.0,41.4,847.2,31.3,49.78,0.0,19.8,36.7,850.4,2.5,1.9,36.7,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
937537,2026-08-15T23:42:14.619382+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.2,0.0,1.5,1.0,235.1,235.1,235.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937568,2026-08-15T23:42:29.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.0,0.0,0.8,2.0,243.5,243.1,243.2,11.9,10.9,11.2,849.8,5.1,49.94,0.0,2.2,36.7,850.4,2.1,2.2,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
937599,2026-08-15T23:42:45.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,232.2,232.0,232.0,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937661,2026-08-15T23:43:16.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,232.7,232.9,233.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937723,2026-08-15T23:43:47.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,243.6,243.5,243.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937754,2026-08-15T23:44:02.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,6.6,0.0,0.8,2.0,230.3,230.1,230.4,23.6,22.9,22.9,848.4,19.8,49.85,0.0,18.9,36.7,847.8,26.4,25.7,36.7,100.0,3266.0,3264.0,24.7,23.9,24.1,20000.0,856.4,0,0
937816,2026-08-15T23:44:33.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.7,0.0,0.8,2.0,243.6,243.3,243.4,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,36.7,850.4,2.1,1.6,36.7,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
937847,2026-08-15T23:44:49.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,242.3,242.2,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937878,2026-08-15T23:45:04.618580+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.3,1.5,3.0,22.8,0.0,0.8,1.0,225.2,225.0,225.3,31.6,31.2,30.1,847.0,27.8,49.82,0.0,20.2,36.7,850.0,5.0,5.4,36.7,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
937909,2026-08-15T23:45:20.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.5,1.0,245.0,244.5,244.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
937971,2026-08-15T23:45:51.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,228.4,228.6,228.7,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
938002,2026-08-15T23:46:06.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,15.2,0.0,0.8,2.0,233.9,233.6,233.8,22.5,22.0,22.0,848.5,17.5,49.84,0.0,10.0,36.3,850.4,2.3,1.5,36.3,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
938033,2026-08-15T23:46:22.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,229.4,229.8,229.8,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
938064,2026-08-15T23:46:37.618817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,17.7,0.0,0.8,2.0,242.0,241.6,241.8,12.0,11.0,11.2,849.8,4.7,49.94,0.0,2.2,36.3,848.4,22.4,21.6,36.3,100.0,3265.0,3263.0,24.7,23.9,24.1,20000.0,856.4,0,0
938126,2026-08-15T23:47:08.629598+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.8,1.0,2.0,21.2,0.0,0.8,1.0,245.4,244.7,244.6,11.9,10.9,11.1,849.8,4.7,49.94,0.0,2.2,36.3,847.8,25.9,25.9,36.3,100.0,3268.0,3267.0,24.7,23.9,24.2,20000.0,856.4,0,0
938157,2026-08-15T23:47:24.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,230.2,230.5,230.5,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
938188,2026-08-15T23:47:39.629436+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.1,13.4,0.0,0.8,2.0,228.8,228.7,229.2,23.9,23.2,23.7,849.9,18.9,49.93,0.0,12.7,36.3,850.0,5.5,6.2,36.3,100.0,3274.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
938281,2026-08-15T23:48:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,241.2,241.0,241.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
938312,2026-08-15T23:48:41.619137+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,17.1,0.0,0.8,1.0,230.1,230.3,230.5,24.2,23.6,23.7,848.5,19.3,49.85,0.0,11.7,36.3,850.4,2.2,2.0,36.3,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
938343,2026-08-15T23:48:57.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,240.9,240.5,240.4,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938374,2026-08-15T23:49:12.618577+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.2,1.5,3.0,26.7,0.0,0.8,1.0,226.7,226.6,226.8,39.2,39.2,37.7,847.0,29.7,49.79,0.0,20.1,36.3,850.0,3.0,2.9,36.3,100.0,3273.0,3272.0,24.7,23.9,24.2,20000.0,856.4,0,0
938436,2026-08-15T23:49:43.629775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,2.2,0.0,0.8,1.0,243.0,242.6,242.7,11.9,11.0,11.1,849.8,4.4,49.94,0.0,2.2,36.3,850.4,2.2,1.6,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
938467,2026-08-15T23:49:59.629406+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,224.9,225.1,225.1,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938498,2026-08-15T23:50:14.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.4,7.4,0.0,0.8,1.0,235.0,235.0,235.3,20.8,20.2,20.5,848.6,14.7,49.88,0.0,6.5,36.3,850.0,7.3,5.9,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
938529,2026-08-15T23:50:30.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.4,1.0,232.4,232.3,232.4,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938591,2026-08-15T23:51:01.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.0,1.4,1.0,228.0,228.1,228.0,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938622,2026-08-15T23:51:16.630439+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,1.6,0.0,0.8,2.0,244.1,243.5,243.5,11.9,11.0,11.2,848.6,20.2,49.94,0.0,2.2,36.3,848.1,21.8,22.0,36.3,100.0,3266.0,3264.0,24.7,23.9,24.2,20000.0,856.4,0,0
938653,2026-08-15T23:51:32.629369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.4,1.0,242.7,242.7,242.5,0.9,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938684,2026-08-15T23:51:47.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,2.0,14.0,0.0,0.8,1.0,227.4,227.8,227.9,25.3,24.5,24.8,848.4,16.0,49.83,0.0,18.1,36.3,850.4,2.0,1.7,36.3,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
938777,2026-08-15T23:52:34.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,240.7,240.6,240.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938808,2026-08-15T23:52:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,2.7,0.0,0.8,2.0,243.5,242.8,242.9,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.9,850.4,2.1,1.6,35.9,100.0,3275.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
938839,2026-08-15T23:53:05.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,232.2,232.0,232.6,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938901,2026-08-15T23:53:36.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,231.7,232.1,231.9,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938932,2026-08-15T23:53:51.619455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,18.6,0.0,0.8,2.0,242.9,242.5,242.6,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.9,848.1,23.4,23.0,35.9,100.0,3271.0,3269.0,24.7,23.9,24.2,20000.0,856.4,0,0
938963,2026-08-15T23:54:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,225.6,225.7,225.8,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
938994,2026-08-15T23:54:22.628834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,8.6,0.0,0.8,1.0,244.3,244.0,244.0,12.0,10.9,11.1,849.7,4.4,49.94,0.0,2.2,35.9,849.0,13.0,11.5,35.9,100.0,3269.0,3268.0,24.7,23.9,24.2,20000.0,856.4,0,0
939056,2026-08-15T23:54:53.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,5.2,0.0,0.8,1.0,226.7,226.5,226.9,29.0,28.5,27.9,848.7,19.5,49.86,0.0,14.3,35.9,847.8,24.7,22.6,35.9,100.0,3265.0,3264.0,24.7,23.9,24.2,20000.0,856.4,0,0
939087,2026-08-15T23:55:09.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.4,1.0,231.5,231.5,231.5,0.8,0.6,0.7,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939118,2026-08-15T23:55:24.626794+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.2,16.7,0.0,0.8,1.0,232.1,232.1,232.4,23.3,22.6,22.7,848.2,18.9,49.86,0.0,14.3,35.9,850.4,2.2,1.8,35.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
939149,2026-08-15T23:55:40.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,241.5,241.3,241.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939211,2026-08-15T23:56:11.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.5,245.5,245.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939242,2026-08-15T23:56:26.629543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.5,0.0,0.7,2.0,244.2,243.8,243.8,11.9,10.9,11.2,849.7,4.7,49.94,0.0,2.2,35.9,850.4,2.2,1.7,35.9,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
939304,2026-08-15T23:56:57.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,1.1,0.0,0.8,1.0,233.2,233.2,233.5,24.4,23.6,23.6,848.4,20.7,49.87,0.0,10.7,35.9,850.4,21.8,22.6,35.9,100.0,3275.0,3274.0,24.7,23.9,24.2,20000.0,856.4,0,0
939366,2026-08-15T23:57:28.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,8.9,0.0,0.8,1.0,239.7,239.4,239.5,16.6,15.5,16.0,849.1,11.1,49.92,0.0,5.6,35.9,850.4,2.2,2.0,35.9,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
939397,2026-08-15T23:57:44.654820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,230.8,230.7,230.7,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939428,2026-08-15T23:57:59.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,17.7,0.0,0.8,1.0,241.3,240.7,240.8,12.0,11.0,11.2,849.8,4.7,49.94,0.0,2.2,35.9,848.1,22.4,22.3,35.9,100.0,3266.0,3265.0,24.7,23.9,24.2,20000.0,856.4,0,0
939459,2026-08-15T23:58:15.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,227.0,226.9,227.0,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939521,2026-08-15T23:58:46.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.4,242.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939552,2026-08-15T23:59:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.3,18.1,0.0,0.7,1.0,226.3,226.3,226.6,35.7,36.2,34.8,847.7,28.9,49.85,0.0,19.5,35.9,849.0,10.8,9.7,35.9,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
939583,2026-08-15T23:59:17.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,237.3,237.4,237.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
939614,2026-08-15T23:59:32.628714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,4.3,0.0,0.7,1.0,231.1,230.9,231.3,27.4,26.7,26.2,849.7,6.6,49.86,0.0,13.0,35.5,850.4,2.3,1.9,35.5,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
939676,2026-08-16T00:00:03.618886+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.4,1.4,1.9,20.8,0.0,0.7,1.0,231.5,231.3,231.7,28.1,27.3,26.7,848.1,23.3,49.85,0.0,13.0,35.5,850.0,2.5,2.0,35.5,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
939707,2026-08-16T00:00:19.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,243.4,243.4,243.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
939738,2026-08-16T00:00:34.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,2.1,0.0,0.7,1.0,241.7,241.3,241.6,12.0,11.0,11.2,849.8,4.1,49.94,0.0,2.2,35.5,850.0,2.0,1.6,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
939769,2026-08-16T00:00:50.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,223.7,224.0,224.0,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
939831,2026-08-16T00:01:21.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.5,1.0,230.4,230.7,230.7,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
939862,2026-08-16T00:01:36.629308+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.5,2.2,0.0,0.7,1.0,239.2,239.2,239.6,19.5,19.0,18.9,849.2,13.3,49.94,0.0,6.5,35.5,848.7,15.5,12.4,35.5,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
939893,2026-08-16T00:01:52.628780+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,226.9,227.0,226.8,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
939924,2026-08-16T00:02:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,0.0,0.0,0.7,2.0,227.4,227.6,227.9,29.0,28.4,27.8,847.8,24.7,49.83,0.0,17.4,35.5,847.8,24.7,25.8,35.5,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
939986,2026-08-16T00:02:38.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.8,0.0,0.7,1.0,244.1,243.7,243.8,11.9,10.9,11.1,849.7,4.8,49.94,0.0,2.2,35.5,850.4,2.0,1.6,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940017,2026-08-16T00:02:54.619034+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,242.4,242.4,242.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
940048,2026-08-16T00:03:09.629945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.3,19.7,0.0,0.7,1.0,225.7,225.5,225.8,34.0,33.0,32.7,847.4,26.0,49.8,0.0,21.5,35.5,849.7,6.3,5.7,35.5,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
940079,2026-08-16T00:03:25.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,242.3,241.9,242.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
940141,2026-08-16T00:03:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,240.8,240.3,240.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
940172,2026-08-16T00:04:11.628661+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.1,2.3,20.3,0.0,0.7,1.0,231.6,231.7,232.0,26.6,25.7,25.5,848.1,22.5,49.86,0.0,9.8,35.5,850.4,2.2,1.7,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940203,2026-08-16T00:04:27.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,1.0,233.8,234.0,234.1,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
940234,2026-08-16T00:04:42.637083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.0,19.4,0.0,0.7,2.0,241.6,241.3,241.5,11.9,11.0,11.2,849.8,4.7,49.94,0.0,2.2,35.5,847.8,24.1,24.6,35.5,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
940296,2026-08-16T00:05:13.619180+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.0,2.2,22.4,0.0,0.7,2.0,244.5,244.3,244.2,12.0,11.0,11.2,849.7,5.2,49.94,0.0,2.2,35.5,847.5,27.6,27.6,35.5,100.0,3272.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
940358,2026-08-16T00:05:44.629707+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,1.3,11.0,0.0,0.7,1.0,231.7,231.5,232.2,19.3,18.7,19.3,849.1,13.2,49.87,0.0,10.9,35.5,850.4,2.2,1.8,35.5,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940389,2026-08-16T00:06:00.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,226.8,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940451,2026-08-16T00:06:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,242.4,242.3,242.2,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940482,2026-08-16T00:06:46.628670+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.3,3.2,28.4,0.0,0.7,2.0,224.5,224.5,224.7,39.8,40.6,38.3,847.2,30.6,49.77,0.0,26.1,35.1,850.4,2.2,1.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940513,2026-08-16T00:07:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,241.6,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940544,2026-08-16T00:07:17.618554+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.3,1.5,2.5,22.6,0.0,0.7,2.0,225.3,225.2,225.5,39.2,39.9,38.4,847.2,29.6,49.78,0.0,19.8,35.1,849.7,7.0,6.3,35.1,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
940606,2026-08-16T00:07:48.630260+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.4,0.0,0.7,2.0,243.3,243.0,243.0,12.0,11.0,11.2,849.7,4.6,49.94,0.0,2.2,35.1,850.4,2.2,1.8,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940637,2026-08-16T00:08:04.629546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.4,1.0,229.3,229.3,229.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940668,2026-08-16T00:08:19.629393+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.6,3.6,0.0,0.7,1.0,237.6,237.6,237.8,17.5,16.8,17.1,848.1,11.8,49.86,0.0,8.1,35.1,849.7,8.2,7.9,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940699,2026-08-16T00:08:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,230.8,231.0,231.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940761,2026-08-16T00:09:06.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.4,1.0,224.3,224.5,224.5,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940792,2026-08-16T00:09:21.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.8,2.3,0.0,0.7,2.0,244.4,244.1,244.1,12.0,10.9,11.1,849.6,4.5,49.94,0.0,2.2,35.1,850.4,2.2,1.5,35.1,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0
940823,2026-08-16T00:09:37.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.2,0.0,1.4,1.0,243.7,243.7,243.4,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940916,2026-08-16T00:10:23.618818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.0,7.3,0.0,0.7,1.0,232.0,232.0,232.3,22.2,21.5,21.9,848.4,17.0,49.85,0.0,12.9,35.1,849.4,9.7,8.7,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
940947,2026-08-16T00:10:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.8,241.8,241.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
940978,2026-08-16T00:10:54.628672+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.3,2.6,3.1,25.8,0.0,0.7,2.0,225.6,225.3,225.6,39.0,38.4,36.4,846.9,27.9,49.78,0.0,21.5,35.1,850.0,2.1,2.0,35.1,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
941009,2026-08-16T00:11:10.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.1,245.0,244.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941071,2026-08-16T00:11:41.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,229.6,229.7,229.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941102,2026-08-16T00:11:56.618803+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.6,18.5,0.0,0.7,1.0,242.5,242.2,242.3,11.9,11.0,11.2,849.7,4.8,49.94,0.0,2.2,35.1,848.1,23.3,24.2,35.1,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
941133,2026-08-16T00:12:12.635630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.6,0.1,0.0,1.4,1.0,226.4,226.4,226.4,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941164,2026-08-16T00:12:27.619384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,6.1,0.0,0.7,1.0,239.0,238.6,238.7,16.7,15.7,16.2,848.9,11.1,49.91,0.0,4.9,35.1,849.7,5.0,5.6,35.1,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
941226,2026-08-16T00:12:58.618579+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.0,2.0,23.6,0.0,0.7,1.0,241.1,240.7,241.0,12.0,11.0,11.2,849.8,4.8,49.94,0.0,2.2,35.1,847.8,28.4,27.7,35.1,100.0,3269.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
941257,2026-08-16T00:13:14.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,230.7,231.1,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941288,2026-08-16T00:13:29.629664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,2.6,0.0,0.7,1.0,243.6,243.0,243.0,12.0,10.9,11.1,849.7,5.0,49.94,0.0,2.2,34.7,850.0,2.4,1.8,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
941319,2026-08-16T00:13:45.629553+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,242.9,242.8,242.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941412,2026-08-16T00:14:31.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.9,14.7,0.0,0.7,1.0,231.2,231.0,231.1,21.7,21.1,21.5,848.5,16.8,49.87,0.0,7.8,34.7,850.4,2.1,1.6,34.7,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
941443,2026-08-16T00:14:47.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,240.4,240.4,240.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
