id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
941474,2026-08-16T00:15:02.618578+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.2,3.1,26.4,0.0,0.7,2.0,228.3,228.1,228.3,35.0,34.9,33.8,847.3,28.5,49.78,0.0,18.6,34.7,850.4,2.1,2.1,34.7,100.0,3275.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
941536,2026-08-16T00:15:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.3,5.7,0.0,0.7,1.0,242.7,241.9,242.1,12.0,11.0,11.2,849.7,4.4,49.94,0.0,2.2,34.7,849.4,10.1,8.0,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
941567,2026-08-16T00:15:49.629491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,224.1,224.4,224.3,0.8,0.6,0.6,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941598,2026-08-16T00:16:04.629379+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.2,1.0,1.9,23.9,0.0,0.7,2.0,238.8,238.6,238.7,15.8,14.8,15.3,849.7,4.7,49.91,0.0,5.7,34.7,847.8,28.6,26.6,34.7,100.0,3264.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
941629,2026-08-16T00:16:20.629788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.4,224.4,224.3,0.8,0.6,0.6,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941691,2026-08-16T00:16:51.619054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,243.4,243.3,243.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941722,2026-08-16T00:17:06.619335+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.2,7.9,0.0,0.7,1.0,224.9,224.8,225.0,35.1,33.7,33.2,847.2,26.1,49.82,0.0,22.3,34.7,848.4,18.2,16.8,34.7,100.0,3267.0,3266.0,24.7,24.0,24.2,20000.0,856.4,0,0
941753,2026-08-16T00:17:22.629088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,235.1,235.4,235.4,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941784,2026-08-16T00:17:37.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,2.2,0.0,0.7,1.0,243.3,243.0,243.1,11.9,10.9,11.1,849.6,4.4,49.93,0.0,6.9,34.7,850.4,2.2,1.8,34.7,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
941846,2026-08-16T00:18:08.629724+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.4,2.7,3.0,26.5,0.0,0.7,2.0,224.8,224.7,225.1,40.4,40.4,37.7,847.0,28.7,49.78,0.0,23.3,34.7,850.0,2.2,1.8,34.7,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
941877,2026-08-16T00:18:24.630603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.0,1.4,1.0,244.8,244.5,244.0,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
941939,2026-08-16T00:18:55.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,227.2,227.5,227.6,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942001,2026-08-16T00:19:26.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,233.3,233.3,233.6,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942032,2026-08-16T00:19:41.630546+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,5.4,0.0,0.7,1.0,242.4,242.1,242.2,12.0,11.0,11.2,849.7,3.9,49.94,0.0,2.2,34.7,849.4,9.3,8.3,34.7,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
942063,2026-08-16T00:19:57.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942094,2026-08-16T00:20:12.618622+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.0,2.1,23.8,0.0,0.7,1.0,243.7,243.3,243.4,11.9,10.9,11.1,849.6,4.6,49.94,0.0,2.2,34.7,847.5,28.4,27.6,34.7,100.0,3263.0,3262.0,24.7,24.0,24.2,20000.0,856.4,0,0
942156,2026-08-16T00:20:43.629726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.4,8.9,0.0,0.7,2.0,235.1,234.9,235.1,16.7,15.7,16.5,849.6,11.1,49.94,0.0,7.3,34.3,850.0,2.2,1.9,34.3,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
942187,2026-08-16T00:20:59.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,242.5,242.5,242.3,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942218,2026-08-16T00:21:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.6,17.2,0.0,0.7,1.0,225.2,225.2,225.4,37.2,36.9,35.1,847.4,28.7,49.78,0.0,24.8,34.3,849.0,11.5,10.2,34.3,100.0,3268.0,3267.0,24.7,24.0,24.2,20000.0,856.4,0,0
942249,2026-08-16T00:21:30.628868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.5,1.0,241.0,240.9,240.8,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942311,2026-08-16T00:22:01.619349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.2,0.0,1.5,1.0,225.7,225.8,225.8,0.8,0.6,0.6,867.8,-0.2,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942342,2026-08-16T00:22:16.618581+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.2,2.1,2.9,27.8,0.0,0.7,2.0,227.5,227.4,227.6,39.4,39.1,37.3,847.1,29.9,49.8,0.0,17.9,34.3,850.0,2.1,1.5,34.3,100.0,3274.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
942373,2026-08-16T00:22:32.618920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,232.1,232.2,232.4,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
942404,2026-08-16T00:22:47.619076+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,1.0,1.8,21.4,0.0,0.7,2.0,242.6,242.3,242.4,12.0,11.0,11.2,849.6,4.8,49.94,0.0,2.2,34.3,847.8,26.2,23.1,34.3,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
942466,2026-08-16T00:23:18.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.1,0.3,0.0,0.7,1.0,244.3,243.6,243.7,12.0,10.9,11.2,849.6,5.1,49.94,0.0,2.2,34.3,849.7,4.8,4.3,34.3,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
942497,2026-08-16T00:23:34.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,243.0,242.9,242.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942528,2026-08-16T00:23:49.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.8,16.8,0.0,0.7,1.0,230.0,229.7,230.1,24.6,23.8,23.9,848.2,19.2,49.85,0.0,17.3,34.3,850.0,2.4,1.8,34.3,100.0,3271.0,3270.0,24.7,24.0,24.2,20000.0,856.4,0,0
942559,2026-08-16T00:24:05.630851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,233.0,233.0,232.9,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942621,2026-08-16T00:24:36.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.3,241.2,241.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942652,2026-08-16T00:24:51.629485+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,1.3,3.1,31.6,0.0,0.7,1.0,225.2,225.0,225.3,42.2,43.0,41.7,846.9,33.8,49.78,0.0,24.0,34.3,850.0,2.2,1.9,34.3,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
942683,2026-08-16T00:25:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,244.0,243.9,243.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942714,2026-08-16T00:25:22.619014+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,1.6,2.3,26.2,0.0,0.8,2.0,229.1,228.9,229.2,40.8,41.5,39.9,847.1,31.9,49.78,0.0,19.0,34.3,849.4,5.7,5.6,34.3,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
942776,2026-08-16T00:25:53.619673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.8,17.0,0.0,0.8,2.0,243.1,242.4,242.6,12.0,10.9,11.1,849.6,4.4,49.94,0.0,2.2,34.3,847.8,21.4,25.1,34.3,100.0,3265.0,3263.0,24.8,24.0,24.2,20000.0,856.4,0,0
942807,2026-08-16T00:26:09.630606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,224.6,224.6,224.7,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942838,2026-08-16T00:26:24.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.1,2.9,0.0,0.8,1.0,241.9,241.1,241.3,15.1,14.0,14.4,849.1,8.7,49.88,0.0,4.8,34.3,849.0,11.6,10.2,34.3,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
942869,2026-08-16T00:26:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,230.1,230.5,230.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942931,2026-08-16T00:27:11.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.1,0.0,1.4,1.0,228.2,228.2,228.2,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
942993,2026-08-16T00:27:42.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.1,241.8,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943024,2026-08-16T00:27:57.629160+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.3,1.8,3.3,31.8,0.0,0.8,1.0,225.3,225.2,225.5,40.8,41.4,39.6,846.7,34.0,49.77,0.0,23.3,33.9,850.0,2.2,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
943086,2026-08-16T00:28:28.618909+00:00,external_ems_2,bess_2,good,0.1497,normal,PCS phase current imbalance high: 14.3,0.4,14.3,0.6,6.6,0.0,0.8,1.0,231.0,230.8,231.2,25.2,10.9,11.2,849.6,4.6,49.94,0.0,2.2,33.9,849.0,11.2,8.9,33.9,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
943117,2026-08-16T00:28:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,240.8,240.7,240.7,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943148,2026-08-16T00:28:59.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.0,18.7,0.0,0.8,1.0,233.3,232.9,233.3,24.7,24.1,24.0,848.0,21.1,49.82,0.0,12.6,33.9,850.0,2.4,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
943179,2026-08-16T00:29:15.630016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.4,1.0,243.2,243.0,242.8,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943241,2026-08-16T00:29:46.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,234.4,234.6,234.6,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943272,2026-08-16T00:30:01.618577+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.1,2.1,21.9,0.0,0.8,2.0,241.1,240.7,240.9,12.0,10.9,11.2,849.6,4.3,49.94,0.0,2.2,33.9,847.5,26.2,25.9,33.9,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
943303,2026-08-16T00:30:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,229.1,229.2,229.2,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943334,2026-08-16T00:30:32.618848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,4.3,0.0,0.8,1.0,244.4,244.0,244.0,11.9,10.9,11.2,849.5,4.7,49.94,0.0,2.2,33.9,849.4,9.0,7.3,33.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
943396,2026-08-16T00:31:03.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,3.4,0.0,0.8,1.0,226.6,226.6,226.9,30.0,29.4,28.8,847.4,24.7,49.86,0.0,19.0,33.9,847.8,21.3,21.7,33.9,100.0,3267.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
943427,2026-08-16T00:31:19.619645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,241.0,240.8,240.8,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943458,2026-08-16T00:31:34.619030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.9,16.5,0.0,0.8,1.0,231.6,231.5,231.9,23.2,22.6,22.6,848.1,18.6,49.85,0.0,14.3,33.9,850.0,2.1,1.7,33.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
943551,2026-08-16T00:32:21.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,240.6,240.5,241.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943582,2026-08-16T00:32:36.629125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,2.2,0.0,0.8,2.0,243.3,242.8,243.0,12.0,12.0,11.2,849.5,5.0,49.94,0.0,2.6,33.9,850.0,2.8,2.1,33.9,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
943613,2026-08-16T00:32:52.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,225.0,223.7,225.3,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943644,2026-08-16T00:33:07.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.8,0.5,4.5,0.0,0.8,1.0,234.4,231.2,234.9,24.2,26.8,23.0,847.9,20.3,49.86,0.0,10.6,33.9,848.4,15.8,15.5,33.9,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
943706,2026-08-16T00:33:38.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,0.8,9.0,0.0,0.8,2.0,245.0,242.0,244.1,11.8,14.3,11.2,849.2,6.3,49.93,0.0,3.4,33.9,848.4,15.3,15.7,33.9,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
943737,2026-08-16T00:33:54.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.6,0.0,0.0,1.4,1.0,244.3,241.3,243.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943768,2026-08-16T00:34:09.618782+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.6,0.7,2.6,0.0,0.8,1.0,228.3,224.6,228.7,23.9,27.1,23.5,847.4,20.5,49.82,0.0,19.1,33.5,848.1,17.9,15.7,33.5,100.0,3266.0,3265.0,24.8,24.0,24.2,20000.0,856.4,0,0
943799,2026-08-16T00:34:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,3.0,0.0,0.0,1.4,1.0,233.5,229.8,233.8,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943861,2026-08-16T00:34:56.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.0,0.0,1.4,1.0,241.8,238.6,241.1,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943892,2026-08-16T00:35:11.629573+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,4.6,6.8,2.7,21.1,0.0,0.8,2.0,227.3,222.7,227.2,39.2,41.9,35.1,846.3,30.0,49.77,0.0,24.3,33.5,849.0,8.9,8.3,33.5,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
943923,2026-08-16T00:35:27.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.4,1.0,245.1,243.3,244.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
943954,2026-08-16T00:35:42.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.5,2.6,0.0,0.8,1.0,243.3,241.8,242.8,12.0,13.2,11.2,849.2,5.9,49.93,0.0,3.1,33.5,849.7,3.3,2.8,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
944047,2026-08-16T00:36:29.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.0,1.4,1.0,232.0,230.5,232.2,0.8,0.6,0.6,867.9,0.0,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944078,2026-08-16T00:36:44.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.1,4.1,0.0,0.8,1.0,241.4,240.0,241.1,12.0,13.0,11.2,849.3,5.9,49.93,0.0,3.0,33.5,849.4,10.0,8.2,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
944109,2026-08-16T00:37:00.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,231.2,229.7,231.3,0.8,0.6,0.7,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944171,2026-08-16T00:37:31.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.4,1.0,242.0,240.8,241.5,0.8,0.6,0.6,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944202,2026-08-16T00:37:46.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.5,2.8,0.0,0.8,1.0,243.3,241.9,242.8,11.9,13.0,11.2,849.2,5.6,49.93,0.0,3.0,33.5,849.7,2.8,2.9,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
944233,2026-08-16T00:38:02.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.2,0.0,1.4,1.0,241.3,240.1,240.8,0.8,0.6,0.6,867.9,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944264,2026-08-16T00:38:17.618568+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.9,3.8,3.0,28.8,0.0,0.8,1.0,226.9,225.1,227.0,41.6,44.0,40.2,846.7,32.0,49.78,0.0,21.9,33.5,849.7,3.2,3.0,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
944326,2026-08-16T00:38:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.6,8.5,0.0,0.8,1.0,242.8,241.3,242.3,12.0,13.0,11.2,849.3,5.8,49.93,0.0,3.0,33.5,848.7,14.3,14.4,33.5,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
944357,2026-08-16T00:39:04.619454+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.7,0.0,0.0,1.4,1.0,228.0,226.5,228.4,0.8,0.6,0.6,867.9,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944388,2026-08-16T00:39:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.7,13.8,0.0,0.8,1.0,234.4,232.9,234.7,21.6,23.4,21.3,848.0,17.0,49.87,0.0,8.6,33.5,849.7,3.2,3.0,33.5,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
944419,2026-08-16T00:39:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,3.1,0.0,0.0,1.4,1.0,230.0,228.5,230.4,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944481,2026-08-16T00:40:06.628891+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.1,0.1,0.0,1.4,1.0,226.6,225.0,226.7,0.9,0.6,0.6,867.9,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944512,2026-08-16T00:40:21.628765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,0.5,6.2,0.0,0.8,1.0,243.7,242.3,243.2,11.9,12.9,11.2,849.2,5.7,49.93,0.0,3.0,33.1,848.7,11.9,12.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0
944574,2026-08-16T00:40:52.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.9,18.0,0.0,0.8,1.0,228.2,228.0,228.2,24.8,25.0,24.5,847.8,20.7,49.84,0.0,16.7,33.1,849.7,2.7,2.1,33.1,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
944636,2026-08-16T00:41:23.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.8,5.8,0.0,0.8,1.0,230.6,230.5,230.7,23.7,23.0,23.2,847.9,19.5,49.87,0.0,12.3,33.1,848.7,13.7,12.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0
944667,2026-08-16T00:41:39.629585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,241.1,240.9,240.9,0.8,0.6,0.7,867.9,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
944698,2026-08-16T00:41:54.618560+00:00,external_ems_2,bess_2,good,0.1764,normal,PCS DC current and BMS current mismatch: 31.0,0.5,2.7,3.4,31.0,0.0,0.7,2.0,224.7,224.6,225.1,42.4,41.5,39.7,846.6,32.3,49.78,0.0,19.7,33.1,850.0,1.3,1.1,33.1,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
944729,2026-08-16T00:42:10.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.0,1.5,1.0,244.2,244.8,244.3,0.9,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
944791,2026-08-16T00:42:41.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.7,0.1,0.0,1.5,1.0,243.2,243.9,243.5,0.9,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
944822,2026-08-16T00:42:56.618699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,16.3,0.0,0.8,1.0,242.4,242.8,242.7,12.0,10.5,10.5,849.5,3.9,49.95,0.0,1.4,33.1,848.4,20.2,17.0,33.1,100.0,3268.0,3267.0,24.8,24.0,24.3,20000.0,856.4,0,0
944853,2026-08-16T00:43:12.630689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.5,1.0,225.0,225.2,225.3,0.8,0.6,0.6,867.9,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
944884,2026-08-16T00:43:27.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,8.5,0.0,0.8,1.0,241.0,240.8,241.1,14.9,13.0,13.5,849.0,6.7,49.89,0.0,5.3,33.1,848.7,15.2,11.9,33.1,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
944946,2026-08-16T00:43:58.618567+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.3,1.5,2.1,22.0,0.0,0.7,2.0,240.5,240.7,240.8,12.0,10.5,10.5,849.6,3.2,49.95,0.0,1.4,33.1,847.5,25.2,25.0,33.1,100.0,3260.0,3258.0,24.8,24.1,24.3,20000.0,856.4,0,0
944977,2026-08-16T00:44:14.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.0,1.4,1.0,225.5,225.7,225.7,0.8,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
945008,2026-08-16T00:44:29.646123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,2.4,0.0,0.8,2.0,243.4,243.8,243.7,11.8,10.5,10.5,849.5,3.8,49.95,0.0,1.4,33.1,850.0,1.4,0.9,33.1,100.0,3270.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0
945039,2026-08-16T00:44:45.618555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.0,1.4,1.0,242.3,242.8,242.4,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
945101,2026-08-16T00:45:16.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.4,1.0,241.1,241.6,241.5,0.8,0.6,0.7,867.9,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
945132,2026-08-16T00:45:31.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.3,4.2,0.0,0.7,1.0,235.1,235.1,235.2,19.3,17.7,17.7,848.1,11.5,49.85,0.0,8.7,33.1,849.4,7.3,6.1,33.1,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
945163,2026-08-16T00:45:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.0,0.0,1.5,1.0,224.8,225.2,225.4,0.9,0.6,0.7,867.9,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
945194,2026-08-16T00:46:02.629225+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,2.0,15.9,0.0,0.8,2.0,233.0,232.8,233.1,23.2,21.6,21.8,848.0,17.3,49.87,0.0,7.8,33.1,850.0,1.4,0.9,33.1,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
945256,2026-08-16T00:46:33.618569+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.4,2.1,2.5,24.3,0.0,0.8,2.0,233.4,233.4,233.8,32.9,31.5,30.8,847.5,25.6,49.83,0.0,11.8,33.1,850.0,1.3,0.7,33.1,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
945287,2026-08-16T00:46:49.628783+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,1.0,242.6,242.9,242.6,0.9,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
945318,2026-08-16T00:47:04.618574+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.6,1.5,2.1,24.1,0.0,0.8,2.0,241.5,242.1,242.1,12.0,10.5,10.6,849.6,3.4,49.95,0.0,1.4,33.1,847.5,27.5,25.1,33.1,100.0,3264.0,3262.0,24.8,24.0,24.3,20000.0,856.4,0,0
945349,2026-08-16T00:47:20.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,3.1,0.1,0.0,1.5,1.0,223.7,224.0,227.2,0.9,0.6,0.7,867.9,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
945411,2026-08-16T00:47:51.619369+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.0,0.0,1.4,1.0,241.8,242.6,242.2,0.9,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
945442,2026-08-16T00:48:06.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.7,0.8,1.3,0.0,0.7,2.0,224.1,224.2,224.4,34.1,31.7,31.4,847.3,21.0,49.81,0.0,20.7,32.8,848.1,19.7,17.1,32.8,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
945473,2026-08-16T00:48:22.630123+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.0,0.0,1.4,1.0,242.3,242.9,242.7,0.8,0.6,0.7,867.9,0.0,49.93,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
945504,2026-08-16T00:48:37.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.6,13.2,0.0,0.7,1.0,235.0,234.9,235.1,16.6,14.8,15.1,848.4,14.5,49.89,0.0,10.4,32.8,850.0,1.3,0.8,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
945566,2026-08-16T00:49:08.618572+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.3,2.8,2.7,27.3,0.0,0.7,1.0,231.4,231.4,231.7,35.6,34.1,32.8,847.3,28.9,49.79,0.0,18.4,32.8,850.0,1.6,1.2,32.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
945628,2026-08-16T00:49:39.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,4.4,0.0,0.7,1.0,247.0,247.5,247.2,12.3,11.1,11.1,849.5,5.8,49.95,0.0,1.5,32.8,850.0,1.4,1.2,32.8,100.0,3273.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
945659,2026-08-16T00:49:55.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.4,1.0,228.3,228.5,228.5,0.8,0.6,0.6,867.9,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
945721,2026-08-16T00:50:26.619448+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.0,1.4,1.0,234.0,234.3,234.4,0.8,0.6,0.6,867.9,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
945752,2026-08-16T00:50:41.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.3,2.3,0.0,0.7,1.0,244.7,244.8,245.0,12.3,11.1,11.1,849.7,5.1,49.95,0.0,1.6,32.8,849.4,7.4,7.6,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
945783,2026-08-16T00:50:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.4,1.0,231.2,231.4,231.5,0.8,0.6,0.6,867.9,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
945814,2026-08-16T00:51:12.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.5,13.7,0.0,0.7,2.0,242.2,242.6,243.3,19.7,18.3,18.0,849.0,11.8,49.95,0.0,8.6,32.8,847.5,25.5,26.6,32.8,100.0,3265.0,3263.0,24.8,24.1,24.3,20000.0,856.4,0,0
945876,2026-08-16T00:51:43.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,6.1,0.0,0.7,2.0,236.2,236.3,236.6,12.5,11.5,11.3,849.6,7.3,49.91,0.0,9.2,32.8,850.0,1.2,1.1,32.8,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
945907,2026-08-16T00:51:59.628922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.4,1.0,246.0,246.5,246.3,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
945938,2026-08-16T00:52:14.618577+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.1,2.4,3.0,30.5,0.0,0.7,2.0,227.9,227.9,228.0,40.3,38.4,37.9,847.0,31.8,49.78,0.0,22.5,32.8,850.0,1.3,1.0,32.8,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
945969,2026-08-16T00:52:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.1,0.0,1.4,1.0,246.0,246.1,246.1,0.9,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
946031,2026-08-16T00:53:01.629236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,243.2,243.6,243.5,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
946063,2026-08-16T00:53:17.618862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.0,1.4,1.0,247.3,247.8,247.5,0.8,0.6,0.6,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
946094,2026-08-16T00:53:32.628752+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,2.7,2.5,23.3,0.0,0.7,1.0,237.6,237.9,237.9,29.4,27.7,26.7,847.5,24.6,49.84,0.0,11.4,32.8,850.0,1.3,1.0,32.8,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946187,2026-08-16T00:54:19.619024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,229.7,229.8,229.8,0.8,0.6,0.7,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
946218,2026-08-16T00:54:34.619452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.1,1.5,0.0,0.7,2.0,248.1,248.5,248.5,12.6,11.4,11.3,849.5,8.7,49.95,0.0,1.5,32.8,849.4,7.2,6.1,32.8,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
946249,2026-08-16T00:54:50.629295+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.9,245.4,245.2,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946280,2026-08-16T00:55:05.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.1,0.7,14.7,0.0,0.7,1.0,227.4,227.3,227.6,38.9,36.8,35.8,847.4,32.6,49.8,0.0,21.7,32.8,848.1,17.9,17.9,32.8,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
946342,2026-08-16T00:55:36.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.6,9.4,0.0,0.7,1.0,241.3,241.1,241.4,16.4,14.7,14.8,848.4,10.4,49.88,0.0,11.2,32.4,850.0,1.0,0.9,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946373,2026-08-16T00:55:52.619509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.1,244.6,244.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946404,2026-08-16T00:56:07.618575+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,3.0,2.4,23.8,0.0,0.7,1.0,229.0,228.9,229.3,34.0,32.0,31.0,847.3,25.5,49.79,0.0,17.8,32.4,849.7,1.7,1.2,32.4,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
946435,2026-08-16T00:56:23.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,247.1,247.8,247.4,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946497,2026-08-16T00:56:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.7,227.7,227.9,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946528,2026-08-16T00:57:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.0,11.1,0.0,0.7,1.0,244.7,244.5,244.8,15.7,14.0,14.2,849.1,12.1,49.92,0.0,3.3,32.4,848.1,23.2,22.4,32.4,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
946559,2026-08-16T00:57:25.629763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.2,0.0,1.4,1.0,236.2,236.4,236.7,0.8,0.6,0.6,867.9,-0.2,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946590,2026-08-16T00:57:40.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.2,1.8,0.0,0.7,1.0,243.7,244.0,243.9,12.6,11.5,11.4,849.6,5.2,49.95,0.0,1.3,32.4,849.4,3.4,5.5,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946683,2026-08-16T00:58:27.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,237.6,238.1,238.1,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946714,2026-08-16T00:58:42.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.2,4.2,0.0,0.7,2.0,247.5,247.9,247.8,12.2,10.7,10.7,848.8,5.2,49.9,0.0,9.8,32.4,850.0,1.0,0.7,32.4,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
946745,2026-08-16T00:58:58.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,245.1,245.7,245.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
946807,2026-08-16T00:59:29.619857+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.0,1.4,1.0,249.2,249.7,249.5,0.8,0.6,0.7,867.9,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
946838,2026-08-16T00:59:44.619485+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.7,2.0,0.0,0.7,1.0,247.1,247.3,247.4,12.4,11.2,11.2,848.7,7.7,49.91,0.0,1.2,32.4,849.4,9.7,8.4,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946869,2026-08-16T01:00:00.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,233.5,233.8,234.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
946900,2026-08-16T01:00:15.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,1.6,14.9,0.0,0.7,1.0,232.1,232.5,232.7,30.4,28.6,28.2,847.4,25.9,49.83,0.0,14.3,32.4,849.0,11.0,10.1,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946962,2026-08-16T01:00:46.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,3.2,0.0,0.7,1.0,244.9,245.3,245.0,12.1,11.1,10.9,849.7,4.4,49.95,0.0,1.1,32.4,849.4,7.6,5.8,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
946993,2026-08-16T01:01:02.618988+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,3.0,0.2,0.0,1.4,1.0,217.1,214.5,220.7,0.8,0.6,0.6,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947024,2026-08-16T01:01:17.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.2,5.7,0.0,0.7,1.0,244.1,243.9,243.6,12.0,10.6,10.6,849.8,6.2,49.95,0.0,0.5,32.4,850.0,0.5,0.5,32.4,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947055,2026-08-16T01:01:33.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.4,1.0,241.0,241.7,241.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947117,2026-08-16T01:02:04.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,245.1,245.6,245.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947148,2026-08-16T01:02:19.618972+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.8,6.4,0.0,0.7,1.0,248.1,248.4,248.4,12.0,10.7,10.8,849.8,5.9,49.95,0.0,6.9,32.4,849.0,12.3,11.0,32.4,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
947210,2026-08-16T01:02:50.629773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.5,1.1,12.8,0.0,0.7,2.0,228.5,228.2,228.8,36.3,34.3,33.8,847.3,30.3,49.79,0.0,20.5,32.4,848.4,17.5,17.0,32.4,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
947272,2026-08-16T01:03:21.619740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.0,11.6,0.0,0.7,2.0,240.2,240.0,240.3,16.5,14.7,14.9,848.4,12.4,49.87,0.0,5.8,32.4,850.4,0.8,0.6,32.4,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947303,2026-08-16T01:03:37.619817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,245.3,246.0,245.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947334,2026-08-16T01:03:52.618566+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.2,2.6,2.7,26.2,0.4,0.7,1.0,230.6,230.8,230.8,35.6,33.7,33.0,847.3,27.0,49.81,0.0,16.9,32.4,850.0,0.8,0.4,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947365,2026-08-16T01:04:08.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,248.6,249.2,248.8,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947427,2026-08-16T01:04:39.628710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,229.2,229.1,229.6,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947458,2026-08-16T01:04:54.628698+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.1,1.4,0.0,0.7,1.0,241.7,242.1,242.2,17.7,16.0,16.2,848.9,14.8,49.91,0.0,4.3,32.0,849.0,13.4,10.3,32.0,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
947489,2026-08-16T01:05:10.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,236.1,236.3,236.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947520,2026-08-16T01:05:25.619670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,6.0,0.0,0.7,2.0,243.9,244.3,244.3,12.4,11.5,11.3,849.8,5.0,49.95,0.0,0.9,32.0,849.0,11.0,9.9,32.0,100.0,3263.0,3261.0,24.8,24.1,24.3,20000.0,856.4,0,0
947582,2026-08-16T01:05:56.629522+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.8,19.4,0.0,0.7,2.0,247.9,248.4,248.2,12.1,10.9,10.8,849.6,5.2,49.95,0.0,1.5,32.0,847.8,24.6,24.4,32.0,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
947613,2026-08-16T01:06:12.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,244.5,245.1,244.9,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947644,2026-08-16T01:06:27.618578+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,2.3,2.2,23.2,0.0,0.7,2.0,228.7,228.6,228.9,27.6,25.3,25.4,847.8,23.2,49.82,0.0,19.6,32.0,850.0,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947675,2026-08-16T01:06:43.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,247.0,247.5,247.1,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
947737,2026-08-16T01:07:14.630422+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,245.2,245.8,245.5,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
947768,2026-08-16T01:07:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,10.4,0.0,0.7,2.0,242.6,242.8,243.1,14.5,12.8,13.1,849.3,10.4,49.94,0.0,0.5,32.0,850.4,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947799,2026-08-16T01:07:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,230.9,231.5,231.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
947830,2026-08-16T01:08:00.618577+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.4,2.3,2.6,22.7,0.0,0.7,1.0,234.4,234.7,234.8,27.1,25.1,24.8,847.8,22.7,49.81,0.0,13.5,32.0,850.4,0.0,0.3,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
947892,2026-08-16T01:08:31.629132+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.7,19.0,0.0,0.7,1.0,247.1,247.4,247.4,11.9,10.6,10.6,849.8,4.2,49.95,0.0,0.4,32.0,848.1,23.2,21.4,32.0,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
947923,2026-08-16T01:08:47.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.4,1.0,228.9,230.3,230.3,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
947954,2026-08-16T01:09:02.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,6.4,0.0,0.7,1.0,250.1,250.4,250.4,12.1,10.8,10.8,849.7,5.3,49.92,0.0,0.8,32.0,849.0,11.7,10.7,32.0,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
947985,2026-08-16T01:09:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,233.0,233.0,233.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948047,2026-08-16T01:09:49.618781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,238.7,239.1,239.2,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948078,2026-08-16T01:10:04.618734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.4,0.0,0.7,1.0,234.9,235.0,235.3,21.3,19.7,19.7,848.2,16.0,49.86,0.0,10.2,32.0,848.7,12.6,8.8,32.0,100.0,3268.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
948109,2026-08-16T01:10:20.618704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,243.9,244.4,244.2,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948140,2026-08-16T01:10:35.618632+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.3,3.6,3.3,29.7,0.0,0.7,2.0,227.9,227.9,228.2,37.0,35.1,33.4,847.1,29.7,49.82,0.0,20.3,32.0,850.4,0.0,0.2,32.0,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
948202,2026-08-16T01:11:06.629697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.4,18.3,0.0,0.7,1.0,234.7,234.9,235.2,22.0,20.8,20.7,848.6,18.3,49.89,0.0,4.0,32.0,850.0,0.0,0.2,32.0,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
948264,2026-08-16T01:11:37.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.1,9.3,0.0,0.7,1.0,246.4,246.7,246.7,12.6,11.5,11.3,849.8,6.7,49.95,0.0,0.4,32.0,848.7,16.0,15.2,32.0,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
948295,2026-08-16T01:11:53.628737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,229.3,229.5,229.7,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948357,2026-08-16T01:12:24.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,237.4,237.7,237.5,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948388,2026-08-16T01:12:39.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.4,1.3,2.1,20.6,0.0,0.7,2.0,245.0,245.4,245.4,12.0,10.8,10.7,849.9,2.9,49.96,0.0,0.3,31.6,847.8,23.5,24.7,31.6,100.0,3269.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
948419,2026-08-16T01:12:55.619590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,231.9,232.0,232.1,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948450,2026-08-16T01:13:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,0.1,4.8,0.0,0.7,1.0,238.9,238.7,238.9,14.8,13.0,13.4,849.8,9.6,49.96,0.0,6.5,31.6,849.7,4.8,4.2,31.6,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
948512,2026-08-16T01:13:41.619172+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.0,1.1,13.6,0.0,0.7,1.0,227.3,227.2,227.5,35.2,33.3,32.2,847.3,29.2,49.8,0.0,21.6,31.6,848.4,15.6,14.4,31.6,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
948543,2026-08-16T01:13:57.618632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,248.2,248.8,248.5,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948574,2026-08-16T01:14:12.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,10.7,0.0,0.7,2.0,241.1,241.3,241.5,16.1,14.3,14.6,849.2,10.7,49.87,0.0,3.0,31.6,850.4,0.0,0.2,31.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
948605,2026-08-16T01:14:28.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,244.5,245.1,244.7,0.8,0.6,0.6,867.8,-0.2,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
948667,2026-08-16T01:14:59.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,247.6,248.0,247.8,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
948698,2026-08-16T01:15:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,6.6,0.0,0.7,2.0,246.8,247.0,247.1,12.1,10.9,10.8,849.8,6.6,49.96,0.0,0.3,31.6,850.0,0.0,0.1,31.6,100.0,3275.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
948729,2026-08-16T01:15:30.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.0,1.5,1.0,228.3,228.4,228.4,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
948822,2026-08-16T01:16:16.618837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.8,6.5,0.0,0.7,1.0,248.1,248.5,248.4,12.4,11.5,11.2,849.8,5.9,49.96,0.0,0.2,31.6,849.0,12.4,11.5,31.6,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
948853,2026-08-16T01:16:32.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.0,1.4,1.0,247.7,248.1,248.0,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
