id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
948884,2026-08-16T01:16:47.618831+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.6,1.3,13.6,0.0,0.7,2.0,226.7,226.7,226.9,36.6,34.9,34.0,847.1,31.1,49.81,0.0,20.7,31.6,848.4,17.5,15.9,31.6,100.0,3266.0,3264.0,24.8,24.1,24.3,20000.0,856.4,0,0
948915,2026-08-16T01:17:03.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,247.7,248.3,247.9,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
948977,2026-08-16T01:17:34.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.8,244.7,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949008,2026-08-16T01:17:49.618588+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.5,2.3,2.9,24.5,0.0,0.7,2.0,233.0,233.2,233.5,29.9,27.8,27.6,847.5,24.5,49.83,0.0,14.3,31.6,850.4,0.0,0.0,31.6,100.0,3274.0,3272.0,24.8,24.1,24.3,20000.0,856.4,0,0
949039,2026-08-16T01:18:05.618725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,238.9,238.7,239.0,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949070,2026-08-16T01:18:20.629235+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,5.5,0.0,0.7,1.0,245.1,245.3,245.4,12.5,11.4,11.3,849.9,5.5,49.96,0.0,0.0,31.6,850.0,0.0,0.0,31.6,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
949132,2026-08-16T01:18:51.618953+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.3,13.8,0.0,0.7,2.0,248.6,248.8,248.8,15.6,13.7,14.1,849.4,9.8,49.93,0.0,-0.1,31.6,848.1,23.6,21.7,31.6,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
949163,2026-08-16T01:19:07.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,242.4,242.3,242.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949194,2026-08-16T01:19:22.619027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.0,8.8,0.0,0.7,2.0,245.6,245.7,245.8,11.8,10.7,10.6,850.0,3.0,49.96,0.0,-0.2,31.6,849.0,11.8,8.8,31.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
949225,2026-08-16T01:19:38.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,234.0,234.3,234.2,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949318,2026-08-16T01:20:24.619255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.7,12.0,0.0,0.7,1.0,237.5,237.7,238.1,20.2,18.7,18.6,848.7,11.1,49.92,0.0,10.6,31.6,850.4,-0.9,-0.6,31.6,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
949349,2026-08-16T01:20:40.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,245.3,246.0,245.5,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949380,2026-08-16T01:20:55.618683+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.2,2.4,2.8,29.4,0.0,0.7,2.0,227.1,227.1,227.3,38.1,35.9,35.7,847.2,31.8,49.8,0.0,21.5,31.6,850.0,2.4,1.0,31.6,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
949442,2026-08-16T01:21:26.630454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,5.0,0.0,0.7,1.0,247.8,248.3,248.1,12.1,11.1,11.0,850.0,4.2,49.96,0.0,-0.5,31.6,850.7,-0.8,-0.6,31.6,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
949473,2026-08-16T01:21:42.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,232.4,232.6,232.9,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949504,2026-08-16T01:21:57.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.9,16.5,0.0,0.7,1.0,237.8,238.3,238.3,21.8,20.1,20.4,848.5,15.4,49.84,0.0,9.2,31.2,850.4,-1.1,-0.9,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
949535,2026-08-16T01:22:13.628799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,232.8,233.1,233.2,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949597,2026-08-16T01:22:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,226.9,227.0,227.0,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949628,2026-08-16T01:22:59.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.2,17.5,0.0,0.7,2.0,248.9,249.2,249.2,12.3,11.4,11.3,850.0,5.8,49.95,0.0,-0.7,31.2,847.8,23.3,23.6,31.2,100.0,3271.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
949659,2026-08-16T01:23:15.629214+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.7,247.1,246.8,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949690,2026-08-16T01:23:30.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,5.2,0.0,0.7,1.0,244.2,244.6,244.5,12.3,11.2,11.1,850.1,3.9,49.96,0.0,7.0,31.2,850.4,-1.3,-1.1,31.2,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
949752,2026-08-16T01:24:01.629762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.3,4.0,0.0,0.7,1.0,243.0,242.8,243.3,16.5,14.8,15.1,849.3,9.7,49.91,0.0,6.1,31.2,849.0,13.7,10.6,31.2,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
949783,2026-08-16T01:24:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.1,244.6,244.4,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949845,2026-08-16T01:24:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,249.0,249.6,249.2,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949907,2026-08-16T01:25:19.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,247.5,248.2,247.8,0.8,0.6,0.6,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
949938,2026-08-16T01:25:34.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,7.5,0.0,0.7,2.0,247.0,247.3,247.4,12.5,11.5,11.5,850.1,5.3,49.96,0.0,-0.6,31.2,849.0,12.8,11.9,31.2,100.0,3272.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
949969,2026-08-16T01:25:50.618830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.4,227.6,227.5,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
950000,2026-08-16T01:26:05.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,7.2,0.0,0.7,2.0,249.2,249.5,249.4,12.4,11.4,11.3,850.0,4.5,49.96,0.0,-0.8,31.2,849.4,11.7,9.6,31.2,100.0,3272.0,3270.0,24.8,24.1,24.4,20000.0,856.4,0,0
950062,2026-08-16T01:26:36.619219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.1,19.9,0.0,0.7,1.0,245.8,246.1,246.0,12.1,11.0,10.9,850.2,2.0,49.96,0.0,-0.8,31.2,848.1,21.9,22.9,31.2,100.0,3269.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0
950093,2026-08-16T01:26:52.628809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,229.9,230.1,230.1,0.8,0.6,0.6,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
950124,2026-08-16T01:27:07.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,4.0,0.0,0.7,1.0,249.7,250.0,250.1,12.0,11.0,11.0,850.1,2.8,49.96,0.0,-0.7,31.2,850.7,-1.2,-1.1,31.2,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
950155,2026-08-16T01:27:23.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,247.5,248.1,247.7,0.8,0.6,0.6,867.8,-0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
950217,2026-08-16T01:27:54.629222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,244.9,245.3,245.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
950248,2026-08-16T01:28:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.0,6.8,0.0,0.7,1.0,243.9,244.0,243.9,13.2,11.8,12.1,849.0,6.6,49.91,0.0,0.6,31.2,849.0,13.4,11.5,31.2,100.0,3269.0,3268.0,24.8,24.1,24.4,20000.0,856.4,0,0
950279,2026-08-16T01:28:25.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.4,244.9,244.7,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
950310,2026-08-16T01:28:40.629320+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,0.2,3.1,3.3,30.3,0.0,0.7,1.0,227.9,227.9,228.1,36.9,34.8,33.8,847.4,28.9,49.79,0.0,19.1,31.2,850.7,-1.4,-1.2,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
950372,2026-08-16T01:29:11.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,4.0,0.0,0.7,1.0,248.2,248.4,248.4,12.2,11.0,11.0,850.1,2.7,49.94,0.0,-1.0,31.2,850.7,-1.3,-1.4,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
950403,2026-08-16T01:29:27.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,227.1,227.2,227.4,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950434,2026-08-16T01:29:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,1.6,14.1,0.0,0.7,1.0,247.6,247.8,247.8,12.1,11.0,10.9,850.3,4.0,49.97,0.0,-1.1,31.2,848.7,18.1,16.6,31.2,100.0,3273.0,3272.0,24.8,24.1,24.4,20000.0,856.4,0,0
950465,2026-08-16T01:29:58.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.4,1.0,226.5,226.5,226.6,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950527,2026-08-16T01:30:29.628719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,235.1,235.6,235.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950558,2026-08-16T01:30:44.618577+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,1.2,2.2,22.2,0.0,0.7,1.0,244.6,244.9,244.9,12.5,11.5,11.3,850.3,2.0,49.97,0.0,-1.2,31.2,848.1,24.2,21.8,31.2,100.0,3265.0,3264.0,24.8,24.1,24.4,20000.0,856.4,0,0
950589,2026-08-16T01:31:00.629736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.4,1.0,230.5,231.1,231.1,0.8,0.6,0.6,867.8,-0.1,49.86,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950620,2026-08-16T01:31:15.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.5,2.2,0.0,0.7,1.0,249.3,249.6,249.6,12.0,10.9,10.8,850.2,0.2,49.97,0.0,-1.4,31.2,850.7,-2.0,-1.8,31.2,100.0,3276.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
950682,2026-08-16T01:31:46.618797+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.3,2.8,2.8,26.2,0.0,0.7,1.0,227.8,227.7,228.0,36.4,33.9,33.6,847.6,26.8,49.8,0.0,19.6,31.2,850.4,0.6,0.0,31.2,100.0,3270.0,3269.0,24.8,24.1,24.4,20000.0,856.4,0,0
950713,2026-08-16T01:32:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,251.0,251.4,251.1,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950744,2026-08-16T01:32:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,5.9,0.0,0.7,2.0,247.2,247.5,247.6,12.4,11.4,11.5,850.3,3.4,49.97,0.0,-1.6,31.2,850.7,-2.5,-2.3,31.2,100.0,3277.0,3275.0,24.8,24.1,24.4,20000.0,856.4,0,0
950775,2026-08-16T01:32:33.618667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,245.7,246.1,246.0,0.8,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950837,2026-08-16T01:33:04.632826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,248.4,248.6,248.4,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950899,2026-08-16T01:33:35.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,227.4,227.7,227.7,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
950930,2026-08-16T01:33:50.618579+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,1.1,2.4,21.7,0.0,0.8,2.0,246.3,246.4,246.5,12.5,11.5,11.4,850.5,1.5,49.98,0.0,-2.0,30.9,848.1,23.2,22.9,30.9,100.0,3269.0,3267.0,24.9,24.1,24.4,20000.0,856.4,0,0
950992,2026-08-16T01:34:21.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.9,0.0,0.7,1.0,250.1,250.5,250.4,12.3,11.3,11.3,850.5,0.1,49.98,0.0,-2.1,30.9,851.0,-2.8,-2.7,30.9,100.0,3277.0,3276.0,24.8,24.1,24.4,20000.0,856.4,0,0
951023,2026-08-16T01:34:37.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,247.3,247.5,247.4,0.8,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951054,2026-08-16T01:34:52.629921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,1.0,8.2,0.0,0.8,1.0,227.7,227.5,227.9,25.7,23.8,23.8,849.0,13.3,49.9,0.0,11.0,30.9,850.0,5.1,3.4,30.9,100.0,3271.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
951085,2026-08-16T01:35:08.618957+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.5,246.9,246.8,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951147,2026-08-16T01:35:39.629157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,244.3,244.4,244.4,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951178,2026-08-16T01:35:54.618786+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.4,1.9,2.4,23.5,0.0,0.7,1.0,233.5,233.7,233.9,24.6,22.7,23.0,848.6,20.5,49.87,0.0,9.3,30.9,851.0,-3.0,-3.1,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
951209,2026-08-16T01:36:10.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,240.0,239.8,240.2,0.8,0.6,0.6,867.8,-0.2,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951240,2026-08-16T01:36:25.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,12.4,0.0,0.8,2.0,247.3,247.3,247.5,12.5,11.4,11.5,850.7,2.6,49.98,0.0,-2.7,30.9,849.0,15.0,15.0,30.9,100.0,3268.0,3266.0,24.9,24.1,24.4,20000.0,856.4,0,0
951302,2026-08-16T01:36:56.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,17.4,0.0,0.8,1.0,249.9,250.5,250.6,12.7,11.8,11.8,850.5,2.3,49.98,0.0,-2.9,30.9,848.7,19.7,20.2,30.9,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
951333,2026-08-16T01:37:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,238.8,239.0,238.9,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951364,2026-08-16T01:37:27.630311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.8,11.7,0.0,0.8,2.0,245.4,245.6,245.5,12.9,12.1,12.3,850.8,-0.9,49.98,0.0,-2.9,30.9,850.0,10.8,6.8,30.9,100.0,3273.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
951457,2026-08-16T01:38:14.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.4,1.0,248.2,248.9,248.6,0.8,0.6,0.6,867.8,-0.2,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951488,2026-08-16T01:38:29.618811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,2.1,14.3,0.0,0.7,1.0,233.4,233.4,233.5,19.8,18.2,18.7,849.3,10.6,49.91,0.0,7.3,30.9,851.4,-3.7,-3.6,30.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
951519,2026-08-16T01:38:45.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,245.5,246.0,245.7,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951550,2026-08-16T01:39:00.630257+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.2,3.1,2.6,27.5,0.0,0.7,1.0,228.0,228.0,228.2,37.4,34.6,34.3,848.1,26.4,49.81,0.0,17.0,30.9,850.7,-1.1,-1.1,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
951612,2026-08-16T01:39:31.629117+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,7.6,0.0,0.7,1.0,248.3,248.3,248.5,13.5,12.7,12.6,850.8,3.4,49.99,0.0,-3.4,30.9,851.4,-4.2,-3.9,30.9,100.0,3278.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
951643,2026-08-16T01:39:47.619586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.0,1.4,1.0,238.7,239.1,239.0,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951674,2026-08-16T01:40:02.619366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.5,5.3,0.0,0.7,2.0,240.0,240.1,240.2,17.4,15.9,16.2,848.9,11.1,49.89,0.0,5.1,30.9,850.4,5.8,3.1,30.9,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
951705,2026-08-16T01:40:18.629562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.0,1.4,1.0,238.1,237.8,237.9,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951767,2026-08-16T01:40:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,230.6,231.2,231.2,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951798,2026-08-16T01:41:04.629027+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,5.5,0.0,0.7,1.0,251.3,251.6,251.7,13.5,12.6,12.4,851.0,1.1,49.99,0.0,-3.9,30.9,851.4,-4.4,-4.6,30.9,100.0,3276.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
951829,2026-08-16T01:41:20.618820+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,247.8,248.0,247.8,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951860,2026-08-16T01:41:35.629065+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,9.8,0.0,0.7,1.0,230.4,230.0,230.6,19.9,18.3,18.5,850.1,15.0,49.94,0.0,7.9,30.9,850.4,5.2,-4.5,30.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
951953,2026-08-16T01:42:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,244.7,245.1,245.2,0.8,0.6,0.6,867.8,0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
951984,2026-08-16T01:42:37.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.6,7.6,0.0,0.7,2.0,234.3,234.4,234.5,19.1,17.4,17.9,851.1,2.5,49.9,0.0,4.3,30.9,851.7,-5.1,-4.7,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
952015,2026-08-16T01:42:53.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,232.2,232.2,232.5,0.8,0.6,0.6,867.8,0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952077,2026-08-16T01:43:24.629084+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,232.8,232.7,232.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952108,2026-08-16T01:43:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.2,3.5,0.0,0.7,2.0,247.3,247.3,247.4,13.7,12.8,12.6,851.2,-1.9,49.99,0.0,-4.2,30.9,851.0,1.6,1.6,30.9,100.0,3275.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
952139,2026-08-16T01:43:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,225.0,224.9,225.1,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952170,2026-08-16T01:44:10.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,1.2,10.0,0.0,0.7,1.0,251.5,251.6,251.6,13.7,12.9,12.8,851.2,-0.3,49.99,0.0,-4.1,30.9,850.0,9.7,6.8,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
952232,2026-08-16T01:44:41.618650+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,6.9,0.0,0.7,2.0,232.1,232.0,232.4,17.6,16.0,16.4,849.8,9.4,49.99,0.0,6.4,30.9,849.4,16.3,15.9,30.9,100.0,3273.0,3271.0,24.9,24.2,24.4,20000.0,856.4,0,0
952263,2026-08-16T01:44:57.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,238.2,238.7,238.4,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952294,2026-08-16T01:45:12.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,0.6,5.7,0.0,0.7,1.0,233.1,233.3,233.5,19.4,17.3,17.9,850.3,7.0,49.93,0.0,6.5,30.9,849.7,12.7,10.0,30.9,100.0,3275.0,3274.0,24.9,24.2,24.4,20000.0,856.4,0,0
952325,2026-08-16T01:45:28.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,246.4,247.1,246.6,0.8,0.6,0.6,867.8,-0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952387,2026-08-16T01:45:59.619128+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.4,1.0,248.1,248.7,248.0,0.8,0.6,0.6,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
952418,2026-08-16T01:46:14.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.2,3.1,0.0,0.7,1.0,248.3,248.1,248.2,14.2,13.5,13.4,851.5,-2.9,50.0,0.0,-4.9,30.9,851.7,-6.0,-5.7,30.9,100.0,3281.0,3280.0,24.9,24.2,24.4,20000.0,856.4,0,0
952480,2026-08-16T01:46:45.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.2,12.0,0.0,0.7,1.0,247.6,247.5,247.6,14.4,13.6,13.4,851.6,0.4,50.0,0.0,-5.2,30.9,850.4,12.4,10.4,30.9,100.0,3274.0,3273.0,24.9,24.2,24.4,20000.0,856.4,0,0
952542,2026-08-16T01:47:16.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.7,0.8,7.2,0.0,0.7,2.0,249.8,249.8,249.8,14.9,14.2,14.2,851.5,-1.1,50.0,0.0,-5.5,30.9,850.7,6.1,5.7,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
952573,2026-08-16T01:47:32.629265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,248.5,248.8,248.3,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
952604,2026-08-16T01:47:47.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.5,6.9,0.0,0.7,2.0,235.4,235.0,235.8,16.2,14.5,15.2,851.2,8.3,49.93,0.0,3.8,30.9,849.7,15.2,12.6,30.9,100.0,3274.0,3272.0,24.9,24.2,24.4,20000.0,856.4,0,0
952635,2026-08-16T01:48:03.630104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,241.0,241.3,241.1,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
952697,2026-08-16T01:48:34.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,246.6,247.1,246.6,0.8,0.6,0.6,867.8,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
952728,2026-08-16T01:48:49.628696+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,2.2,2.8,22.4,0.0,0.7,2.0,225.2,225.2,225.7,25.2,23.0,24.2,848.9,18.7,49.84,0.0,19.3,30.9,851.7,-3.7,-2.5,30.9,100.0,3278.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
952759,2026-08-16T01:49:05.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,251.1,251.7,251.1,0.8,0.6,0.6,867.8,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
952790,2026-08-16T01:49:20.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.4,7.1,0.0,0.7,2.0,248.6,248.9,248.9,16.2,15.6,15.5,852.0,-1.4,50.02,0.0,-7.0,30.9,852.4,-8.5,-8.5,30.9,100.0,3284.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
952852,2026-08-16T01:49:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,2.4,0.0,0.7,2.0,249.0,249.0,249.2,15.9,15.3,15.4,851.2,-1.2,49.98,0.0,-5.4,30.9,851.7,1.2,1.4,30.9,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
952883,2026-08-16T01:50:07.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,238.6,238.4,238.7,0.8,0.6,0.6,867.8,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
952914,2026-08-16T01:50:22.629728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.9,5.4,0.0,0.7,1.0,247.8,248.1,247.8,16.3,15.6,15.5,852.3,-0.7,50.02,0.0,-7.5,30.9,851.4,4.7,3.1,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
952945,2026-08-16T01:50:38.618868+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,225.3,226.0,225.9,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
953007,2026-08-16T01:51:09.619011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,229.3,229.7,229.7,0.8,0.6,0.6,867.8,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953038,2026-08-16T01:51:24.629839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,1.4,16.8,0.0,0.7,1.0,240.2,240.1,240.9,15.8,14.2,14.9,851.3,7.9,50.02,0.0,0.4,30.9,852.7,-8.9,-9.3,30.9,100.0,3284.0,3283.0,24.9,24.2,24.4,20000.0,856.4,0,0
953069,2026-08-16T01:51:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.4,1.0,246.8,247.3,246.8,0.8,0.6,0.6,867.8,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953100,2026-08-16T01:51:55.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.5,2.8,19.0,0.0,0.7,2.0,224.0,224.2,224.7,24.9,22.4,23.4,849.6,13.6,49.85,0.0,10.9,30.9,852.4,-5.4,-4.4,30.9,100.0,3280.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
953162,2026-08-16T01:52:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.9,9.1,0.0,0.7,1.0,244.8,245.2,245.4,15.8,14.7,15.1,852.1,-0.3,50.02,0.0,-8.0,30.9,853.0,-9.4,-9.6,30.9,100.0,3285.0,3284.0,24.9,24.2,24.4,20000.0,856.4,0,0
953193,2026-08-16T01:52:42.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,236.6,236.5,236.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953224,2026-08-16T01:52:57.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,4.5,0.0,3.3,0.0,0.7,2.0,233.8,233.8,233.8,19.6,18.2,15.1,852.0,-3.3,49.97,0.0,-5.1,30.9,852.0,0.0,0.1,30.9,100.0,3281.0,3279.0,24.9,24.2,24.4,20000.0,856.4,0,0
953255,2026-08-16T01:53:13.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,237.4,237.0,237.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953317,2026-08-16T01:53:44.618702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,226.3,226.6,227.0,0.8,0.6,0.6,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953348,2026-08-16T01:53:59.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.3,16.2,0.0,0.7,1.0,250.2,250.5,250.4,17.2,16.8,16.6,852.7,0.3,50.03,0.0,-8.4,30.9,850.4,16.5,12.5,30.9,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
953379,2026-08-16T01:54:15.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.3,0.0,1.4,1.0,248.9,249.2,248.9,0.8,0.6,0.6,867.8,0.3,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953410,2026-08-16T01:54:30.629400+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.4,1.9,1.7,27.0,0.0,0.7,1.0,223.9,223.8,224.2,21.9,20.0,20.6,851.3,16.5,49.91,0.0,7.8,30.9,853.0,-10.5,-10.5,30.9,100.0,3286.0,3285.0,24.9,24.2,24.4,20000.0,856.4,0,0
953472,2026-08-16T01:55:01.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,9.0,0.0,0.7,2.0,224.2,224.3,224.6,25.5,23.7,23.7,850.4,9.5,49.87,0.0,11.0,30.9,852.0,0.5,0.2,30.9,100.0,3279.0,3277.0,24.9,24.2,24.4,20000.0,856.4,0,0
953534,2026-08-16T01:55:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.2,9.6,0.0,0.7,1.0,240.4,240.7,240.7,15.9,14.8,15.4,852.2,-1.3,50.0,0.0,-9.1,30.9,853.4,-10.9,-10.9,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0
953565,2026-08-16T01:55:48.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,232.6,232.9,233.3,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953627,2026-08-16T01:56:19.629719+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,235.2,235.1,235.5,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953658,2026-08-16T01:56:34.619173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,5.3,0.0,0.7,1.0,246.5,247.1,246.7,18.3,17.9,17.9,853.1,1.6,50.03,0.0,-9.4,30.9,851.7,6.9,5.9,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
953689,2026-08-16T01:56:50.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,224.8,225.3,225.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953720,2026-08-16T01:57:05.629780+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.8,0.1,0.0,0.7,2.0,250.6,250.9,250.6,18.2,17.6,17.5,853.2,0.4,50.03,0.0,-9.5,30.9,852.4,0.5,2.9,30.9,100.0,3282.0,3280.0,24.9,24.2,24.5,20000.0,856.4,0,0
953782,2026-08-16T01:57:36.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.4,2.6,18.9,0.0,0.7,1.0,226.2,225.8,226.3,23.2,20.8,21.4,851.1,8.0,49.94,0.0,8.7,30.9,853.7,-10.9,-11.4,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0
953813,2026-08-16T01:57:52.619592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,240.8,241.0,240.9,0.8,0.6,0.6,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953844,2026-08-16T01:58:07.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.5,7.6,0.0,0.7,1.0,237.7,237.6,237.8,16.9,15.3,16.2,851.9,9.4,49.95,0.0,-0.5,30.9,852.4,1.8,1.7,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
953875,2026-08-16T01:58:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,247.6,248.1,247.6,0.8,0.6,0.6,867.8,0.2,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953937,2026-08-16T01:58:54.629386+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.2,246.6,246.4,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
953968,2026-08-16T01:59:09.629904+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.6,2.7,22.1,0.0,0.7,1.0,230.8,230.3,230.8,21.5,19.9,20.2,851.0,11.5,49.9,0.0,5.6,30.9,853.7,-10.6,-10.9,30.9,100.0,3287.0,3286.0,24.9,24.2,24.5,20000.0,856.4,0,0
953999,2026-08-16T01:59:25.618869+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,250.5,250.9,250.6,0.8,0.6,0.6,867.8,-0.1,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954092,2026-08-16T02:00:11.629714+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.0,0.0,0.9,0.0,0.7,1.0,252.5,250.9,252.6,16.4,12.4,15.9,852.7,-0.9,50.0,0.0,-8.0,30.9,852.7,0.0,-1.0,30.9,100.0,3282.0,3281.0,24.9,24.2,24.5,20000.0,856.4,0,0
954123,2026-08-16T02:00:27.629640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.4,1.0,239.0,236.0,238.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954154,2026-08-16T02:00:42.618544+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,1.9,6.4,0.0,0.7,1.0,245.2,243.6,245.2,18.1,14.5,17.5,853.3,4.5,50.02,0.0,-7.9,30.9,851.4,10.9,10.2,30.9,100.0,3279.0,3278.0,24.9,24.2,24.5,20000.0,856.4,0,0
954185,2026-08-16T02:00:58.618565+00:00,external_ems_1,bess_1,good,0.3361,normal,PCS phase voltage imbalance high: 18.1,18.1,0.2,3.0,0.3,0.0,1.4,1.0,228.9,225.6,243.7,0.8,0.6,0.6,867.8,-0.3,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954247,2026-08-16T02:01:29.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.4,1.0,247.4,245.8,247.2,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954278,2026-08-16T02:01:44.630179+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,4.6,2.7,2.7,28.5,0.0,0.8,1.0,229.2,224.6,229.2,23.3,24.3,21.6,851.0,19.2,49.87,0.0,13.1,30.9,853.7,-9.3,-8.9,30.9,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
954309,2026-08-16T02:02:00.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.4,1.0,250.1,248.9,249.9,0.8,0.6,0.7,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954340,2026-08-16T02:02:15.630034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,1.2,17.3,0.0,0.7,1.0,239.2,237.5,239.0,16.0,13.6,15.4,852.2,9.0,49.97,0.0,-3.6,30.9,853.4,-8.3,-8.7,30.9,100.0,3287.0,3286.0,25.0,24.3,24.5,20000.0,856.4,0,0
954402,2026-08-16T02:02:46.629329+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,1.3,7.3,0.0,0.7,1.0,231.0,229.7,231.1,22.5,22.3,21.3,851.1,11.0,49.86,0.0,7.7,30.9,852.4,3.7,4.2,30.9,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
954433,2026-08-16T02:03:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.1,0.2,0.0,1.4,1.0,236.5,235.1,236.4,0.9,0.6,0.6,867.9,0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954464,2026-08-16T02:03:17.619268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.1,0.8,15.5,0.0,0.7,1.0,237.6,236.0,237.5,18.6,17.5,17.8,851.6,19.3,49.89,0.0,3.7,30.9,852.4,3.8,2.3,30.9,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
954495,2026-08-16T02:03:33.630251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.0,0.0,1.4,1.0,234.6,233.0,234.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954588,2026-08-16T02:04:19.629030+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,3.1,0.4,8.1,0.0,0.7,2.0,252.1,248.3,249.2,15.9,12.8,15.0,853.0,0.5,50.01,0.0,0.7,30.9,853.4,-7.6,-7.4,30.9,100.0,3283.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
954619,2026-08-16T02:04:35.619496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.7,0.2,0.0,1.4,1.0,246.5,245.7,246.5,0.9,0.6,0.7,867.9,0.2,50.03,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954650,2026-08-16T02:04:50.629740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,0.5,7.1,0.0,0.7,1.0,238.5,237.5,238.9,16.3,14.3,15.4,851.9,8.9,50.01,0.0,4.1,30.9,852.4,1.8,2.8,30.9,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
954712,2026-08-16T02:05:21.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.1,1.2,15.3,0.0,0.7,1.0,243.6,242.9,243.9,15.1,13.0,14.3,852.2,8.9,49.95,0.0,3.1,30.9,853.4,-6.4,-6.4,30.9,100.0,3286.0,3285.0,25.0,24.3,24.5,20000.0,856.4,0,0
954743,2026-08-16T02:05:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.4,1.0,244.8,244.1,244.9,0.8,0.6,0.7,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954774,2026-08-16T02:05:52.618619+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,1.3,1.8,2.6,31.9,0.0,0.7,2.0,229.9,229.1,230.4,25.6,25.8,24.0,850.4,25.9,49.86,0.0,11.5,30.9,853.0,-6.0,-5.7,30.9,100.0,3286.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
954805,2026-08-16T02:06:08.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.4,1.0,248.7,247.9,248.6,0.8,0.6,0.7,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954867,2026-08-16T02:06:39.630912+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.1,0.0,0.0,1.4,1.0,231.5,229.7,231.5,0.9,0.6,0.7,867.9,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954898,2026-08-16T02:06:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.5,0.1,1.9,0.0,0.7,2.0,231.9,229.9,232.4,24.3,25.1,22.6,851.8,6.4,49.88,0.0,7.5,30.9,851.7,8.3,8.3,30.9,100.0,3280.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
954929,2026-08-16T02:07:10.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.2,0.0,1.4,1.0,236.0,233.8,235.9,0.8,0.6,0.7,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
954960,2026-08-16T02:07:25.618975+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.7,0.9,9.9,0.0,0.7,1.0,244.7,243.5,244.6,14.5,11.8,13.5,852.6,-0.8,49.99,0.0,-3.8,30.9,851.7,9.1,7.0,30.9,100.0,3279.0,3278.0,25.0,24.3,24.5,20000.0,856.4,0,0
955022,2026-08-16T02:07:56.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.0,17.5,0.0,0.7,1.0,244.0,243.0,244.1,14.5,11.4,13.3,851.4,1.4,49.94,0.0,6.8,30.9,850.4,18.9,17.2,30.9,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
955053,2026-08-16T02:08:12.629329+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,3.0,0.1,0.0,1.4,1.0,233.9,231.5,234.4,0.9,0.6,0.7,867.8,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
955115,2026-08-16T02:08:43.628961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.1,0.0,0.0,1.5,1.0,247.4,246.1,247.4,0.9,0.6,0.7,867.9,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
955177,2026-08-16T02:09:14.619391+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.0,1.5,1.0,247.6,246.6,247.7,0.8,0.6,0.7,867.9,-0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
955208,2026-08-16T02:09:29.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.4,6.6,0.0,0.7,1.0,245.5,244.4,245.7,13.3,11.8,12.5,852.3,2.8,49.98,0.0,-2.9,30.9,852.7,-3.8,-3.3,30.9,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
955239,2026-08-16T02:09:45.629286+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.0,0.0,0.0,1.5,1.0,244.9,243.4,245.0,0.9,0.6,0.7,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
955270,2026-08-16T02:10:00.630222+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,3.5,3.0,2.2,25.0,0.0,0.7,1.0,234.9,231.9,235.4,23.4,24.8,21.8,850.5,21.8,49.89,0.0,9.1,30.9,852.7,-3.2,-3.6,30.9,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
955332,2026-08-16T02:10:31.619144+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.4,1.9,17.2,0.0,0.7,2.0,245.5,244.1,245.6,14.1,11.7,13.2,852.3,1.0,49.98,0.0,-3.1,30.9,850.4,18.2,17.8,30.9,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
955363,2026-08-16T02:10:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.1,0.0,0.0,1.4,1.0,225.8,224.5,226.0,0.9,0.6,0.7,867.9,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
955394,2026-08-16T02:11:02.618568+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.2,2.6,2.2,22.7,0.0,0.7,1.0,251.4,250.2,251.3,13.5,10.9,12.7,852.2,-0.1,49.98,0.0,-3.3,30.9,850.0,22.6,20.0,30.9,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
955425,2026-08-16T02:11:18.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,3.1,0.1,0.0,1.4,1.0,239.9,238.7,239.7,0.9,0.6,0.7,867.9,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
955487,2026-08-16T02:11:49.629566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.1,0.0,0.0,1.4,1.0,231.3,231.0,231.8,0.9,0.6,0.7,867.9,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
955518,2026-08-16T02:12:04.628728+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,2.1,17.1,0.0,0.7,1.0,236.2,234.8,236.3,14.2,11.7,13.2,852.1,3.2,49.94,0.0,4.6,30.9,850.0,20.3,19.1,30.9,100.0,3273.0,3272.0,25.0,24.3,24.5,20000.0,856.4,0,0
955549,2026-08-16T02:12:20.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.2,0.0,1.5,1.0,247.4,246.4,247.3,0.9,0.6,0.7,867.8,-0.2,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
955580,2026-08-16T02:12:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,1.7,19.8,0.0,0.7,1.0,233.4,232.1,233.8,20.6,21.0,19.5,851.0,16.1,49.9,0.0,8.5,30.9,852.7,-3.7,-3.4,30.9,100.0,3282.0,3281.0,25.0,24.3,24.5,20000.0,856.4,0,0
955642,2026-08-16T02:13:06.630439+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,1.4,4.6,2.6,30.7,0.0,0.8,1.0,227.9,226.6,228.0,34.8,35.7,31.1,849.4,30.7,49.82,0.0,16.2,30.9,852.0,0.0,-0.4,30.9,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
955673,2026-08-16T02:13:22.618875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.0,0.0,1.5,1.0,250.1,249.1,250.0,0.9,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
955704,2026-08-16T02:13:37.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.5,0.3,2.8,0.0,0.8,2.0,249.1,247.6,249.0,13.4,10.9,12.2,852.1,-0.5,49.98,0.0,-2.7,30.9,852.4,-3.3,-2.9,30.9,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
955735,2026-08-16T02:13:53.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.1,0.0,0.0,1.5,1.0,235.4,234.0,235.3,0.9,0.6,0.7,867.9,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
955797,2026-08-16T02:14:24.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.5,1.0,235.6,234.4,235.6,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
955828,2026-08-16T02:14:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.7,2.3,19.7,0.0,0.8,2.0,245.2,243.8,245.2,13.2,11.5,12.7,852.0,2.7,49.98,0.0,-2.3,30.5,849.7,22.4,21.9,30.5,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
955859,2026-08-16T02:14:55.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.0,0.0,1.5,1.0,228.8,227.8,228.9,0.8,0.6,0.7,867.9,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
955890,2026-08-16T02:15:10.629200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,0.6,3.8,0.0,0.8,1.0,248.7,247.4,248.7,12.9,11.4,12.4,851.8,1.5,49.98,0.0,-2.1,30.5,852.4,-2.3,-2.4,30.5,100.0,3281.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
955952,2026-08-16T02:15:41.629983+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,1.6,7.2,0.0,0.7,1.0,235.8,234.9,235.3,13.7,12.3,13.0,850.8,4.0,49.91,0.0,8.3,30.5,852.4,-3.2,-2.8,30.5,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
955983,2026-08-16T02:15:57.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,236.0,236.2,236.3,0.8,0.6,0.7,867.8,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956014,2026-08-16T02:16:12.630158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.3,3.1,0.0,0.7,1.0,243.9,244.0,244.0,13.9,12.2,12.8,851.4,3.1,49.97,0.0,-2.6,30.5,851.7,0.0,-0.4,30.5,100.0,3279.0,3278.0,24.9,24.2,24.4,20000.0,856.4,0,0
956045,2026-08-16T02:16:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,244.6,245.3,245.0,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956107,2026-08-16T02:16:59.619528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,231.0,230.8,231.2,0.8,0.6,0.7,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956169,2026-08-16T02:17:30.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,234.9,234.7,235.0,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956200,2026-08-16T02:17:45.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.1,18.3,0.0,0.8,1.0,246.3,246.5,246.6,12.8,11.8,11.8,851.8,3.0,49.98,0.0,-2.4,30.5,849.7,21.3,21.8,30.5,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
956262,2026-08-16T02:18:16.618662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.3,1.9,0.0,0.8,1.0,250.1,250.3,250.1,12.6,11.6,11.5,851.7,1.9,49.98,0.0,-2.4,30.5,851.4,3.8,0.7,30.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
