id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
956293,2026-08-16T02:18:32.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.1,0.0,1.4,1.0,246.9,247.7,247.2,0.9,0.6,0.7,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956324,2026-08-16T02:18:47.629048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,7.1,0.0,0.8,1.0,231.8,231.6,231.8,21.2,19.7,19.9,850.3,9.1,49.92,0.0,9.6,30.5,850.0,16.2,13.9,30.5,100.0,3272.0,3271.0,24.9,24.1,24.4,20000.0,856.4,0,0
956355,2026-08-16T02:19:03.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,238.9,238.9,238.8,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956417,2026-08-16T02:19:34.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.4,1.0,245.8,246.3,245.8,0.9,0.6,0.7,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
956448,2026-08-16T02:19:49.629810+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.4,2.9,3.6,32.3,0.0,0.8,2.0,226.4,226.6,226.8,34.3,32.8,31.4,848.8,29.4,49.81,0.0,19.1,30.5,852.4,-2.9,-2.8,30.5,100.0,3282.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
956479,2026-08-16T02:20:05.629564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.1,0.0,1.5,1.0,250.5,250.8,250.5,0.9,0.6,0.6,867.8,-0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
956510,2026-08-16T02:20:20.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.9,3.9,0.0,0.8,1.0,248.3,248.5,248.2,12.2,11.2,11.2,851.1,1.3,49.97,0.0,-2.0,30.5,852.0,-2.6,-2.4,30.5,100.0,3281.0,3280.0,24.9,24.1,24.3,20000.0,856.4,0,0
956572,2026-08-16T02:20:51.629616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.7,7.9,0.0,0.8,1.0,235.2,235.0,235.3,23.9,22.0,22.0,849.7,20.2,49.88,0.0,7.9,30.5,850.4,12.3,10.8,30.5,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
956603,2026-08-16T02:21:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,234.6,234.7,234.7,0.8,0.6,0.7,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
956634,2026-08-16T02:21:22.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,0.7,5.0,0.0,0.7,1.0,250.0,250.0,249.9,12.0,10.9,10.9,851.4,2.2,49.97,0.0,-1.7,30.5,850.7,7.2,5.2,30.5,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
956727,2026-08-16T02:22:09.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.5,1.0,243.6,243.6,243.5,0.9,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
956758,2026-08-16T02:22:24.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,18.4,0.0,0.8,1.0,247.5,248.1,247.9,12.3,11.3,11.3,849.9,16.7,49.97,0.0,-1.3,30.5,851.7,-1.7,-1.8,30.5,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
956789,2026-08-16T02:22:40.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.5,1.0,246.1,246.4,246.1,0.9,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
956820,2026-08-16T02:22:55.618725+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.6,2.8,2.8,29.1,0.0,0.8,1.0,227.8,228.3,228.4,34.8,32.7,32.0,848.6,29.1,49.8,0.0,18.7,30.5,851.4,0.0,-0.7,30.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
956882,2026-08-16T02:23:26.629222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.6,3.9,0.0,0.8,1.0,249.1,249.2,249.2,11.9,10.7,10.7,851.1,2.8,49.97,0.0,-0.8,30.5,851.7,-1.1,-1.0,30.5,100.0,3280.0,3279.0,24.8,24.0,24.3,20000.0,856.4,0,0
956913,2026-08-16T02:23:42.629345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,227.2,227.3,227.5,0.8,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
956944,2026-08-16T02:23:57.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.4,0.4,0.0,0.8,1.0,238.2,238.4,238.6,21.6,20.0,20.2,849.6,17.0,49.89,0.0,8.3,30.5,850.0,17.4,13.7,30.5,100.0,3279.0,3278.0,24.8,24.0,24.3,20000.0,856.4,0,0
956975,2026-08-16T02:24:13.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,233.1,233.3,233.6,0.8,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957037,2026-08-16T02:24:44.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,228.0,228.1,228.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957068,2026-08-16T02:24:59.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.0,19.5,0.0,0.8,2.0,248.6,249.0,248.8,12.2,11.2,11.0,850.7,5.7,49.96,0.0,0.2,30.5,848.7,25.2,23.2,30.5,100.0,3273.0,3271.0,24.8,24.0,24.3,20000.0,856.4,0,0
957099,2026-08-16T02:25:15.629027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.5,1.0,246.9,247.4,247.0,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957130,2026-08-16T02:25:30.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,5.5,0.0,0.8,1.0,247.4,247.8,247.7,12.3,11.2,11.1,850.7,5.5,49.96,0.0,0.3,30.5,851.0,0.0,0.1,30.5,100.0,3278.0,3277.0,24.8,24.0,24.3,20000.0,856.4,0,0
957223,2026-08-16T02:26:17.629738+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,246.9,247.5,247.3,0.8,0.6,0.7,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.4,20000.0,855.9,0,0
957254,2026-08-16T02:26:32.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,0.8,3.8,0.0,0.8,1.0,248.3,248.4,248.4,11.9,10.7,10.6,850.6,3.8,49.96,0.0,0.1,30.0,851.4,0.0,0.0,30.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
957285,2026-08-16T02:26:48.629776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.0,1.4,1.0,245.1,245.6,245.2,0.8,0.6,0.6,867.8,-0.1,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
957347,2026-08-16T02:27:19.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,248.0,248.4,248.1,0.8,0.6,0.6,867.8,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
957378,2026-08-16T02:27:34.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,0.3,4.3,0.0,0.8,2.0,244.8,244.8,244.9,12.5,11.5,11.3,850.7,5.0,49.96,0.0,-0.5,30.0,850.4,9.3,6.9,30.0,100.0,3279.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
957409,2026-08-16T02:27:50.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.0,0.0,1.4,1.0,230.3,230.3,230.4,0.9,0.6,0.7,867.8,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
957440,2026-08-16T02:28:05.618890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.9,17.6,0.0,0.8,2.0,248.2,248.5,248.4,12.3,11.1,11.1,850.6,4.1,49.96,0.0,-0.7,30.0,848.7,21.7,22.4,30.0,100.0,3266.0,3264.0,24.8,24.0,24.2,20000.0,856.4,0,0
957502,2026-08-16T02:28:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.2,1.2,0.0,0.8,1.0,239.2,238.6,239.4,18.2,16.6,16.8,850.2,6.8,49.9,0.0,7.7,30.0,850.4,8.0,5.3,30.0,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
957533,2026-08-16T02:28:52.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,245.8,245.8,245.7,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
957564,2026-08-16T02:29:07.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,2.0,14.6,0.0,0.8,2.0,230.6,230.7,231.0,26.7,25.0,24.7,848.7,18.1,49.85,0.0,15.0,30.0,850.7,3.5,1.6,30.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
957595,2026-08-16T02:29:23.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,244.4,244.8,244.6,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.3,20000.0,855.9,0,0
957657,2026-08-16T02:29:54.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,244.3,244.6,244.5,0.8,0.6,0.6,867.8,-0.2,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.4,24.0,24.3,20000.0,855.9,0,0
957688,2026-08-16T02:30:09.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.2,17.2,0.0,0.8,1.0,238.2,238.3,238.5,20.1,18.7,19.0,848.8,15.6,49.86,0.0,8.9,30.0,851.0,-1.6,-1.4,30.0,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
957750,2026-08-16T02:30:40.619584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.0,17.7,0.0,0.7,1.0,245.1,245.2,245.2,12.5,11.6,11.4,850.7,5.3,49.97,0.0,-1.0,30.0,848.7,23.0,23.4,30.0,100.0,3272.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
957812,2026-08-16T02:31:11.619627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,6.6,0.0,0.7,2.0,249.9,250.2,250.0,12.1,11.1,11.0,850.6,1.4,49.97,0.0,-1.1,30.0,850.0,8.0,6.7,30.0,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
957843,2026-08-16T02:31:27.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.5,1.0,236.8,237.4,237.3,0.9,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957874,2026-08-16T02:31:42.638736+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.3,1.1,2.4,21.4,0.0,0.7,2.0,234.3,234.1,234.4,11.9,10.8,10.8,850.8,1.8,49.96,0.0,7.2,30.0,848.4,23.2,23.6,30.0,100.0,3271.0,3269.0,24.7,24.0,24.2,20000.0,856.4,0,0
957905,2026-08-16T02:31:58.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,232.3,232.5,232.3,0.8,0.6,0.7,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957967,2026-08-16T02:32:29.629561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.5,1.0,244.9,245.4,244.9,0.9,0.6,0.7,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
957998,2026-08-16T02:32:44.628725+00:00,external_ems_2,bess_2,good,0.194,normal,PCS DC current and BMS current mismatch: 32.1,0.2,2.9,3.3,32.1,0.0,0.7,1.0,226.2,226.2,226.4,35.9,34.5,33.0,847.7,30.4,49.81,0.0,21.3,30.0,851.0,-1.7,-1.5,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958029,2026-08-16T02:33:00.628858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.5,1.0,249.7,250.0,249.7,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958060,2026-08-16T02:33:15.629759+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.6,2.8,3.1,31.6,0.0,0.7,1.0,228.5,228.8,229.1,34.7,33.0,31.9,847.9,29.7,49.8,0.0,18.4,30.0,851.0,-1.9,-1.7,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958122,2026-08-16T02:33:46.629477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.4,3.4,0.0,0.7,1.0,246.8,247.1,246.9,12.2,11.2,11.1,850.6,1.6,49.97,0.0,-1.3,30.0,851.0,-1.8,-1.9,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958153,2026-08-16T02:34:02.629166+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,227.8,228.0,227.8,0.8,0.6,0.6,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958184,2026-08-16T02:34:17.619578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.6,14.0,0.0,0.7,1.0,240.5,240.5,240.6,18.1,16.4,16.7,849.4,12.1,49.91,0.0,4.3,30.0,851.0,-1.9,-1.9,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958215,2026-08-16T02:34:33.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.6,0.1,0.0,1.5,1.0,242.1,242.1,242.1,0.9,0.6,0.7,867.8,-0.1,49.91,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958277,2026-08-16T02:35:04.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,1.0,229.8,230.2,230.5,0.8,0.6,0.7,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958308,2026-08-16T02:35:19.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,2.1,11.4,0.0,0.7,1.0,236.7,236.7,236.9,18.1,16.6,16.8,849.3,8.7,49.93,0.0,7.5,30.0,851.4,-2.7,-2.4,30.0,100.0,3277.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958339,2026-08-16T02:35:35.629666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.8,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958370,2026-08-16T02:35:50.618566+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.2,2.1,3.6,30.2,0.0,0.7,1.0,225.9,225.9,226.1,31.6,29.8,29.5,847.8,27.4,49.81,0.0,17.7,30.0,851.4,-2.8,-2.6,30.0,100.0,3274.0,3273.0,24.7,24.0,24.2,20000.0,856.4,0,0
958432,2026-08-16T02:36:21.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,3.9,0.0,0.7,1.0,248.3,248.6,248.6,12.7,11.7,11.8,850.8,0.5,49.94,0.0,-2.5,30.0,851.4,-3.4,-3.2,30.0,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
958463,2026-08-16T02:36:37.629434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,226.5,226.6,226.7,0.8,0.6,0.6,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958494,2026-08-16T02:36:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.4,1.3,0.0,0.7,2.0,237.7,237.7,237.8,19.7,18.1,18.4,849.3,13.3,49.87,0.0,8.2,30.0,849.7,12.0,10.8,30.0,100.0,3273.0,3271.0,24.7,24.0,24.2,20000.0,856.4,0,0
958525,2026-08-16T02:37:08.619065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.5,1.0,233.7,234.0,234.2,0.8,0.6,0.6,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958587,2026-08-16T02:37:39.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.2,0.0,1.5,1.0,244.6,245.4,245.2,0.8,0.6,0.6,867.8,-0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958618,2026-08-16T02:37:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,2.4,18.7,0.0,0.7,1.0,245.7,245.5,245.8,13.6,12.7,12.6,851.1,1.7,49.99,0.0,-3.5,30.0,848.7,20.4,17.2,30.0,100.0,3273.0,3272.0,24.7,24.0,24.2,20000.0,856.4,0,0
958649,2026-08-16T02:38:10.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,230.0,230.5,230.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958680,2026-08-16T02:38:25.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,7.8,0.0,0.7,2.0,249.0,249.2,249.1,13.9,13.2,13.0,851.1,3.0,49.99,0.0,-3.9,29.6,851.7,-4.8,-4.4,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
958742,2026-08-16T02:38:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,0.4,2.5,0.0,0.7,2.0,227.7,227.6,228.0,24.4,22.4,22.7,849.0,14.9,49.91,0.0,13.4,29.6,849.4,17.4,15.2,29.6,100.0,3270.0,3268.0,24.7,24.0,24.2,20000.0,856.4,0,0
958804,2026-08-16T02:39:27.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,6.6,0.0,0.7,2.0,236.7,236.4,236.8,17.9,16.2,16.6,851.1,0.8,49.91,0.0,7.4,29.6,851.7,-5.8,-5.6,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
958835,2026-08-16T02:39:43.618695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.3,0.0,1.5,1.0,245.1,245.6,245.3,0.8,0.6,0.6,867.8,-0.3,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958897,2026-08-16T02:40:14.629485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,1.0,249.2,249.2,248.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958928,2026-08-16T02:40:29.629511+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.5,9.6,0.0,0.7,1.0,246.8,246.7,246.7,14.8,14.0,13.9,851.5,3.0,50.0,0.0,-5.5,29.6,852.0,-6.6,-6.6,29.6,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
958959,2026-08-16T02:40:45.629854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,1.0,228.2,228.3,228.5,0.8,0.6,0.6,867.8,0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
958990,2026-08-16T02:41:00.629309+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.5,0.8,2.1,21.8,0.0,0.7,1.0,250.9,251.4,251.2,15.0,14.2,14.2,851.5,-4.0,50.01,0.0,-5.9,29.6,849.4,17.8,15.7,29.6,100.0,3275.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
959052,2026-08-16T02:41:31.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.7,0.1,3.9,0.0,0.7,2.0,241.1,241.4,242.1,15.7,14.0,14.7,851.1,8.2,50.01,0.0,2.2,29.6,851.0,4.3,4.3,29.6,100.0,3278.0,3276.0,24.7,24.0,24.2,20000.0,856.4,0,0
959083,2026-08-16T02:41:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,230.7,231.0,231.1,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
959114,2026-08-16T02:42:02.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.1,3.6,0.0,0.7,1.0,230.3,230.1,230.6,20.0,18.3,18.9,849.9,7.1,49.95,0.0,6.8,29.6,851.0,3.5,1.7,29.6,100.0,3280.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
959145,2026-08-16T02:42:18.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,234.0,234.2,234.0,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
959207,2026-08-16T02:42:49.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.5,1.0,246.1,246.5,246.1,0.8,0.6,0.6,867.8,0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
959238,2026-08-16T02:43:04.629031+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.2,2.2,2.0,20.3,0.0,0.7,1.0,227.2,227.4,227.4,31.5,29.6,29.3,849.7,16.2,49.86,0.0,13.0,29.6,851.7,-4.1,-2.2,29.6,100.0,3278.0,3277.0,24.7,24.0,24.2,20000.0,856.4,0,0
959269,2026-08-16T02:43:20.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,1.0,244.6,244.8,245.0,0.8,0.6,0.6,867.8,-0.1,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
959362,2026-08-16T02:44:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.3,3.4,0.0,0.7,2.0,237.1,236.9,237.2,18.6,16.7,17.6,852.3,-0.2,49.94,0.0,-8.8,29.6,852.0,-3.6,-1.8,29.6,100.0,3285.0,3283.0,24.7,24.0,24.2,20000.0,856.4,0,0
959393,2026-08-16T02:44:22.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,238.8,239.2,239.0,0.8,0.6,0.6,867.8,-0.2,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959424,2026-08-16T02:44:37.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.2,3.4,0.0,0.7,2.0,245.6,245.7,245.6,17.8,17.4,17.2,852.6,-1.7,50.01,0.0,-2.3,29.6,851.4,1.7,4.0,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
959455,2026-08-16T02:44:53.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,230.7,230.4,230.7,0.8,0.6,0.6,867.8,0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959517,2026-08-16T02:45:24.629689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.0,1.4,1.0,247.2,247.8,247.2,0.8,0.6,0.6,867.8,0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959548,2026-08-16T02:45:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,2.8,14.0,0.0,0.7,1.0,225.2,225.2,225.5,24.8,22.7,22.6,850.2,3.2,49.87,0.0,14.5,29.6,853.0,-10.8,-11.0,29.6,100.0,3286.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
959579,2026-08-16T02:45:55.629859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,248.0,248.4,248.2,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959610,2026-08-16T02:46:10.618585+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,2.0,2.6,28.4,0.0,0.7,2.0,228.2,228.2,228.4,25.1,23.1,23.3,850.1,20.3,49.87,0.0,10.7,29.6,852.7,-8.1,-6.9,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
959672,2026-08-16T02:46:41.629748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.4,1.2,0.0,0.7,1.0,249.8,249.6,249.4,17.9,17.4,17.4,852.8,-0.9,50.03,0.0,-9.3,29.6,852.4,-2.1,-0.8,29.6,100.0,3286.0,3282.0,24.7,24.0,24.2,20000.0,856.4,0,0
959703,2026-08-16T02:46:57.630356+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,238.3,238.9,238.8,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959734,2026-08-16T02:47:12.619266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.8,8.0,0.0,0.7,1.0,240.2,240.0,240.4,16.9,15.3,16.0,851.6,4.8,49.93,0.0,-1.0,29.6,852.4,-3.2,-1.0,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
959765,2026-08-16T02:47:28.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,235.7,236.0,236.1,0.8,0.6,0.6,867.8,0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959858,2026-08-16T02:48:14.628842+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.9,4.4,0.0,0.7,2.0,251.6,251.9,251.5,17.4,16.9,16.9,852.9,-3.8,50.03,0.0,-8.7,29.6,852.0,0.6,2.4,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
959889,2026-08-16T02:48:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,249.3,249.7,249.2,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
959920,2026-08-16T02:48:45.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.7,5.9,0.0,0.7,1.0,231.2,230.9,231.6,17.6,17.0,17.1,852.4,-4.6,49.97,0.0,2.5,29.6,851.7,1.3,2.1,29.6,100.0,3276.0,3275.0,24.7,24.0,24.2,20000.0,856.4,0,0
959982,2026-08-16T02:49:16.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,8.6,0.0,0.7,1.0,237.3,237.1,237.5,16.8,15.1,15.8,851.8,3.7,49.96,0.0,2.4,29.6,852.7,-4.9,-3.6,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
960013,2026-08-16T02:49:32.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,1.4,1.0,247.1,247.7,247.1,0.8,0.6,0.6,867.8,-0.2,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960044,2026-08-16T02:49:47.618581+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.3,2.2,3.2,23.0,0.0,0.7,2.0,226.7,226.9,227.0,26.5,24.3,24.5,850.2,13.6,49.86,0.0,12.4,29.6,853.4,-9.4,-9.7,29.6,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
960075,2026-08-16T02:50:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.6,250.3,249.8,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960137,2026-08-16T02:50:34.619212+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,239.8,240.4,240.4,0.8,0.6,0.6,867.8,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960168,2026-08-16T02:50:49.629497+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,7.3,0.0,0.7,2.0,248.9,248.7,248.6,16.4,15.9,15.8,853.0,-4.3,50.02,0.0,-7.6,29.6,852.0,3.0,2.4,29.6,100.0,3281.0,3279.0,24.7,24.0,24.2,20000.0,856.4,0,0
960199,2026-08-16T02:51:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.0,1.4,1.0,226.3,226.3,226.5,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960230,2026-08-16T02:51:20.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,1.4,0.0,0.7,2.0,250.5,250.7,250.6,16.4,15.8,15.8,852.9,2.3,50.02,0.0,-7.4,29.6,851.7,3.7,3.5,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
960292,2026-08-16T02:51:51.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.3,14.3,0.0,0.7,2.0,245.7,245.8,245.7,16.3,15.6,15.5,853.0,-0.2,50.02,0.0,-7.2,29.6,850.7,14.1,12.7,29.6,100.0,3276.0,3274.0,24.7,24.0,24.2,20000.0,856.4,0,0
960323,2026-08-16T02:52:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.0,1.4,1.0,226.4,226.4,226.7,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960385,2026-08-16T02:52:38.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,247.9,248.3,248.1,0.8,0.6,0.6,867.8,0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960447,2026-08-16T02:53:09.629111+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,250.9,251.6,251.0,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960478,2026-08-16T02:53:24.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.3,18.0,0.0,0.7,1.0,248.5,248.7,248.6,15.3,13.8,14.6,852.1,10.1,49.98,0.0,-6.5,29.6,853.4,-7.9,-7.8,29.6,100.0,3285.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
960509,2026-08-16T02:53:40.619807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,234.3,234.2,234.5,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
960540,2026-08-16T02:53:55.618690+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.7,2.7,24.6,0.0,0.7,2.0,232.0,232.2,232.1,21.9,20.2,20.6,850.7,16.9,49.9,0.0,5.2,29.6,853.4,-7.7,-7.8,29.6,100.0,3286.0,3284.0,24.7,24.0,24.2,20000.0,856.4,0,0
960602,2026-08-16T02:54:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.2,4.4,0.0,0.7,1.0,247.7,247.9,247.7,15.3,14.5,14.3,852.8,-3.3,50.01,0.0,-6.4,29.6,853.0,-7.7,-7.6,29.6,100.0,3286.0,3285.0,24.7,24.0,24.2,20000.0,856.4,0,0
960633,2026-08-16T02:54:42.629893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,223.5,223.8,223.7,0.8,0.6,0.6,867.8,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
960664,2026-08-16T02:54:57.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.1,12.6,0.0,0.7,2.0,247.3,247.2,247.2,15.3,14.6,14.5,852.8,2.1,50.01,0.0,-6.4,29.6,850.7,14.7,13.1,29.6,100.0,3280.0,3278.0,24.7,24.0,24.2,20000.0,856.4,0,0
960695,2026-08-16T02:55:13.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,227.0,227.4,227.6,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
960757,2026-08-16T02:55:44.619397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,247.3,247.5,247.1,0.8,0.6,0.6,867.8,0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
960788,2026-08-16T02:55:59.629931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.5,1.0,0.0,0.7,2.0,232.8,232.3,232.9,18.5,16.8,17.6,849.9,8.3,49.92,0.0,8.6,29.6,851.4,9.3,5.8,29.6,100.0,3282.0,3280.0,24.7,24.0,24.2,20000.0,856.4,0,0
960819,2026-08-16T02:56:15.628758+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,249.7,250.3,249.9,0.8,0.6,0.6,867.8,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
960850,2026-08-16T02:56:30.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,9.4,0.0,0.6,2.0,247.6,248.1,248.1,15.9,15.1,15.1,852.8,1.7,49.96,0.0,-6.7,29.6,853.4,-7.7,-8.1,29.6,100.0,3286.0,3284.0,24.7,24.1,24.2,20000.0,856.4,0,0
960912,2026-08-16T02:57:01.618589+00:00,external_ems_2,bess_2,good,0.1178,normal,PCS phase voltage imbalance high: 9.4; PCS DC current and BMS current mismatch: 24.8,9.4,1.5,2.9,24.8,0.0,0.6,1.0,226.7,236.1,236.0,18.3,16.8,17.4,850.5,16.3,49.89,0.0,6.1,29.6,853.4,-8.5,-8.4,29.6,100.0,3286.0,3285.0,24.7,24.1,24.2,20000.0,856.4,0,0
960943,2026-08-16T02:57:17.628812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,248.8,249.4,249.0,0.8,0.6,0.6,867.8,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
960974,2026-08-16T02:57:32.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.6,9.3,0.0,0.6,2.0,247.9,247.7,247.7,16.1,15.3,15.2,853.0,0.5,50.02,0.0,-7.1,29.6,851.4,9.8,10.7,29.6,100.0,3284.0,3282.0,24.7,24.1,24.2,20000.0,856.4,0,0
961005,2026-08-16T02:57:48.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,225.9,226.1,226.4,0.8,0.6,0.6,867.8,-0.2,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
961067,2026-08-16T02:58:19.619535+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.5,1.0,236.6,236.2,236.4,0.8,0.6,0.6,867.8,0.2,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
961098,2026-08-16T02:58:34.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.1,8.4,0.0,0.6,2.0,245.3,245.3,245.2,16.4,15.7,15.6,853.1,-2.5,50.02,0.0,-7.4,29.6,852.0,5.9,3.6,29.6,100.0,3286.0,3284.0,24.7,24.1,24.2,20000.0,856.4,0,0
961129,2026-08-16T02:58:50.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.5,1.0,234.9,234.9,234.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
961160,2026-08-16T02:59:05.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.6,11.8,0.0,0.6,2.0,248.0,247.7,248.2,15.1,14.1,14.3,852.3,3.7,50.02,0.0,-1.4,29.6,850.7,15.5,15.0,29.6,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
961222,2026-08-16T02:59:36.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.9,11.9,0.0,0.6,1.0,237.5,237.3,237.8,17.0,15.2,16.0,851.8,2.8,49.97,0.0,4.1,29.6,853.7,-9.1,-9.1,29.6,100.0,3287.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0
961253,2026-08-16T02:59:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.3,0.0,1.5,1.0,245.5,245.8,245.2,0.8,0.6,0.6,867.8,0.3,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
961284,2026-08-16T03:00:07.629906+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,0.3,2.3,3.5,31.6,0.0,0.6,1.0,227.0,226.9,227.2,27.4,25.1,25.1,850.2,22.6,49.85,0.0,12.5,29.6,853.7,-9.0,-9.1,29.6,100.0,3287.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0
961315,2026-08-16T03:00:23.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.6,250.3,249.8,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961377,2026-08-16T03:00:54.628789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.4,1.0,232.0,231.8,232.1,0.8,0.6,0.6,867.8,0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961439,2026-08-16T03:01:25.619189+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.4,1.0,234.8,234.1,234.7,0.8,0.6,0.6,867.8,0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961470,2026-08-16T03:01:40.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.3,1.4,0.0,0.6,1.0,246.4,246.4,246.3,16.3,15.7,15.5,852.7,0.6,50.02,0.0,0.7,29.6,852.4,2.0,1.6,29.6,100.0,3280.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
961532,2026-08-16T03:02:11.629668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.9,5.8,0.0,0.6,2.0,238.0,237.8,238.0,15.8,14.2,15.0,853.3,5.5,50.01,0.0,0.9,29.6,851.4,11.3,9.5,29.6,100.0,3281.0,3279.0,24.7,24.1,24.3,20000.0,856.4,0,0
961563,2026-08-16T03:02:27.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,247.0,247.6,247.1,0.8,0.6,0.6,867.8,-0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961594,2026-08-16T03:02:42.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.7,17.7,0.0,0.6,2.0,235.2,234.7,235.1,17.7,15.9,16.6,852.0,8.5,49.95,0.0,3.3,29.6,853.7,-9.2,-9.1,29.6,100.0,3288.0,3286.0,24.7,24.1,24.3,20000.0,856.4,0,0
961625,2026-08-16T03:02:58.630344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,246.1,246.7,246.1,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961687,2026-08-16T03:03:29.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,249.3,250.0,249.4,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961718,2026-08-16T03:03:44.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,8.5,0.0,0.7,1.0,248.2,248.6,248.3,16.8,16.3,16.1,853.4,-0.6,50.02,0.0,-7.9,29.6,854.0,-9.1,-9.4,29.6,100.0,3287.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0
961749,2026-08-16T03:04:00.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,227.7,227.5,227.7,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961780,2026-08-16T03:04:15.618887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,6.2,0.0,0.7,1.0,242.4,242.2,242.4,15.7,14.2,14.9,851.7,0.6,49.93,0.0,-0.9,29.6,853.4,-5.6,-3.3,29.6,100.0,3288.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0
961842,2026-08-16T03:04:46.628748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.8,10.5,0.0,0.6,1.0,246.6,246.7,246.7,17.2,16.8,16.6,853.5,1.6,50.03,0.0,-8.4,29.6,851.7,12.1,9.2,29.6,100.0,3279.0,3278.0,24.7,24.1,24.3,20000.0,856.4,0,0
961873,2026-08-16T03:05:02.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,229.7,229.8,230.1,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
961904,2026-08-16T03:05:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,13.0,0.0,0.7,1.0,239.7,240.1,240.2,15.8,14.6,15.3,852.9,6.3,49.96,0.0,0.1,29.6,853.4,-6.7,-4.5,29.6,100.0,3285.0,3284.0,24.8,24.1,24.3,20000.0,856.4,0,0
961997,2026-08-16T03:06:04.629042+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,244.0,244.5,244.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962028,2026-08-16T03:06:19.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,2.7,0.0,0.7,1.0,237.7,237.5,238.0,16.4,15.1,15.8,852.6,1.2,49.95,0.0,1.6,29.6,853.0,-1.5,-1.2,29.6,100.0,3282.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
962059,2026-08-16T03:06:35.619291+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.0,1.4,1.0,245.3,245.9,245.4,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962090,2026-08-16T03:06:50.628918+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.5,1.7,2.5,24.4,0.0,0.7,2.0,233.5,233.2,233.7,20.4,18.7,19.1,851.9,13.0,49.92,0.0,4.1,29.6,854.4,-11.4,-11.3,29.6,100.0,3289.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0
962152,2026-08-16T03:07:21.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.5,7.6,0.0,0.7,1.0,246.7,247.0,247.2,18.4,17.9,18.0,853.9,-3.4,50.04,0.0,-9.8,29.6,854.4,-11.0,-11.6,29.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0
962183,2026-08-16T03:07:37.629351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,226.4,226.2,226.6,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962214,2026-08-16T03:07:52.628730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.4,7.6,0.0,0.7,1.0,247.3,247.8,247.5,19.0,18.4,18.3,854.0,-3.9,50.04,0.0,-10.0,29.6,854.4,-11.5,-11.8,29.6,100.0,3290.0,3289.0,24.8,24.1,24.3,20000.0,856.4,0,0
962245,2026-08-16T03:08:08.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,222.3,222.7,222.7,0.8,0.6,0.6,867.8,0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962307,2026-08-16T03:08:39.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,243.2,243.8,243.8,0.8,0.6,0.6,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962338,2026-08-16T03:08:54.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,3.4,0.0,0.7,1.0,233.4,233.2,233.7,17.4,15.9,16.6,852.7,7.9,49.95,0.0,4.8,29.6,851.7,11.3,10.5,29.6,100.0,3283.0,3282.0,24.8,24.1,24.3,20000.0,856.4,0,0
962369,2026-08-16T03:09:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.4,1.0,232.7,232.5,232.6,0.8,0.6,0.6,867.8,0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962400,2026-08-16T03:09:25.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,9.2,0.0,0.7,2.0,249.1,249.4,249.1,19.5,19.1,19.1,854.2,-3.0,50.04,0.0,-10.6,29.6,854.4,-12.2,-12.5,29.6,100.0,3287.0,3285.0,24.8,24.1,24.3,20000.0,856.4,0,0
962493,2026-08-16T03:10:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,248.4,248.9,248.9,0.8,0.6,0.6,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962524,2026-08-16T03:10:27.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.0,11.4,0.0,0.7,2.0,250.4,250.4,250.3,19.9,19.4,19.3,854.4,-1.8,50.05,0.0,-11.1,29.6,854.4,-13.2,-13.0,29.6,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
962555,2026-08-16T03:10:43.629673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,225.3,224.8,225.1,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962617,2026-08-16T03:11:14.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.0,1.4,1.0,235.5,236.1,235.8,0.8,0.6,0.6,867.8,-0.2,49.98,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962648,2026-08-16T03:11:29.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.4,4.4,0.0,0.7,1.0,247.5,248.0,248.1,18.4,17.7,17.8,854.1,0.3,49.99,0.0,-8.9,29.6,853.7,-4.1,-1.5,29.6,100.0,3291.0,3290.0,24.8,24.1,24.3,20000.0,856.4,0,0
962679,2026-08-16T03:11:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,245.3,245.9,245.7,0.8,0.6,0.6,867.8,0.2,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962710,2026-08-16T03:12:00.619468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.0,6.6,0.0,0.7,2.0,239.3,239.8,239.9,18.7,17.5,17.8,853.7,0.1,49.97,0.0,3.3,29.6,852.7,6.7,6.3,29.6,100.0,3283.0,3281.0,24.8,24.1,24.3,20000.0,856.4,0,0
962772,2026-08-16T03:12:31.618835+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,4.7,0.0,0.7,1.0,250.9,251.0,250.8,20.8,20.5,20.3,854.8,-9.8,50.06,0.0,-12.2,29.6,855.0,-14.5,-14.4,29.6,100.0,3294.0,3293.0,24.8,24.1,24.3,20000.0,856.4,0,0
962803,2026-08-16T03:12:47.619362+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,247.8,248.3,247.9,0.8,0.6,0.6,867.8,0.2,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962834,2026-08-16T03:13:02.630428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,2.0,13.7,0.0,0.7,1.0,226.5,226.3,226.5,25.7,23.8,23.2,851.7,10.7,49.88,0.0,8.7,29.6,853.7,-3.0,0.0,29.6,100.0,3288.0,3287.0,24.8,24.1,24.3,20000.0,856.4,0,0
962865,2026-08-16T03:13:18.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,252.9,253.3,252.8,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962927,2026-08-16T03:13:49.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.0,1.4,1.0,245.9,246.4,246.0,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
962958,2026-08-16T03:14:04.618767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,2.1,13.0,0.0,0.7,2.0,238.6,238.8,238.7,18.5,17.1,17.7,853.6,-2.4,49.95,0.0,-2.6,29.6,855.7,-15.4,-15.4,29.6,100.0,3294.0,3292.0,24.8,24.1,24.3,20000.0,856.4,0,0
963020,2026-08-16T03:14:35.618992+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,0.7,0.0,0.7,2.0,248.0,247.8,247.7,22.4,22.1,22.0,855.4,-14.8,50.07,0.0,-13.4,29.6,855.7,-15.5,-15.7,29.6,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
963082,2026-08-16T03:15:06.618993+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,0.3,2.4,20.5,0.0,0.7,2.0,251.2,251.4,251.3,22.5,22.3,22.2,855.4,-10.3,50.07,0.0,-13.7,29.6,853.0,10.2,8.0,29.6,100.0,3285.0,3283.0,24.8,24.1,24.3,20000.0,856.4,0,0
963113,2026-08-16T03:15:22.630514+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,246.0,246.5,246.3,0.8,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
963144,2026-08-16T03:15:37.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.3,8.2,0.0,0.7,1.0,246.2,246.3,246.1,23.1,22.8,22.5,855.7,-8.2,50.07,0.0,-4.1,29.6,856.0,-16.4,-16.3,29.6,100.0,3295.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
963175,2026-08-16T03:15:53.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,249.1,249.3,249.0,0.8,0.6,0.6,867.8,0.0,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
963237,2026-08-16T03:16:24.629807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,243.4,243.8,243.4,0.8,0.6,0.6,867.8,0.1,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
963268,2026-08-16T03:16:39.628770+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.2,1.3,1.6,24.0,0.0,0.7,2.0,235.3,235.4,235.5,18.8,17.5,18.1,854.4,7.2,49.98,0.0,-2.2,30.0,856.0,-16.8,-16.9,30.0,100.0,3297.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
963299,2026-08-16T03:16:55.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.4,1.0,246.9,247.1,246.7,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.6,20000.0,855.9,0,0
963330,2026-08-16T03:17:10.629720+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.2,1.8,2.8,24.7,0.0,0.7,1.0,225.0,224.8,224.8,22.1,20.3,20.9,853.2,7.5,49.9,0.0,3.9,30.0,856.0,-17.2,-17.0,30.0,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
963392,2026-08-16T03:17:41.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,5.3,0.0,0.7,2.0,249.0,249.3,249.0,23.7,23.2,23.1,856.0,-11.0,50.08,0.0,-14.7,30.0,855.4,-5.7,-2.8,30.0,100.0,3298.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
963423,2026-08-16T03:17:57.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.3,1.0,229.7,230.0,230.0,0.8,0.6,0.6,867.8,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0
963454,2026-08-16T03:18:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,8.0,0.0,0.7,2.0,241.4,241.7,241.4,19.8,18.7,19.1,854.8,1.6,50.01,0.0,-7.9,30.0,855.4,-6.4,-2.4,30.0,100.0,3296.0,3294.0,24.8,24.1,24.3,20000.0,856.4,0,0
963485,2026-08-16T03:18:28.629102+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.3,1.0,239.6,240.1,240.0,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0
963547,2026-08-16T03:18:59.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.3,1.0,227.0,226.2,226.5,0.8,0.6,0.6,867.8,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0
963578,2026-08-16T03:19:14.618692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,11.1,0.0,0.7,2.0,251.7,252.0,251.7,23.5,23.1,23.0,856.1,-8.1,50.08,0.0,-14.7,30.0,854.4,3.0,4.1,30.0,100.0,3288.0,3286.0,24.8,24.1,24.4,20000.0,856.4,0,0
963609,2026-08-16T03:19:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.3,1.0,247.9,248.2,247.7,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.3,24.6,20000.0,855.9,0,0
963640,2026-08-16T03:19:45.618582+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.3,1.5,3.6,25.1,0.0,0.7,1.0,222.7,222.5,222.8,20.1,18.6,19.3,853.1,7.7,49.9,0.0,2.3,30.0,856.7,-17.4,-17.2,30.0,100.0,3298.0,3297.0,24.8,24.1,24.4,20000.0,856.4,0,0
