id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
971082,2026-08-16T04:21:46.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.6,1.4,15.5,0.0,0.6,2.0,244.4,242.5,244.7,39.0,35.4,38.9,862.0,-21.7,50.13,0.0,-24.0,35.7,863.4,-37.2,-37.6,35.7,100.0,3324.0,3322.0,25.2,24.6,24.8,20000.0,856.4,0,0
971144,2026-08-16T04:22:17.629228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.9,1.9,17.8,0.0,0.6,2.0,231.4,229.4,232.5,30.4,25.5,30.2,860.5,-9.4,50.05,0.0,-14.2,36.1,862.4,-27.2,-28.3,36.1,100.0,3316.0,3314.0,25.2,24.6,24.8,20000.0,856.4,0,0
971175,2026-08-16T04:22:33.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.4,1.0,248.1,246.9,248.0,0.8,0.6,0.6,867.8,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.4,20000.0,855.9,0,0
971206,2026-08-16T04:22:48.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.2,0.5,6.4,0.0,0.6,1.0,246.4,245.0,246.6,44.1,39.9,44.0,862.6,-26.7,50.2,0.0,-29.7,36.1,862.1,-20.3,-20.8,36.1,100.0,3316.0,3315.0,25.2,24.6,24.8,20000.0,856.4,0,0
971237,2026-08-16T04:23:04.628697+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.0,0.0,0.0,1.4,2.0,239.0,237.2,240.1,0.8,0.6,0.6,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
971299,2026-08-16T04:23:35.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.2,0.0,1.4,1.0,238.4,236.4,239.7,0.8,0.6,0.6,867.8,-0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
971330,2026-08-16T04:23:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.3,1.9,17.5,0.0,0.6,3.0,243.4,242.0,243.6,48.5,44.3,48.6,863.0,-31.3,50.22,0.0,-33.0,36.1,861.1,-13.8,-9.9,36.1,100.0,3313.0,3310.0,25.2,24.6,24.8,20000.0,856.4,0,0
971361,2026-08-16T04:24:06.628736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.1,0.0,1.4,1.0,232.5,231.1,233.3,0.8,0.6,0.6,867.8,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
971392,2026-08-16T04:24:21.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.5,4.8,0.0,0.6,2.0,246.9,246.2,247.2,49.4,46.1,49.3,863.2,-34.0,50.23,0.0,-34.2,36.1,863.7,-38.8,-38.9,36.1,100.0,3320.0,3318.0,25.2,24.6,24.8,20000.0,856.4,0,0
971454,2026-08-16T04:24:52.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,2.3,19.1,0.0,0.6,2.0,233.0,231.7,233.7,33.6,30.7,33.7,861.4,-16.8,50.15,0.0,-15.9,36.5,863.7,-35.9,-37.0,36.5,100.0,3322.0,3320.0,25.2,24.6,24.8,20000.0,856.4,0,0
971485,2026-08-16T04:25:08.618683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.4,1.0,241.9,241.1,242.6,0.8,0.6,0.6,867.8,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
971516,2026-08-16T04:25:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,0.0,2.4,0.0,0.7,2.0,238.3,237.0,239.0,35.5,32.7,35.7,861.7,-16.4,50.12,0.0,-18.1,36.5,861.7,-18.8,-18.1,36.5,100.0,3315.0,3313.0,25.3,24.6,24.8,20000.0,856.4,0,0
971547,2026-08-16T04:25:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,243.2,242.5,243.1,0.8,0.6,0.6,867.8,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.1,24.5,20000.0,855.9,0,0
971609,2026-08-16T04:26:10.628813+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,245.7,245.1,245.5,0.8,0.6,0.6,867.8,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
971640,2026-08-16T04:26:25.618584+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,1.8,3.0,2.7,32.4,0.0,0.7,2.0,235.8,234.7,236.5,32.7,29.8,32.8,861.0,-6.4,50.06,0.0,-15.3,36.5,863.7,-38.8,-38.3,36.5,100.0,3325.0,3323.0,25.3,24.6,24.9,20000.0,856.4,0,0
971671,2026-08-16T04:26:41.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.5,1.0,245.5,244.8,245.3,0.8,0.6,0.6,867.8,-0.2,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
971702,2026-08-16T04:26:56.618710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.8,13.8,0.0,0.7,2.0,245.2,244.4,245.2,48.5,45.0,48.1,863.2,-33.5,50.23,0.0,-33.4,36.5,862.4,-19.7,-19.9,36.5,100.0,3322.0,3320.0,25.3,24.6,24.9,20000.0,856.4,0,0
971764,2026-08-16T04:27:27.618839+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.9,0.2,4.0,0.0,0.7,2.0,245.2,243.7,245.4,43.2,40.3,44.2,862.5,-26.3,50.2,0.0,-30.3,36.9,862.7,-30.3,-27.9,36.9,100.0,3320.0,3318.0,25.3,24.6,24.9,20000.0,856.4,0,0
971795,2026-08-16T04:27:43.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.5,1.0,240.9,240.1,241.7,0.8,0.6,0.6,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
971826,2026-08-16T04:27:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,2.1,13.8,0.0,0.7,2.0,243.7,242.8,243.9,44.6,41.6,44.7,862.8,-23.4,50.2,0.0,-30.3,36.9,860.7,-9.6,-3.5,36.9,100.0,3313.0,3311.0,25.3,24.6,24.9,20000.0,856.4,0,0
971857,2026-08-16T04:28:14.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.0,1.5,1.0,234.3,233.4,235.0,0.8,0.6,0.7,867.8,-0.1,50.05,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
971919,2026-08-16T04:28:45.630259+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.5,1.0,245.6,244.9,245.5,0.8,0.6,0.6,867.8,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
971981,2026-08-16T04:29:16.619162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.4,1.0,247.8,247.4,247.9,0.8,0.6,0.6,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972012,2026-08-16T04:29:31.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,2.0,17.1,0.0,0.7,1.0,239.8,239.2,239.9,33.3,32.6,33.3,861.4,-17.6,50.11,0.0,-21.0,36.9,863.4,-34.7,-34.6,36.9,100.0,3323.0,3322.0,25.3,24.6,24.8,20000.0,856.4,0,0
972074,2026-08-16T04:30:02.619361+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.4,1.0,3.1,28.2,0.0,0.7,2.0,231.1,231.4,231.5,28.7,27.7,28.2,860.3,-5.8,50.02,0.0,-10.9,37.3,863.4,-34.0,-34.0,37.3,100.0,3324.0,3322.0,25.3,24.6,24.8,20000.0,856.4,0,0
972105,2026-08-16T04:30:18.628660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,244.8,245.1,245.1,0.8,0.6,0.6,867.8,-0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972136,2026-08-16T04:30:33.629453+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.8,8.5,0.0,0.7,2.0,246.3,246.4,246.6,39.3,39.5,39.2,862.3,-23.1,50.18,0.0,-27.3,37.3,863.1,-31.6,-31.5,37.3,100.0,3322.0,3320.0,25.3,24.6,24.8,20000.0,856.4,0,0
972167,2026-08-16T04:30:49.630389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.0,1.4,1.0,230.1,230.8,230.7,0.8,0.6,0.6,867.8,0.1,50.02,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972229,2026-08-16T04:31:20.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.4,1.0,240.7,241.2,241.2,0.8,0.6,0.6,867.8,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972260,2026-08-16T04:31:35.618684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,6.3,0.0,0.7,1.0,251.0,250.9,251.0,34.1,34.5,33.9,861.7,-21.2,50.15,0.0,-23.7,37.3,861.1,-14.9,-13.8,37.3,100.0,3314.0,3313.0,25.3,24.6,24.8,20000.0,856.4,0,0
972291,2026-08-16T04:31:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,246.9,247.1,246.9,0.8,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972322,2026-08-16T04:32:06.618575+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,0.3,2.0,20.1,0.0,0.8,2.0,243.9,243.9,244.1,34.0,34.0,33.7,861.7,-21.5,50.14,0.0,-23.1,37.3,859.7,-1.4,-7.8,37.3,100.0,3314.0,3312.0,25.3,24.5,24.8,20000.0,856.4,0,0
972384,2026-08-16T04:32:37.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,2.2,0.0,0.8,1.0,249.2,249.1,249.3,34.5,34.7,34.2,861.7,-25.3,50.13,0.0,-17.5,37.3,862.4,-27.5,-27.4,37.3,100.0,3320.0,3319.0,25.3,24.5,24.8,20000.0,856.4,0,0
972415,2026-08-16T04:32:53.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,247.0,247.1,247.0,0.8,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972446,2026-08-16T04:33:08.628862+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.5,1.5,2.9,31.4,0.0,0.8,1.0,225.4,225.6,225.9,23.4,21.9,22.7,859.2,5.3,50.0,0.0,-2.1,37.3,862.1,-26.1,-25.2,37.3,100.0,3316.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
972539,2026-08-16T04:33:55.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.4,1.0,240.2,240.6,240.4,0.8,0.6,0.6,867.8,0.2,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972570,2026-08-16T04:34:10.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.1,4.6,0.0,0.8,2.0,245.5,246.1,246.2,31.8,31.8,31.9,861.3,-12.5,50.13,0.0,-22.6,37.6,861.4,-17.1,-17.8,37.6,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0
972601,2026-08-16T04:34:26.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.4,1.0,245.9,246.1,246.1,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972632,2026-08-16T04:34:41.619642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.2,0.2,0.0,0.8,1.0,246.7,246.8,247.0,41.0,41.4,40.9,862.5,-28.8,50.19,0.0,-28.9,37.6,862.7,-28.6,-28.2,37.6,100.0,3322.0,3321.0,25.3,24.5,24.8,20000.0,856.4,0,0
972694,2026-08-16T04:35:12.629767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,14.8,0.0,0.7,2.0,245.5,245.3,245.5,43.7,43.9,43.6,862.7,-28.5,50.21,0.0,-30.8,37.6,861.1,-13.7,-6.4,37.6,100.0,3317.0,3315.0,25.2,24.5,24.8,20000.0,856.4,0,0
972725,2026-08-16T04:35:28.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.4,1.0,246.3,246.4,246.4,0.8,0.6,0.6,867.8,0.2,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972756,2026-08-16T04:35:43.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.2,0.4,0.0,0.8,2.0,246.1,246.1,246.2,44.8,44.9,44.4,862.9,-31.2,50.21,0.0,-23.7,37.6,863.1,-30.8,-30.5,37.6,100.0,3318.0,3316.0,25.3,24.5,24.8,20000.0,856.4,0,0
972787,2026-08-16T04:35:59.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.4,1.0,240.0,240.6,240.7,0.8,0.6,0.6,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972849,2026-08-16T04:36:30.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.4,1.0,244.5,244.4,244.8,0.8,0.6,0.6,867.8,0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972880,2026-08-16T04:36:45.630161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.3,19.9,0.0,0.8,2.0,242.8,242.4,243.1,38.4,38.2,38.5,862.4,-18.7,50.18,0.0,-29.6,38.0,863.7,-38.6,-38.6,38.0,100.0,3326.0,3324.0,25.3,24.5,24.8,20000.0,856.4,0,0
972911,2026-08-16T04:37:01.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.0,1.4,1.0,244.0,244.1,243.9,0.8,0.6,0.6,867.8,0.1,50.25,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
972942,2026-08-16T04:37:16.618578+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,0.8,2.5,26.6,0.0,0.7,1.0,234.9,235.2,235.2,33.7,32.9,33.2,861.2,-12.3,50.07,0.0,-17.8,38.0,863.7,-38.9,-39.0,38.0,100.0,3325.0,3324.0,25.3,24.6,24.8,20000.0,856.4,0,0
973035,2026-08-16T04:38:03.629036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.2,0.0,1.4,1.0,236.1,236.6,236.7,0.8,0.6,0.6,867.8,-0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
973066,2026-08-16T04:38:18.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,7.2,0.0,0.7,1.0,247.1,246.9,247.2,45.0,45.4,45.8,863.1,-34.2,50.23,0.0,-34.6,38.0,862.7,-27.0,-25.8,38.0,100.0,3325.0,3324.0,25.3,24.6,24.8,20000.0,856.4,0,0
973097,2026-08-16T04:38:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.4,1.0,240.3,240.4,240.6,0.8,0.6,0.6,867.8,0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
973159,2026-08-16T04:39:05.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.4,1.0,231.7,232.4,232.2,0.8,0.6,0.6,867.8,-0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
973190,2026-08-16T04:39:20.629525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,10.0,0.0,0.7,2.0,244.7,244.5,244.8,48.8,49.3,49.0,863.5,-34.8,50.24,0.0,-34.6,38.4,862.7,-24.8,-25.0,38.4,100.0,3314.0,3312.0,25.3,24.6,24.8,20000.0,856.4,0,0
973221,2026-08-16T04:39:36.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.4,1.0,244.1,244.3,244.0,0.8,0.6,0.6,867.8,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
973252,2026-08-16T04:39:51.629442+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.5,0.6,3.0,29.9,0.0,0.7,1.0,232.6,232.9,233.1,32.7,32.1,32.5,861.1,-9.6,50.1,0.0,-14.9,38.4,864.1,-39.5,-39.3,38.4,100.0,3326.0,3325.0,25.3,24.6,24.8,20000.0,856.4,0,0
973314,2026-08-16T04:40:22.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.2,9.1,0.0,0.7,2.0,238.6,238.9,239.2,37.1,36.9,36.8,862.2,-17.5,50.16,0.0,-29.2,38.4,862.4,-26.6,-24.9,38.4,100.0,3322.0,3320.0,25.3,24.6,24.9,20000.0,856.4,0,0
973345,2026-08-16T04:40:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.4,1.0,242.7,242.8,242.8,0.8,0.6,0.6,867.8,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.2,24.5,20000.0,855.9,0,0
973376,2026-08-16T04:40:53.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,5.0,0.0,0.7,2.0,244.8,244.7,245.0,44.2,44.6,44.9,863.0,-33.0,50.23,0.0,-33.4,38.4,864.1,-38.0,-38.1,38.4,100.0,3326.0,3324.0,25.3,24.6,24.9,20000.0,856.4,0,0
973407,2026-08-16T04:41:09.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.2,0.0,1.5,1.0,236.5,237.2,237.3,0.8,0.6,0.6,867.8,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973469,2026-08-16T04:41:40.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,246.0,246.2,246.0,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973500,2026-08-16T04:41:55.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,1.0,12.3,0.0,0.7,2.0,243.3,243.3,243.5,45.5,45.7,45.5,863.1,-31.5,50.22,0.0,-31.8,38.8,862.1,-19.2,-19.1,38.8,100.0,3320.0,3318.0,25.3,24.6,24.9,20000.0,856.4,0,0
973562,2026-08-16T04:42:26.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,6.4,0.0,0.7,2.0,248.3,248.2,248.4,43.7,44.2,43.6,863.0,-27.7,50.21,0.0,-31.1,38.8,862.4,-21.3,-22.4,38.8,100.0,3319.0,3317.0,25.3,24.6,24.9,20000.0,856.4,0,0
973624,2026-08-16T04:42:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.4,14.5,0.0,0.7,2.0,240.5,240.8,241.1,38.3,38.1,38.5,862.8,-28.3,50.2,0.0,-23.4,38.8,861.4,-13.8,-10.0,38.8,100.0,3321.0,3319.0,25.3,24.6,24.9,20000.0,856.4,0,0
973655,2026-08-16T04:43:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,233.0,233.6,233.5,0.8,0.6,0.6,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973686,2026-08-16T04:43:28.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.4,9.7,0.0,0.7,1.0,245.3,245.3,245.9,37.4,37.6,38.1,862.0,-23.9,50.15,0.0,-21.0,38.8,863.4,-33.6,-33.4,38.8,100.0,3323.0,3322.0,25.3,24.6,24.9,20000.0,856.4,0,0
973717,2026-08-16T04:43:44.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,245.4,245.5,245.3,0.8,0.6,0.6,867.8,-0.2,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973779,2026-08-16T04:44:15.630707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,248.1,248.2,248.0,0.8,0.6,0.6,867.8,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973810,2026-08-16T04:44:30.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.2,16.0,0.0,0.7,2.0,243.5,243.6,244.0,34.2,34.2,34.4,861.9,-16.0,50.15,0.0,-25.9,39.2,863.1,-32.0,-31.8,39.2,100.0,3323.0,3321.0,25.3,24.6,24.9,20000.0,856.4,0,0
973841,2026-08-16T04:44:46.619760+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,245.1,245.2,245.3,0.8,0.6,0.6,867.8,-0.2,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
973872,2026-08-16T04:45:01.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,2.1,10.4,0.0,0.7,2.0,238.1,238.4,238.5,27.6,27.0,27.0,860.0,-8.9,50.02,0.0,-11.8,39.2,862.1,-19.3,-20.1,39.2,100.0,3323.0,3321.0,25.3,24.6,24.9,20000.0,856.4,0,0
973934,2026-08-16T04:45:32.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,16.2,0.0,0.6,1.0,242.3,242.2,242.6,29.5,29.3,29.2,861.3,-14.4,50.06,0.0,-17.7,39.2,862.7,-30.6,-30.8,39.2,100.0,3322.0,3321.0,25.3,24.7,24.9,20000.0,856.4,0,0
973965,2026-08-16T04:45:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.4,2.0,245.9,245.9,245.9,0.8,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
973996,2026-08-16T04:46:03.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.6,7.5,0.0,0.6,2.0,245.4,245.6,245.9,38.5,37.8,38.3,862.3,-24.7,50.17,0.0,-26.6,39.2,861.7,-17.2,-16.3,39.2,100.0,3315.0,3313.0,25.3,24.7,24.9,20000.0,856.4,0,0
974027,2026-08-16T04:46:19.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.0,0.0,0.0,1.4,1.0,225.5,226.3,226.6,0.9,0.6,0.6,867.8,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974089,2026-08-16T04:46:50.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.4,1.0,244.5,244.0,244.6,0.8,0.6,0.6,867.8,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974120,2026-08-16T04:47:05.629061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.9,1.3,18.9,0.0,0.6,3.0,235.6,233.9,236.7,39.0,35.1,38.7,861.7,-26.8,50.12,0.0,-14.5,39.2,860.4,-7.9,-1.4,39.2,100.0,3311.0,3308.0,25.3,24.7,24.9,20000.0,856.4,0,0
974151,2026-08-16T04:47:21.630485+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.0,0.2,0.0,1.4,1.0,239.6,238.4,240.5,0.8,0.6,0.6,867.8,-0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974182,2026-08-16T04:47:36.630055+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.5,1.4,15.2,0.0,0.6,1.0,240.8,238.6,241.7,31.7,27.4,31.9,861.3,-14.6,50.09,0.0,-16.2,39.6,862.7,-29.8,-30.2,39.6,100.0,3321.0,3320.0,25.3,24.7,24.9,20000.0,856.4,0,0
974244,2026-08-16T04:48:07.618578+00:00,external_ems_2,bess_2,good,0.2485,normal,PCS DC current and BMS current mismatch: 35.5,3.6,5.4,2.8,35.5,0.0,0.6,1.0,229.3,226.5,230.1,26.7,21.3,26.1,859.9,5.0,50.0,0.0,-4.6,39.6,862.7,-30.5,-30.7,39.6,100.0,3322.0,3321.0,25.3,24.7,24.9,20000.0,856.4,0,0
974275,2026-08-16T04:48:23.629156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.1,0.0,1.4,1.0,248.1,246.8,247.9,0.8,0.6,0.6,867.8,0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974306,2026-08-16T04:48:38.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.5,0.5,7.9,0.0,0.6,2.0,245.6,243.9,245.8,40.2,35.7,40.0,862.2,-23.6,50.18,0.0,-27.0,39.6,862.7,-31.5,-31.0,39.6,100.0,3322.0,3320.0,25.3,24.7,24.9,20000.0,856.4,0,0
974337,2026-08-16T04:48:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.0,0.0,1.4,1.0,239.1,237.0,240.3,0.8,0.6,0.6,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974399,2026-08-16T04:49:25.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.4,1.0,246.8,245.8,246.7,0.8,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974430,2026-08-16T04:49:40.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.5,0.6,7.4,0.0,0.6,2.0,244.4,243.6,244.6,41.2,37.7,41.0,862.5,-27.2,50.18,0.0,-27.9,39.6,863.1,-19.8,-19.7,39.6,100.0,3323.0,3321.0,25.3,24.7,24.9,20000.0,856.4,0,0
974461,2026-08-16T04:49:56.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.2,0.0,1.4,1.0,229.2,228.6,230.1,0.8,0.6,0.6,867.8,0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974492,2026-08-16T04:50:11.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.4,15.0,0.0,0.6,2.0,247.4,246.6,247.5,40.9,38.1,41.0,862.1,-23.7,50.17,0.0,-28.0,39.6,860.7,-8.7,-2.2,39.6,100.0,3316.0,3314.0,25.3,24.7,24.9,20000.0,856.4,0,0
974554,2026-08-16T04:50:42.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.8,10.1,0.0,0.6,2.0,245.5,244.7,245.7,41.5,38.1,41.1,862.5,-28.6,50.18,0.0,-28.1,40.0,861.7,-18.5,-18.8,40.0,100.0,3319.0,3317.0,25.3,24.7,24.9,20000.0,856.4,0,0
974616,2026-08-16T04:51:13.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,0.9,4.4,0.0,0.6,2.0,239.6,238.2,240.4,32.9,30.1,32.9,861.6,-15.0,50.09,0.0,-14.6,40.0,860.7,-10.6,-4.3,40.0,100.0,3311.0,3309.0,25.3,24.7,24.9,20000.0,856.4,0,0
974647,2026-08-16T04:51:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.0,0.0,1.4,1.0,246.8,245.9,247.4,0.8,0.6,0.6,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974709,2026-08-16T04:52:00.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.4,1.0,243.7,242.8,243.5,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974740,2026-08-16T04:52:15.618589+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,2.0,3.9,2.3,20.9,0.0,0.6,2.0,228.4,227.3,229.3,27.3,23.4,26.9,860.1,-4.7,50.01,0.0,-8.1,40.0,862.4,-25.6,-25.0,40.0,100.0,3319.0,3317.0,25.3,24.7,24.9,20000.0,856.4,0,0
974771,2026-08-16T04:52:31.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.4,1.0,248.0,247.4,247.9,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974802,2026-08-16T04:52:46.628941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.4,0.4,2.4,0.0,0.6,1.0,246.4,245.6,246.5,42.3,38.9,41.8,862.7,-30.6,50.19,0.0,-28.7,40.0,863.1,-33.0,-33.0,40.0,100.0,3323.0,3322.0,25.3,24.7,24.9,20000.0,856.4,0,0
974864,2026-08-16T04:53:17.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.1,2.0,16.4,0.0,0.6,1.0,242.3,241.2,243.1,34.2,31.1,34.1,861.1,-16.2,50.09,0.0,-20.1,40.0,863.1,-32.6,-33.3,40.0,100.0,3323.0,3322.0,25.3,24.7,24.9,20000.0,856.4,0,0
974895,2026-08-16T04:53:33.619407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.0,0.0,0.0,1.4,1.0,241.2,239.6,242.6,0.8,0.6,0.6,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
974926,2026-08-16T04:53:48.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.0,1.7,18.6,0.0,0.7,2.0,246.0,244.7,246.3,43.3,39.3,43.1,862.8,-29.1,50.19,0.0,-29.4,40.4,861.1,-10.5,-3.6,40.4,100.0,3317.0,3315.0,25.4,24.7,24.9,20000.0,856.4,0,0
974957,2026-08-16T04:54:04.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,3.0,0.1,0.0,1.4,1.0,228.9,227.1,230.0,0.8,0.6,0.6,867.8,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975019,2026-08-16T04:54:35.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.1,0.0,1.4,1.0,244.5,242.9,244.3,0.8,0.6,0.6,867.8,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975050,2026-08-16T04:54:50.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,4.8,1.0,13.7,0.0,0.7,1.0,242.8,240.4,243.4,35.4,30.7,35.5,862.4,-20.3,50.14,0.0,-17.9,40.4,863.4,-34.0,-33.9,40.4,100.0,3323.0,3322.0,25.4,24.7,24.9,20000.0,856.4,0,0
975081,2026-08-16T04:55:06.629353+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,3.0,0.0,0.0,1.4,1.0,240.8,239.2,241.7,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975174,2026-08-16T04:55:52.618565+00:00,external_ems_2,bess_2,good,0.2469,normal,PCS DC current and BMS current mismatch: 35.4,3.1,5.1,3.3,35.4,0.0,0.7,2.0,229.8,227.7,230.8,29.6,24.5,29.2,860.4,1.1,50.03,0.0,-9.9,40.4,863.7,-34.3,-34.9,40.4,100.0,3325.0,3323.0,25.4,24.7,24.9,20000.0,856.4,0,0
975205,2026-08-16T04:56:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.3,0.0,1.4,1.0,246.3,245.1,246.3,0.8,0.6,0.6,867.8,-0.3,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975236,2026-08-16T04:56:23.629244+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,2.9,4.9,2.5,20.7,0.0,0.7,1.0,233.9,232.1,235.0,31.1,26.2,30.9,860.6,-11.2,50.03,0.0,-13.3,40.8,863.1,-31.9,-32.3,40.8,100.0,3324.0,3323.0,25.4,24.7,24.9,20000.0,856.4,0,0
975267,2026-08-16T04:56:39.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.0,0.0,1.4,1.0,245.9,244.7,246.0,0.8,0.6,0.6,867.8,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975329,2026-08-16T04:57:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.4,1.0,233.0,232.1,233.9,0.8,0.6,0.7,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975360,2026-08-16T04:57:25.618726+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.9,2.2,19.1,0.0,0.8,1.0,237.9,236.8,238.2,33.5,30.8,33.7,861.5,-17.8,50.06,0.0,-16.1,40.8,863.7,-36.9,-37.0,40.8,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0
975391,2026-08-16T04:57:41.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.0,0.1,0.0,1.4,2.0,245.9,245.0,246.1,0.9,0.6,0.6,867.8,0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
975422,2026-08-16T04:57:56.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.2,14.7,0.0,0.8,2.0,244.8,244.0,244.8,47.9,44.7,47.7,863.3,-33.7,50.22,0.0,-33.1,40.8,862.1,-19.0,-19.1,40.8,100.0,3323.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
975484,2026-08-16T04:58:27.618748+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.8,0.4,1.4,0.0,0.8,1.0,245.1,244.2,245.2,48.0,45.1,48.9,863.5,-29.6,50.23,0.0,-34.2,40.8,863.1,-28.2,-27.7,40.8,100.0,3325.0,3324.0,25.4,24.6,24.9,20000.0,856.4,0,0
975515,2026-08-16T04:58:43.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,1.4,1.0,241.2,239.8,241.6,0.8,0.6,0.7,867.8,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975546,2026-08-16T04:58:58.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.2,1.6,17.2,0.0,0.8,2.0,244.7,243.8,244.8,51.1,47.9,51.0,863.7,-36.5,50.24,0.0,-35.1,41.2,862.1,-19.3,-16.2,41.2,100.0,3320.0,3318.0,25.4,24.6,24.9,20000.0,856.4,0,0
975577,2026-08-16T04:59:14.629006+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.4,1.0,237.2,236.1,237.5,0.8,0.6,0.7,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975670,2026-08-16T05:00:00.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,2.4,15.2,0.0,0.8,1.0,233.2,232.0,233.8,39.2,36.2,39.1,862.3,-27.5,50.12,0.0,-17.8,41.2,864.7,-42.7,-43.0,41.2,100.0,3317.0,3315.0,25.4,24.6,24.9,20000.0,856.4,0,0
975701,2026-08-16T05:00:16.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,3.0,0.0,0.0,1.4,1.0,245.2,244.3,245.3,0.9,0.6,0.6,867.8,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975732,2026-08-16T05:00:31.629651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.5,0.2,4.6,0.0,0.7,2.0,240.2,238.5,240.6,46.9,43.6,47.1,863.5,-29.1,50.23,0.0,-33.9,41.2,863.7,-33.7,-34.4,41.2,100.0,3328.0,3326.0,25.4,24.7,25.0,20000.0,856.4,0,0
975794,2026-08-16T05:01:02.628856+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,1.7,2.9,2.9,29.7,0.0,0.7,1.0,238.2,236.9,238.6,44.5,41.6,44.5,862.5,-17.2,50.13,0.0,-25.0,41.6,865.4,-46.9,-47.1,41.6,100.0,3331.0,3330.0,25.4,24.7,25.0,20000.0,856.4,0,0
975825,2026-08-16T05:01:18.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.3,0.0,1.4,2.0,243.1,242.4,243.2,0.8,0.6,0.7,867.9,-0.3,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
975856,2026-08-16T05:01:33.630306+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,0.4,2.6,0.0,0.7,2.0,244.4,243.6,244.7,62.4,59.4,62.5,865.0,-46.8,50.31,0.0,-43.5,41.6,865.4,-49.4,-49.2,41.6,100.0,3332.0,3330.0,25.4,24.7,25.0,20000.0,856.4,0,0
975887,2026-08-16T05:01:49.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.0,0.0,1.4,2.0,233.7,232.8,234.2,0.9,0.6,0.7,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
975949,2026-08-16T05:02:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.4,1.0,232.8,232.8,233.1,0.9,0.6,0.6,867.9,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
975980,2026-08-16T05:02:35.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.4,2.2,0.0,0.8,1.0,243.5,243.2,243.5,65.9,66.4,66.1,865.5,-45.4,50.34,0.0,-47.3,41.6,865.1,-43.2,-42.5,41.6,100.0,3331.0,3330.0,25.5,24.7,25.0,20000.0,856.4,0,0
976011,2026-08-16T05:02:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.1,0.0,0.0,1.4,1.0,244.9,245.0,244.9,0.9,0.6,0.7,867.9,0.0,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.3,24.6,20000.0,855.9,0,0
976042,2026-08-16T05:03:06.618963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.5,17.7,0.0,0.8,2.0,242.3,242.3,242.6,67.9,68.6,68.3,865.9,-50.1,50.29,0.0,-38.6,42.0,864.4,-32.4,-33.6,42.0,100.0,3333.0,3331.0,25.5,24.7,25.0,20000.0,856.4,0,0
976104,2026-08-16T05:03:37.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.1,5.1,0.0,0.8,2.0,241.7,241.6,242.0,60.6,60.8,61.4,865.0,-46.0,50.34,0.0,-39.0,42.0,866.1,-51.1,-56.3,42.0,100.0,3335.0,3333.0,25.5,24.7,25.0,20000.0,856.4,0,0
976135,2026-08-16T05:03:53.619633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.0,1.5,1.0,242.6,243.0,242.7,0.8,0.6,0.6,867.9,0.0,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
976197,2026-08-16T05:04:24.628827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,2.0,244.9,245.1,245.2,0.9,0.6,0.7,867.9,0.0,50.37,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
976259,2026-08-16T05:04:55.629832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.0,1.5,2.0,241.9,242.1,242.1,0.8,0.6,0.7,867.9,0.1,50.36,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
976290,2026-08-16T05:05:10.618562+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.7,0.3,2.6,21.7,0.0,0.8,2.0,236.2,236.6,236.9,47.1,46.8,47.0,863.5,-29.8,50.21,0.0,-31.7,42.4,866.1,-51.5,-51.4,42.4,100.0,3334.0,3332.0,25.6,24.8,25.1,20000.0,856.4,0,0
976321,2026-08-16T05:05:26.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.0,1.5,1.0,245.5,245.7,245.6,0.8,0.6,0.7,867.9,-0.2,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
976352,2026-08-16T05:05:41.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.0,11.2,0.0,0.8,1.0,242.3,242.4,242.4,57.2,57.4,57.9,865.1,-38.2,50.31,0.0,-43.7,42.4,866.1,-49.4,-49.4,42.4,100.0,3333.0,3332.0,25.6,24.8,25.1,20000.0,856.4,0,0
976414,2026-08-16T05:06:12.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,0.0,0.0,0.8,2.0,239.7,239.7,239.9,45.8,45.5,45.7,863.7,-36.5,50.21,0.0,-30.6,42.8,864.7,-36.5,-34.8,42.8,100.0,3331.0,3329.0,25.6,24.8,25.1,20000.0,856.4,0,0
976445,2026-08-16T05:06:28.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.4,2.0,239.9,239.6,240.0,0.9,0.6,0.7,867.8,0.1,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
976476,2026-08-16T05:06:43.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.6,3.8,0.0,0.8,3.0,244.3,244.2,244.6,58.4,58.9,58.5,865.0,-40.1,50.29,0.0,-41.5,42.8,864.4,-36.3,-37.0,42.8,100.0,3326.0,3323.0,25.6,24.8,25.1,20000.0,856.4,0,0
976507,2026-08-16T05:06:59.629495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.7,0.1,0.0,1.5,1.0,231.8,232.4,232.1,0.9,0.6,0.6,867.9,-0.1,50.14,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
976569,2026-08-16T05:07:30.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.5,2.0,244.9,245.1,245.1,0.9,0.6,0.7,867.8,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
976600,2026-08-16T05:07:45.619200+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.6,6.7,0.0,0.7,2.0,243.5,243.5,243.6,56.5,56.9,56.4,864.8,-39.2,50.28,0.0,-40.4,43.2,865.4,-45.9,-46.0,43.2,100.0,3330.0,3328.0,25.6,24.9,25.1,20000.0,856.4,0,0
976631,2026-08-16T05:08:01.629330+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.1,0.0,0.0,1.5,2.0,243.6,243.8,243.9,0.9,0.6,0.7,867.9,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
976662,2026-08-16T05:08:16.629672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.7,13.6,0.0,0.7,2.0,235.5,235.2,236.2,39.7,38.8,39.8,863.0,-16.2,50.18,0.0,-22.5,43.2,863.7,-29.8,-28.7,43.2,100.0,3330.0,3328.0,25.6,24.9,25.1,20000.0,856.4,0,0
976724,2026-08-16T05:08:47.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.7,10.6,0.0,0.7,2.0,240.7,240.7,241.3,43.6,42.4,43.5,863.4,-33.7,50.18,0.0,-25.5,43.2,865.1,-44.3,-44.0,43.2,100.0,3331.0,3329.0,25.6,24.9,25.1,20000.0,856.4,0,0
976755,2026-08-16T05:09:03.619060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,2.0,243.1,242.7,242.9,0.8,0.6,0.7,867.8,-0.1,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
976786,2026-08-16T05:09:18.618834+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,3.1,17.6,0.0,0.7,2.0,232.6,230.9,233.3,36.5,32.8,36.4,862.0,-24.6,50.1,0.0,-17.6,43.2,865.1,-42.2,-42.6,43.2,100.0,3331.0,3329.0,25.6,24.9,25.2,20000.0,856.4,0,0
976817,2026-08-16T05:09:34.629949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,3.1,0.2,0.0,1.5,2.0,246.4,245.4,246.7,0.9,0.6,0.7,867.9,-0.2,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
976879,2026-08-16T05:10:05.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.3,3.0,0.1,0.0,1.5,2.0,234.1,231.7,235.0,0.9,0.6,0.6,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
976910,2026-08-16T05:10:20.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,4.5,1.8,14.9,0.0,0.7,1.0,245.5,243.1,246.4,44.0,40.2,44.7,863.3,-26.9,50.2,0.0,-29.8,43.6,865.1,-41.8,-41.6,43.6,100.0,3329.0,3328.0,25.6,24.9,25.2,20000.0,856.4,0,0
976941,2026-08-16T05:10:36.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,3.0,0.3,0.0,1.4,2.0,241.1,238.5,241.6,0.8,0.6,0.7,867.8,-0.3,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
976972,2026-08-16T05:10:51.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,1.6,17.0,0.0,0.7,3.0,242.7,241.2,243.0,53.2,48.7,53.1,864.3,-38.6,50.25,0.0,-36.6,43.6,862.7,-21.6,-21.2,43.6,100.0,3329.0,3326.0,25.6,24.9,25.2,20000.0,856.4,0,0
977034,2026-08-16T05:11:22.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.5,1.9,16.5,0.0,0.7,2.0,244.3,243.1,244.7,53.1,48.7,53.2,864.3,-33.3,50.25,0.0,-36.8,43.6,862.4,-16.8,-14.5,43.6,100.0,3319.0,3317.0,25.6,24.9,25.2,20000.0,856.4,0,0
977065,2026-08-16T05:11:38.628947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.4,2.0,245.1,244.3,245.4,0.8,0.6,0.6,867.8,-0.1,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977096,2026-08-16T05:11:53.618574+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,2.6,3.0,1.8,20.4,0.4,0.7,2.0,235.4,233.6,236.2,39.8,37.0,40.0,862.9,-19.1,50.18,0.0,-20.6,44.0,864.7,-39.5,-40.0,43.6,100.0,3328.0,3326.0,25.6,24.9,25.2,20000.0,856.4,0,0
977127,2026-08-16T05:12:09.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.4,2.0,244.2,243.0,244.2,0.8,0.6,0.7,867.8,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977189,2026-08-16T05:12:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.0,0.0,1.4,2.0,244.1,243.4,244.0,0.9,0.6,0.7,867.8,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977251,2026-08-16T05:13:11.618967+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.0,0.1,0.0,1.4,2.0,240.7,239.3,241.3,0.9,0.6,0.7,867.8,0.1,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977282,2026-08-16T05:13:26.618599+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,2.1,2.9,2.7,25.7,0.0,0.8,1.0,236.9,235.5,237.6,40.1,37.2,40.0,862.7,-18.8,50.11,0.0,-21.8,44.0,865.4,-44.5,-44.8,44.0,100.0,3331.0,3330.0,25.7,24.9,25.2,20000.0,856.4,0,0
977344,2026-08-16T05:13:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.3,3.8,0.0,0.8,1.0,243.9,243.0,243.9,57.4,53.9,57.2,864.8,-40.3,50.28,0.0,-40.1,44.0,865.1,-36.5,-38.8,44.0,100.0,3331.0,3330.0,25.7,24.9,25.2,20000.0,856.4,0,0
977375,2026-08-16T05:14:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.0,0.0,1.4,2.0,238.8,237.2,239.4,0.8,0.6,0.7,867.8,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977406,2026-08-16T05:14:28.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.3,0.2,1.7,0.0,0.7,2.0,243.4,242.3,243.7,53.7,50.6,54.9,864.5,-39.3,50.23,0.0,-38.1,44.4,864.7,-37.6,-36.8,44.4,100.0,3331.0,3329.0,25.7,25.0,25.2,20000.0,856.4,0,0
977437,2026-08-16T05:14:44.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.4,2.0,242.6,242.1,242.7,0.9,0.6,0.7,867.8,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
977499,2026-08-16T05:15:15.629132+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.1,0.0,1.5,2.0,237.6,236.3,238.2,0.8,0.6,0.7,867.8,-0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
977530,2026-08-16T05:15:30.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.6,3.2,0.0,0.7,2.0,245.6,244.7,245.8,60.1,56.9,60.0,865.1,-44.5,50.29,0.0,-41.9,44.4,865.7,-47.7,-47.7,44.4,100.0,3333.0,3331.0,25.7,25.0,25.2,20000.0,856.4,0,0
977561,2026-08-16T05:15:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,3.0,0.2,0.0,1.5,2.0,242.4,241.8,242.5,0.9,0.6,0.7,867.8,0.2,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
977592,2026-08-16T05:16:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.1,0.8,8.5,0.0,0.7,2.0,238.3,236.9,239.1,45.7,42.6,45.3,863.6,-27.1,50.17,0.0,-25.8,44.7,864.4,-35.6,-35.7,44.7,100.0,3331.0,3329.0,25.7,25.0,25.2,20000.0,856.4,0,0
977654,2026-08-16T05:16:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.4,1.5,8.7,0.0,0.7,2.0,238.7,237.0,239.2,49.0,45.8,49.2,863.9,-35.4,50.21,0.0,-30.9,44.7,865.4,-44.1,-42.9,44.7,100.0,3332.0,3330.0,25.7,25.0,25.2,20000.0,856.4,0,0
977685,2026-08-16T05:16:48.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,2.0,244.5,244.3,244.5,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
977716,2026-08-16T05:17:03.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,3.1,19.2,0.0,0.7,2.0,231.3,230.9,231.6,41.5,40.2,41.3,863.0,-30.0,50.14,0.0,-23.4,44.7,866.1,-49.2,-48.9,44.7,100.0,3334.0,3332.0,25.7,25.0,25.3,20000.0,856.4,0,0
977809,2026-08-16T05:17:50.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,2.0,242.8,243.0,242.8,0.8,0.6,0.7,867.8,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
977840,2026-08-16T05:18:05.629216+00:00,external_ems_2,bess_2,good,0.057,normal,PCS phase current imbalance high: 10.4,0.5,10.4,0.6,4.0,0.0,0.8,2.0,243.2,242.9,243.4,50.3,49.9,60.3,865.5,-44.8,50.3,0.0,-43.1,45.1,866.1,-48.8,-30.4,45.1,100.0,3334.0,3332.0,25.8,25.0,25.3,20000.0,856.4,0,0
977871,2026-08-16T05:18:21.629744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,2.0,234.3,234.6,234.7,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
977902,2026-08-16T05:18:36.628832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,6.4,0.0,0.8,1.0,243.5,243.5,243.7,54.6,54.5,55.2,865.1,-42.7,50.28,0.0,-42.8,45.1,864.7,-36.3,-37.0,45.1,100.0,3331.0,3330.0,25.8,25.0,25.3,20000.0,856.4,0,0
977964,2026-08-16T05:19:07.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.8,14.2,0.0,0.8,2.0,243.4,243.3,243.7,59.5,60.0,59.6,865.5,-40.1,50.3,0.0,-42.3,45.1,863.7,-25.9,-24.8,45.1,100.0,3324.0,3322.0,25.8,25.0,25.3,20000.0,856.4,0,0
977995,2026-08-16T05:19:23.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.5,1.0,234.0,234.1,234.5,0.9,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
978026,2026-08-16T05:19:38.618789+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.4,9.7,0.0,0.8,2.0,243.9,243.7,244.1,51.2,51.4,51.9,865.3,-37.6,50.29,0.0,-34.8,45.5,865.7,-47.3,-47.1,45.5,100.0,3329.0,3327.0,25.8,25.0,25.3,20000.0,856.4,0,0
978057,2026-08-16T05:19:54.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.5,2.0,242.9,243.3,243.0,0.8,0.6,0.6,867.8,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978119,2026-08-16T05:20:25.629204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,2.0,244.2,244.1,244.2,0.8,0.6,0.6,867.8,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978150,2026-08-16T05:20:40.653135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.1,9.0,0.0,0.8,1.0,241.9,241.7,241.9,51.9,52.2,52.4,863.6,-35.8,50.2,0.0,-36.7,45.5,865.7,-44.8,-44.6,45.5,100.0,3332.0,3331.0,25.8,25.0,25.3,20000.0,856.4,0,0
978181,2026-08-16T05:20:56.628948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,243.7,243.8,243.9,0.8,0.6,0.6,867.8,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
978212,2026-08-16T05:21:11.618579+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.6,0.4,2.7,29.6,0.0,0.8,2.0,235.2,235.3,235.8,37.1,36.7,37.1,862.7,-14.1,50.12,0.0,-22.7,45.5,865.4,-43.7,-43.6,45.5,100.0,3332.0,3330.0,25.8,25.0,25.3,20000.0,856.4,0,0
978305,2026-08-16T05:21:58.629333+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,2.0,238.5,239.1,239.2,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978336,2026-08-16T05:22:13.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,9.2,0.0,0.8,2.0,245.2,245.4,245.4,51.9,52.2,51.8,864.2,-39.1,50.23,0.0,-36.9,45.9,864.1,-29.9,-29.6,45.9,100.0,3327.0,3325.0,25.8,25.0,25.3,20000.0,856.4,0,0
978367,2026-08-16T05:22:29.629230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,2.0,240.4,240.7,241.0,0.8,0.6,0.7,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978429,2026-08-16T05:23:00.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.1,0.0,1.5,2.0,244.2,244.2,244.2,0.8,0.6,0.6,867.8,-0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
