id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
978460,2026-08-16T05:23:15.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.6,17.9,0.0,0.8,2.0,240.5,240.5,240.7,47.5,47.6,48.2,863.7,-36.6,50.19,0.0,-27.5,45.9,863.1,-18.7,-20.1,45.9,100.0,3321.0,3319.0,25.8,25.0,25.3,20000.0,856.4,0,0
978491,2026-08-16T05:23:31.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.5,2.0,236.7,237.1,237.1,0.8,0.6,0.6,867.8,-0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978522,2026-08-16T05:23:46.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.3,13.4,0.0,0.8,1.0,240.1,239.9,240.5,42.4,42.1,42.4,864.1,-29.7,50.21,0.0,-26.5,46.3,865.4,-43.1,-43.1,46.3,100.0,3331.0,3330.0,25.8,25.0,25.3,20000.0,856.4,0,0
978584,2026-08-16T05:24:17.628679+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,0.4,0.7,2.8,25.1,0.0,0.8,2.0,232.0,232.2,232.4,35.7,35.0,35.2,862.3,-15.9,50.09,0.0,-17.9,46.3,865.1,-41.0,-39.8,46.3,100.0,3329.0,3327.0,25.8,25.0,25.3,20000.0,856.4,0,0
978615,2026-08-16T05:24:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,2.0,246.2,246.2,246.3,0.8,0.6,0.6,867.8,-0.1,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978646,2026-08-16T05:24:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,3.4,0.0,0.8,1.0,245.2,245.5,245.5,54.4,54.8,54.3,864.4,-40.0,50.25,0.0,-38.9,46.3,865.4,-36.6,-40.3,46.3,100.0,3332.0,3331.0,25.8,25.0,25.3,20000.0,856.4,0,0
978677,2026-08-16T05:25:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.5,1.0,244.4,244.4,244.4,0.8,0.6,0.6,867.8,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
978739,2026-08-16T05:25:35.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,2.0,241.6,241.5,241.7,0.8,0.6,0.6,867.8,-0.2,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978770,2026-08-16T05:25:50.628665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,6.1,0.0,0.8,2.0,243.2,243.1,243.4,56.0,56.5,56.2,865.1,-37.4,50.28,0.0,-40.0,46.7,864.4,-31.3,-31.8,46.7,100.0,3327.0,3325.0,25.8,25.0,25.3,20000.0,856.4,0,0
978832,2026-08-16T05:26:21.619761+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,0.5,1.7,20.3,0.0,0.8,3.0,245.8,245.7,246.1,56.2,56.7,56.3,865.1,-42.4,50.28,0.0,-40.2,46.7,863.4,-22.1,-22.2,46.7,100.0,3324.0,3321.0,25.8,25.0,25.3,20000.0,856.4,0,0
978894,2026-08-16T05:26:52.631257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.4,12.3,0.0,0.8,2.0,244.5,244.6,245.0,50.3,49.5,51.6,865.3,-33.9,50.28,0.0,-37.0,46.7,865.7,-46.2,-46.2,46.7,100.0,3332.0,3330.0,25.8,25.0,25.3,20000.0,856.4,0,0
978925,2026-08-16T05:27:08.629832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.5,2.0,234.6,234.9,235.3,0.8,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
978956,2026-08-16T05:27:23.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,20.0,0.0,0.8,3.0,243.7,243.6,243.9,58.9,57.8,58.8,865.0,-43.7,50.24,0.0,-37.7,46.7,863.7,-23.7,-23.1,46.7,100.0,3332.0,3329.0,25.8,25.0,25.3,20000.0,856.4,0,0
978987,2026-08-16T05:27:39.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.3,0.0,1.5,1.0,243.4,243.2,243.5,0.8,0.6,0.6,867.8,-0.3,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
979049,2026-08-16T05:28:10.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.5,2.0,246.1,244.9,246.4,0.8,0.6,0.6,867.8,-0.1,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979080,2026-08-16T05:28:25.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.2,2.2,14.4,0.0,0.8,2.0,233.8,231.3,234.8,42.2,38.0,42.0,863.2,-25.3,50.13,0.0,-22.0,47.1,865.4,-39.7,-40.2,47.1,100.0,3335.0,3333.0,25.8,25.0,25.3,20000.0,856.4,0,0
979111,2026-08-16T05:28:41.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.5,2.0,245.7,244.4,246.0,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979142,2026-08-16T05:28:56.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,0.8,6.8,0.0,0.8,2.0,243.0,241.5,243.2,61.2,56.6,61.2,865.6,-41.3,50.3,0.0,-42.6,47.1,866.4,-48.1,-48.4,47.1,100.0,3334.0,3332.0,25.8,25.0,25.4,20000.0,856.4,0,0
979204,2026-08-16T05:29:27.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.7,1.9,19.4,0.0,0.9,2.0,241.2,238.4,241.9,49.2,44.9,49.6,864.5,-28.8,50.23,0.0,-34.8,47.5,866.4,-48.2,-48.2,47.5,100.0,3335.0,3333.0,25.9,25.0,25.4,20000.0,856.4,0,0
979235,2026-08-16T05:29:43.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,3.0,0.2,0.0,1.5,2.0,242.1,239.7,242.8,0.8,0.6,0.6,867.8,0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979266,2026-08-16T05:29:58.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,4.4,1.6,13.8,0.0,0.7,2.0,243.2,241.8,243.7,60.4,56.3,60.7,865.7,-38.5,50.29,0.0,-41.9,47.5,864.1,-24.7,-26.6,47.5,100.0,3325.0,3323.0,25.8,25.1,25.4,20000.0,856.4,0,0
979297,2026-08-16T05:30:14.628726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.0,0.0,1.5,1.0,233.5,231.1,234.4,0.8,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
979359,2026-08-16T05:30:45.619818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,3.0,0.0,0.0,1.5,2.0,240.0,238.3,240.3,0.8,0.6,0.6,867.8,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979390,2026-08-16T05:31:00.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,1.6,16.4,0.0,0.8,2.0,244.6,243.8,244.9,59.9,56.9,60.1,865.7,-42.8,50.29,0.0,-41.9,47.5,864.1,-26.4,-24.7,47.5,100.0,3331.0,3329.0,25.9,25.1,25.4,20000.0,856.4,0,0
979421,2026-08-16T05:31:16.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.5,2.0,234.4,233.3,235.1,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979452,2026-08-16T05:31:31.618704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.7,5.1,0.0,0.8,2.0,243.9,243.1,244.0,60.2,57.0,60.1,865.7,-43.1,50.3,0.0,-42.3,47.9,866.4,-48.2,-48.2,47.9,100.0,3335.0,3333.0,25.9,25.1,25.4,20000.0,856.4,0,0
979514,2026-08-16T05:32:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.9,1.6,11.6,0.0,0.8,2.0,234.3,233.2,235.0,44.8,41.9,44.7,863.8,-24.5,50.2,0.0,-23.6,47.9,865.4,-36.1,-37.4,47.9,100.0,3335.0,3333.0,25.9,25.1,25.4,20000.0,856.4,0,0
979545,2026-08-16T05:32:18.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.3,0.0,1.5,2.0,240.9,239.4,241.2,0.8,0.6,0.6,867.8,0.3,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979576,2026-08-16T05:32:33.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.7,1.4,18.9,0.0,0.8,2.0,239.7,238.0,240.2,50.7,47.9,51.6,864.7,-26.3,50.21,0.0,-33.1,47.9,866.1,-45.2,-45.1,47.9,100.0,3324.0,3330.0,25.9,25.1,25.4,20000.0,856.4,0,0
979607,2026-08-16T05:32:49.619285+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.2,0.0,1.5,2.0,244.3,243.6,244.4,0.9,0.6,0.6,867.8,-0.2,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979669,2026-08-16T05:33:20.629266+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.5,2.0,245.2,244.4,245.3,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
979700,2026-08-16T05:33:35.618753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,0.5,4.3,0.0,0.8,2.0,241.7,240.3,242.4,61.3,58.1,61.3,865.9,-44.2,50.3,0.0,-42.9,48.3,866.4,-48.5,-48.6,48.3,100.0,3333.0,3331.0,25.9,25.1,25.4,20000.0,856.4,0,0
979731,2026-08-16T05:33:51.629621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.3,0.0,1.5,1.0,239.5,238.0,239.8,0.8,0.6,0.6,867.8,0.3,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.5,24.0,24.4,20000.0,855.9,0,0
979762,2026-08-16T05:34:06.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.6,0.1,1.7,0.0,0.9,2.0,242.3,241.4,242.5,61.1,57.5,61.0,865.8,-40.4,50.3,0.0,-42.7,48.3,865.7,-42.1,-39.7,48.3,100.0,3335.0,3333.0,26.0,25.1,25.4,20000.0,856.4,0,0
979824,2026-08-16T05:34:37.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,1.1,1.7,0.0,0.9,2.0,242.4,240.7,243.0,49.5,46.5,49.9,864.6,-36.1,50.18,0.0,-32.3,48.3,865.7,-37.8,-38.6,48.3,100.0,3337.0,3335.0,26.0,25.1,25.4,20000.0,856.4,0,0
979886,2026-08-16T05:35:08.618571+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.0,3.5,1.7,22.4,0.0,0.9,3.0,244.0,243.2,244.2,61.9,58.4,61.5,866.1,-47.6,50.3,0.0,-43.2,48.7,864.4,-25.2,-25.3,48.7,100.0,3328.0,3325.0,26.0,25.1,25.5,20000.0,856.4,0,0
979917,2026-08-16T05:35:24.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.0,1.6,1.0,238.7,237.7,239.4,0.8,0.6,0.6,867.8,0.1,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.0,24.4,20000.0,855.9,0,0
979979,2026-08-16T05:35:55.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,2.0,240.7,240.5,240.7,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
980010,2026-08-16T05:36:10.629628+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.1,0.2,1.7,20.4,0.0,0.9,2.0,242.6,242.7,242.7,62.8,63.0,62.8,866.4,-45.8,50.3,0.0,-34.9,48.7,864.7,-25.4,-28.0,48.7,100.0,3329.0,3327.0,26.0,25.1,25.5,20000.0,856.4,0,0
980041,2026-08-16T05:36:26.630862+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,2.0,239.9,240.0,239.9,0.8,0.6,0.6,867.8,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
980072,2026-08-16T05:36:41.629556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,15.6,0.0,0.9,2.0,241.1,240.9,241.3,52.3,51.7,52.6,865.5,-35.2,50.32,0.0,-34.0,49.0,867.1,-50.8,-50.9,49.0,100.0,3338.0,3336.0,26.0,25.1,25.5,20000.0,856.4,0,0
980134,2026-08-16T05:37:12.618731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.3,13.3,0.0,0.9,2.0,232.2,232.5,232.9,43.5,43.2,43.7,864.1,-31.1,50.15,0.0,-21.1,49.0,866.4,-44.4,-45.7,49.0,100.0,3335.0,3333.0,26.0,25.1,25.5,20000.0,856.4,0,0
980165,2026-08-16T05:37:28.618646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,2.0,243.5,243.5,243.6,0.8,0.6,0.6,867.8,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
980196,2026-08-16T05:37:43.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,0.7,0.0,0.9,2.0,244.0,244.0,244.4,60.3,60.8,60.8,866.3,-49.2,50.31,0.0,-43.8,49.0,867.1,-49.9,-49.8,49.0,100.0,3338.0,3336.0,26.0,25.1,25.5,20000.0,856.4,0,0
980227,2026-08-16T05:37:59.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.5,1.0,234.3,234.6,235.0,0.8,0.6,0.6,867.8,-0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980289,2026-08-16T05:38:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,242.5,242.6,242.6,0.8,0.6,0.6,867.8,-0.1,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980320,2026-08-16T05:38:45.619041+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.6,7.9,0.0,0.9,2.0,242.4,242.4,242.5,60.2,60.3,60.1,866.3,-44.1,50.3,0.0,-43.1,49.4,865.7,-36.2,-36.4,49.4,100.0,3336.0,3334.0,26.0,25.1,25.5,20000.0,856.4,0,0
980351,2026-08-16T05:39:01.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.2,0.0,1.5,1.0,234.5,235.0,235.3,0.8,0.6,0.6,867.8,0.2,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980444,2026-08-16T05:39:47.618553+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.6,3.9,0.0,1.0,1.0,245.3,245.4,245.4,59.5,59.5,59.2,866.1,-44.6,50.3,0.0,-42.6,49.4,866.7,-48.5,-48.3,49.4,100.0,3337.0,3336.0,26.1,25.1,25.5,20000.0,856.4,0,0
980475,2026-08-16T05:40:03.648679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.3,0.0,1.5,1.0,242.8,243.0,242.7,0.8,0.6,0.6,867.7,0.3,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980506,2026-08-16T05:40:18.628671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,3.4,0.0,0.9,1.0,239.1,238.8,239.3,48.0,47.6,48.1,865.0,-28.8,50.2,0.0,-29.1,49.8,864.4,-25.4,-25.2,49.8,100.0,3332.0,3331.0,26.0,25.1,25.5,20000.0,856.4,0,0
980537,2026-08-16T05:40:34.618989+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,1.0,241.4,242.0,241.9,0.8,0.6,0.6,867.8,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980599,2026-08-16T05:41:05.619169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,1.5,1.0,242.6,242.6,242.7,0.8,0.6,0.6,867.8,0.1,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.4,20000.0,855.9,0,0
980630,2026-08-16T05:41:20.619070+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.4,0.5,2.9,22.9,0.0,1.0,2.0,232.4,232.5,232.8,38.7,38.2,38.6,863.8,-24.3,50.11,0.0,-20.5,49.8,866.7,-47.2,-47.2,49.8,100.0,3336.0,3334.0,26.1,25.1,25.5,20000.0,856.4,0,0
980661,2026-08-16T05:41:36.628662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,2.0,244.9,245.0,244.7,0.8,0.6,0.6,867.8,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
980692,2026-08-16T05:41:51.628871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,0.4,0.0,1.0,2.0,245.0,245.0,245.2,60.7,61.1,60.7,866.4,-49.0,50.31,0.0,-43.4,49.8,867.1,-49.4,-49.2,49.8,100.0,3338.0,3336.0,26.1,25.1,25.5,20000.0,856.4,0,0
980754,2026-08-16T05:42:22.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.2,15.4,0.0,1.0,2.0,240.8,240.6,240.8,50.5,50.0,50.5,865.2,-36.1,50.23,0.0,-37.2,50.2,867.4,-51.5,-51.3,50.2,100.0,3338.0,3336.0,26.1,25.1,25.5,20000.0,856.4,0,0
980785,2026-08-16T05:42:38.629791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.5,2.0,240.7,240.3,240.8,0.8,0.6,0.6,867.8,0.1,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
980816,2026-08-16T05:42:53.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.4,12.6,0.0,0.9,2.0,242.5,242.8,242.7,63.5,63.9,63.5,866.8,-51.2,50.32,0.0,-45.6,50.2,866.4,-38.6,-38.8,50.2,100.0,3332.0,3330.0,26.1,25.2,25.5,20000.0,856.4,0,0
980847,2026-08-16T05:43:09.618647+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.5,1.0,231.5,232.1,232.2,0.8,0.6,0.6,867.8,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
980940,2026-08-16T05:43:55.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.0,2.4,0.0,0.9,2.0,243.1,242.9,243.5,59.3,58.8,59.5,866.4,-39.8,50.29,0.0,-42.0,50.6,866.4,-42.2,-41.9,50.6,100.0,3337.0,3335.0,26.1,25.2,25.5,20000.0,856.4,0,0
980971,2026-08-16T05:44:11.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.5,1.0,231.4,231.4,231.8,0.8,0.6,0.6,867.8,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
981002,2026-08-16T05:44:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.7,1.5,17.6,0.0,0.9,2.0,245.6,245.2,246.0,54.9,53.2,54.7,865.9,-37.1,50.27,0.0,-38.5,50.6,864.4,-19.5,-20.4,50.6,100.0,3325.0,3323.0,26.1,25.2,25.6,20000.0,856.4,0,0
981064,2026-08-16T05:44:57.628706+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,3.8,4.4,2.2,27.1,0.0,0.9,2.0,235.9,233.2,237.0,35.1,30.9,35.3,863.9,-11.9,50.16,0.0,-17.6,50.6,866.1,-39.0,-39.6,50.6,100.0,3335.0,3333.0,26.1,25.2,25.6,20000.0,856.4,0,0
981095,2026-08-16T05:45:13.629520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.5,2.0,246.9,245.8,246.9,0.8,0.6,0.6,867.8,0.1,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
981126,2026-08-16T05:45:28.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.2,1.8,14.2,0.0,0.9,2.0,240.4,238.1,241.7,35.7,31.5,35.5,862.6,-12.7,50.07,0.0,-10.4,50.6,864.4,-26.9,-26.8,50.6,100.0,3325.0,3323.0,26.1,25.2,25.6,20000.0,856.4,0,0
981157,2026-08-16T05:45:44.628880+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.3,0.0,1.5,1.0,245.4,244.3,245.7,0.8,0.6,0.6,867.8,0.3,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.6,24.1,24.5,20000.0,855.9,0,0
981219,2026-08-16T05:46:15.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.0,0.0,1.6,2.0,243.3,242.2,243.7,0.8,0.6,0.6,867.8,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981250,2026-08-16T05:46:30.619509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,5.1,2.3,17.3,0.0,0.9,1.0,233.5,231.8,234.7,27.8,22.7,27.6,862.1,-9.9,50.04,0.0,-10.6,51.0,864.4,-27.2,-27.6,51.0,100.0,3327.0,3326.0,26.1,25.2,25.5,20000.0,856.4,0,0
981281,2026-08-16T05:46:46.618723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.2,0.0,1.6,2.0,246.0,244.7,246.4,0.8,0.6,0.6,867.8,0.2,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981312,2026-08-16T05:47:01.619249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.2,0.5,11.3,0.0,0.9,2.0,245.8,244.6,246.2,39.2,35.0,39.1,863.9,-17.9,50.17,0.0,-26.0,51.0,864.4,-29.2,-29.7,51.0,100.0,3328.0,3326.0,26.1,25.2,25.5,20000.0,856.4,0,0
981374,2026-08-16T05:47:32.619302+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.9,0.6,4.4,0.0,0.9,1.0,249.2,248.1,249.9,34.1,30.7,34.6,863.1,-26.3,50.14,0.0,-23.4,51.0,863.7,-21.9,-20.9,51.0,100.0,3328.0,3327.0,26.1,25.2,25.5,20000.0,856.4,0,0
981405,2026-08-16T05:47:48.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.6,1.0,241.1,239.9,241.6,0.8,0.6,0.6,867.8,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
981467,2026-08-16T05:48:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.6,2.0,235.7,235.0,236.1,0.8,0.6,0.6,867.8,0.1,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981529,2026-08-16T05:48:50.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.6,2.0,245.3,244.8,245.4,0.8,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981560,2026-08-16T05:49:05.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.0,1.0,19.0,0.0,0.9,2.0,228.3,226.8,228.8,25.5,21.5,25.0,861.4,6.1,49.99,0.0,-4.4,51.0,862.4,-12.9,-10.6,51.0,100.0,3322.0,3320.0,26.0,25.1,25.5,20000.0,856.4,0,0
981591,2026-08-16T05:49:21.629017+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.2,0.0,1.6,2.0,248.9,248.1,249.3,0.8,0.6,0.6,867.8,-0.2,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981623,2026-08-16T05:49:37.628759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.6,2.0,251.2,250.4,250.8,0.8,0.6,0.6,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981685,2026-08-16T05:50:08.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.6,2.0,245.1,244.6,245.3,0.8,0.6,0.6,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981716,2026-08-16T05:50:23.629090+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.8,4.5,2.8,20.6,0.0,0.9,2.0,233.8,232.2,234.0,23.5,19.0,23.1,860.9,-4.2,50.0,0.0,-7.0,51.4,863.7,-24.8,-24.7,51.4,100.0,3326.0,3324.0,26.0,25.1,25.5,20000.0,856.4,0,0
981747,2026-08-16T05:50:39.618882+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.6,2.0,247.4,246.8,247.3,0.8,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
981778,2026-08-16T05:50:54.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.5,9.7,0.0,0.9,3.0,246.6,245.6,246.6,31.9,28.8,31.8,862.9,-12.6,50.12,0.0,-20.7,51.4,861.4,-2.9,0.5,51.4,100.0,3316.0,3313.0,26.0,25.1,25.5,20000.0,856.4,0,0
981840,2026-08-16T05:51:25.628709+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.9,6.3,0.0,0.9,2.0,250.5,249.6,250.2,26.3,23.1,26.2,862.2,-12.2,50.09,0.0,-19.6,51.4,863.1,-18.5,-19.3,51.4,100.0,3325.0,3323.0,26.0,25.1,25.5,20000.0,856.4,0,0
981871,2026-08-16T05:51:41.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.1,0.0,1.6,1.0,243.3,241.9,243.8,0.8,0.6,0.6,867.8,-0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
981902,2026-08-16T05:51:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,1.8,13.8,0.0,0.9,2.0,246.4,245.4,246.4,29.5,26.4,29.2,862.5,-12.1,50.11,0.0,-18.5,51.4,860.7,1.7,2.5,51.4,100.0,3314.0,3312.0,26.0,25.1,25.5,20000.0,856.4,0,0
981933,2026-08-16T05:52:12.630011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.0,0.0,1.5,1.0,232.8,230.6,232.6,0.8,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
981995,2026-08-16T05:52:43.619790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,2.0,247.9,247.8,247.8,0.8,0.6,0.6,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
982026,2026-08-16T05:52:58.629392+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.1,1.7,2.8,20.2,0.0,0.9,1.0,228.5,228.5,228.6,20.8,19.1,19.9,859.9,0.0,49.94,0.0,0.7,51.4,862.7,-20.2,-20.2,51.4,100.0,3322.0,3321.0,26.0,25.1,25.4,20000.0,856.4,0,0
982057,2026-08-16T05:53:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.5,1.0,251.4,252.6,251.8,0.8,0.6,0.6,867.8,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
982088,2026-08-16T05:53:29.629091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.7,13.0,0.0,1.0,2.0,239.2,239.5,239.6,21.3,20.6,20.7,861.4,-2.9,50.0,0.0,-11.9,51.4,862.1,-15.9,-15.8,51.4,100.0,3321.0,3319.0,26.0,25.0,25.4,20000.0,856.4,0,0
982150,2026-08-16T05:54:00.618677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,9.7,0.0,1.0,2.0,248.6,248.9,248.8,26.1,26.0,25.6,862.0,-10.0,50.09,0.0,-16.8,51.4,862.7,-19.7,-19.5,51.4,100.0,3323.0,3321.0,26.0,25.0,25.4,20000.0,856.4,0,0
982181,2026-08-16T05:54:16.628683+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.5,1.0,245.5,245.9,245.7,0.8,0.6,0.6,867.7,0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
982212,2026-08-16T05:54:31.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.7,18.5,0.0,1.0,2.0,240.0,240.5,240.3,21.6,20.5,21.0,860.0,-2.4,49.98,0.0,-6.1,51.4,862.7,-20.9,-20.8,51.4,100.0,3320.0,3318.0,26.0,25.0,25.4,20000.0,856.4,0,0
982243,2026-08-16T05:54:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.5,2.0,240.7,241.3,241.3,0.8,0.6,0.6,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
982305,2026-08-16T05:55:18.619852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.5,2.0,223.3,223.2,223.5,0.8,0.6,0.6,867.8,-0.2,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
982336,2026-08-16T05:55:33.619010+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.3,4.3,0.0,1.0,2.0,249.2,249.2,249.4,32.9,33.0,32.6,862.7,-19.6,50.14,0.0,-22.6,51.8,862.4,-15.3,-13.0,51.8,100.0,3319.0,3317.0,26.0,25.0,25.4,20000.0,856.4,0,0
982367,2026-08-16T05:55:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,2.0,239.6,239.8,239.8,0.8,0.6,0.6,867.8,-0.2,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
982398,2026-08-16T05:56:04.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.1,13.8,0.0,1.0,3.0,245.2,244.9,245.3,37.7,37.9,37.4,863.5,-19.8,50.17,0.0,-20.8,51.8,861.4,-6.0,-1.1,51.8,100.0,3316.0,3313.0,26.0,25.0,25.4,20000.0,856.4,0,0
982460,2026-08-16T05:56:35.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.0,9.0,0.0,1.0,2.0,247.3,247.4,247.5,42.3,42.3,41.9,863.1,-25.7,50.2,0.0,-29.9,51.8,865.1,-34.7,-34.7,51.8,100.0,3330.0,3328.0,26.0,25.0,25.4,20000.0,856.4,0,0
982522,2026-08-16T05:57:06.619233+00:00,external_ems_2,bess_2,good,0.0994,normal,PCS DC current and BMS current mismatch: 26.2,0.6,1.1,2.1,26.2,0.0,1.0,3.0,229.2,229.4,229.8,31.8,30.7,30.9,862.6,-7.2,50.07,0.0,-12.0,51.8,864.7,-33.4,-33.8,51.8,100.0,3330.0,3327.0,26.0,25.0,25.4,20000.0,856.4,0,0
982553,2026-08-16T05:57:22.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,244.5,244.7,244.7,0.8,0.6,0.6,867.8,-0.1,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.5,20000.0,855.9,0,0
982615,2026-08-16T05:57:53.619531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.5,2.0,242.4,242.7,242.4,0.8,0.6,0.6,867.8,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
982646,2026-08-16T05:58:08.629689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.9,14.8,0.0,1.0,2.0,240.0,240.5,240.7,46.7,46.3,46.5,864.2,-33.3,50.16,0.0,-27.7,52.2,867.1,-48.1,-48.0,52.2,100.0,3338.0,3336.0,26.0,25.0,25.4,20000.0,856.4,0,0
982677,2026-08-16T05:58:24.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.5,1.0,245.8,245.9,245.8,0.8,0.6,0.6,867.8,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
982708,2026-08-16T05:58:39.628897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,0.1,0.0,1.0,2.0,244.5,244.8,244.8,63.4,63.9,63.5,867.0,-51.4,50.32,0.0,-45.7,52.2,867.8,-51.5,-51.4,52.2,100.0,3340.0,3338.0,26.0,25.0,25.4,20000.0,856.4,0,0
982770,2026-08-16T05:59:10.628817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.3,17.3,0.0,1.0,2.0,243.4,243.3,243.7,66.5,67.2,66.7,867.4,-49.4,50.34,0.0,-47.6,52.2,866.1,-32.1,-32.7,52.2,100.0,3332.0,3330.0,26.0,25.0,25.4,20000.0,856.4,0,0
982801,2026-08-16T05:59:26.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.5,2.0,236.9,236.7,237.0,0.8,0.6,0.6,867.8,0.1,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
982832,2026-08-16T05:59:41.618877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.3,7.8,0.0,1.1,3.0,245.0,245.0,245.3,69.4,69.9,69.5,867.7,-53.0,50.36,0.0,-49.8,52.6,867.4,-45.2,-45.7,52.6,100.0,3335.0,3332.0,26.1,25.0,25.5,20000.0,856.4,0,0
982863,2026-08-16T05:59:57.618830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.0,1.5,1.0,240.3,240.5,240.4,0.8,0.6,0.6,867.8,0.2,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
982925,2026-08-16T06:00:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.5,1.0,228.1,228.3,228.3,0.8,0.6,0.6,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.2,24.6,20000.0,855.9,0,0
982956,2026-08-16T06:00:43.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.2,3.9,0.0,1.0,2.0,243.6,243.6,244.0,12.1,11.2,10.7,859.9,4.4,49.94,0.0,1.7,52.6,860.1,8.3,5.9,52.6,100.0,3313.0,3311.0,26.1,25.1,25.5,20000.0,856.4,0,0
982987,2026-08-16T06:00:59.628732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.0,1.6,2.0,242.9,242.9,243.0,0.8,0.6,0.6,867.8,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
983080,2026-08-16T06:01:45.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.6,2.2,17.3,0.0,1.0,2.0,231.3,227.9,231.8,23.5,25.7,22.1,857.2,19.5,49.86,0.0,13.3,52.6,859.4,2.2,2.1,52.6,100.0,3308.0,3306.0,26.0,25.0,25.4,20000.0,856.4,0,0
983115,2026-08-16T06:02:03.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.6,1.0,254.0,253.1,254.2,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
983146,2026-08-16T06:02:18.618581+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,4.3,6.1,3.1,26.9,0.0,1.0,2.0,227.3,223.4,227.7,38.7,41.0,34.9,856.3,29.7,49.77,0.0,24.0,52.6,859.4,2.8,2.2,52.6,100.0,3311.0,3309.0,26.0,25.0,25.4,20000.0,856.4,0,0
983177,2026-08-16T06:02:34.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.0,0.0,0.0,1.6,2.0,244.2,241.6,244.1,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
983239,2026-08-16T06:03:05.629712+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,3.0,0.0,0.0,1.6,1.0,227.3,223.6,227.8,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
983270,2026-08-16T06:03:20.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.4,1.5,10.2,0.0,0.9,2.0,237.4,234.6,238.0,19.3,21.1,17.7,857.2,12.7,49.85,0.0,9.2,52.6,858.7,2.5,1.8,52.6,100.0,3308.0,3306.0,25.9,25.0,25.4,20000.0,856.4,0,0
983301,2026-08-16T06:03:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,3.0,0.1,0.0,1.6,1.0,231.8,228.5,232.3,0.8,0.6,0.6,867.8,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
983332,2026-08-16T06:03:51.618568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,2.5,3.0,1.6,22.2,0.0,0.9,2.0,241.6,239.3,241.8,12.1,13.7,10.7,858.0,5.1,49.94,0.0,2.5,52.6,856.4,27.3,26.3,52.6,100.0,3301.0,3299.0,25.9,25.0,25.4,20000.0,856.4,0,0
983398,2026-08-16T06:04:24.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.2,8.1,0.0,0.9,2.0,244.1,242.9,244.3,12.1,12.6,10.7,857.9,5.0,49.94,0.0,2.4,52.6,857.7,13.1,10.3,52.6,100.0,3304.0,3302.0,25.9,25.0,25.4,20000.0,856.4,0,0
983429,2026-08-16T06:04:40.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,2.0,242.4,241.7,242.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
983460,2026-08-16T06:04:55.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.7,1.0,13.5,0.0,0.9,3.0,230.6,229.3,231.0,18.1,18.7,17.0,857.0,13.2,49.87,0.0,13.8,52.6,856.0,26.7,25.6,52.6,100.0,3301.0,3298.0,25.9,25.0,25.4,20000.0,856.4,0,0
983491,2026-08-16T06:05:11.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.6,1.0,238.6,237.9,238.5,0.8,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
983585,2026-08-16T06:05:58.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.6,1.0,240.4,239.7,240.7,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.2,24.6,20000.0,855.9,0,0
983622,2026-08-16T06:06:16.618735+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,1.3,7.0,0.0,0.9,1.0,236.8,235.9,237.0,15.3,15.7,14.0,857.1,9.5,49.92,0.0,2.4,52.6,858.4,2.5,2.0,52.6,100.0,3305.0,3304.0,25.9,25.0,25.3,20000.0,856.4,0,0
983653,2026-08-16T06:06:32.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,3.0,0.0,0.0,1.5,2.0,227.4,224.9,228.2,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
983715,2026-08-16T06:07:03.630824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,3.0,0.3,0.0,1.5,1.0,233.1,230.1,233.7,0.8,0.6,0.6,867.8,-0.3,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
983746,2026-08-16T06:07:18.619660+00:00,external_ems_2,bess_2,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,4.2,0.1,3.7,0.0,0.9,2.0,242.6,237.6,242.7,12.1,14.9,10.7,857.2,5.3,49.93,0.0,3.0,52.6,857.1,9.0,8.4,52.6,100.0,3301.0,3299.0,25.9,25.0,25.3,20000.0,856.4,0,0
983777,2026-08-16T06:07:34.618584+00:00,external_ems_1,bess_1,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,0.2,3.0,0.2,0.0,1.5,1.0,226.5,220.7,226.8,0.8,0.6,0.6,867.8,-0.2,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
983808,2026-08-16T06:07:49.618585+00:00,external_ems_2,bess_2,good,0.1021,normal,PCS phase voltage imbalance high: 8.9; PCS DC current and BMS current mismatch: 22.0,8.9,5.8,1.8,22.0,0.0,0.9,1.0,245.0,236.1,244.4,12.5,17.3,11.5,856.8,7.3,49.89,0.0,3.8,52.6,855.0,29.3,28.6,52.6,100.0,3294.0,3293.0,25.9,25.0,25.3,20000.0,856.4,0,0
983870,2026-08-16T06:08:20.618659+00:00,external_ems_2,bess_2,good,0.0071,normal,PCS phase current imbalance high: 8.3,4.0,8.3,0.6,8.2,0.0,1.0,2.0,244.0,240.5,244.5,60.4,52.1,60.1,863.7,-45.7,50.29,0.0,-40.9,52.6,863.1,-37.5,-46.7,52.6,100.0,3322.0,3320.0,25.9,24.9,25.3,20000.0,856.4,0,0
983901,2026-08-16T06:08:36.618579+00:00,external_ems_1,bess_1,good,0.0487,normal,PCS phase voltage imbalance high: 6.9,6.9,0.2,3.0,0.1,0.0,1.5,2.0,234.1,228.4,235.3,0.8,0.6,0.6,867.8,-0.1,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
983932,2026-08-16T06:08:51.629357+00:00,external_ems_2,bess_2,good,0.0114,normal,PCS phase current imbalance high: 8.1; PCS DC current and BMS current mismatch: 20.7,4.0,8.1,1.1,20.7,0.0,0.9,3.0,244.5,241.1,245.1,59.0,50.9,58.9,863.5,-41.2,50.23,0.0,-28.7,52.6,862.4,-20.5,-21.4,52.6,100.0,3320.0,3317.0,25.9,25.0,25.3,20000.0,856.4,0,0
983963,2026-08-16T06:09:07.618573+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,3.0,0.0,0.0,1.5,2.0,237.0,232.2,238.1,0.8,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
984025,2026-08-16T06:09:38.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.3,0.0,1.5,1.0,242.7,241.2,242.9,0.8,0.6,0.6,867.8,0.3,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
984056,2026-08-16T06:09:53.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.8,1.4,9.5,0.0,0.9,2.0,233.1,231.0,234.0,44.6,40.8,44.5,863.7,-28.1,50.17,0.0,-21.8,52.6,865.1,-37.6,-36.3,52.6,100.0,3326.0,3324.0,25.9,25.0,25.3,20000.0,856.4,0,0
984118,2026-08-16T06:10:24.619031+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.4,2.1,16.8,0.0,0.9,2.0,239.3,237.7,239.6,43.0,39.6,42.7,864.0,-26.1,50.17,0.0,-23.6,52.6,866.1,-42.9,-42.5,52.6,100.0,3334.0,3332.0,25.9,25.0,25.3,20000.0,856.4,0,0
984180,2026-08-16T06:10:55.618722+00:00,external_ems_2,bess_2,good,0.2293,normal,PCS DC current and BMS current mismatch: 34.3,1.9,3.0,3.3,34.3,0.0,0.9,2.0,234.6,233.4,235.3,35.1,32.2,35.2,862.8,-7.3,50.08,0.0,-17.3,52.6,866.1,-41.6,-41.8,52.6,100.0,3334.0,3332.0,25.9,25.0,25.3,20000.0,856.4,0,0
984211,2026-08-16T06:11:11.630209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.4,0.0,1.5,2.0,244.6,243.8,244.5,0.9,0.6,0.6,867.8,-0.4,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
984242,2026-08-16T06:11:26.618627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,1.1,14.6,0.0,0.9,2.0,245.4,244.6,245.4,51.9,49.0,51.8,865.5,-39.1,50.25,0.0,-36.2,52.9,864.4,-24.5,-22.2,52.9,100.0,3334.0,3332.0,25.9,25.0,25.3,20000.0,856.4,0,0
984273,2026-08-16T06:11:42.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.5,2.0,232.7,231.5,233.3,0.8,0.6,0.7,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
984335,2026-08-16T06:12:13.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,3.0,0.2,0.0,1.5,2.0,242.0,240.7,242.3,0.9,0.6,0.7,867.8,-0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
984366,2026-08-16T06:12:28.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.8,13.7,0.0,0.9,2.0,243.3,242.3,243.3,50.1,47.1,50.4,865.5,-30.5,50.23,0.0,-34.6,52.9,863.7,-16.8,-12.9,52.9,100.0,3331.0,3329.0,25.9,25.0,25.3,20000.0,856.4,0,0
984397,2026-08-16T06:12:44.619313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.2,0.0,1.5,1.0,232.7,232.0,233.7,0.8,0.6,0.7,867.8,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.3,24.6,20000.0,855.9,0,0
984428,2026-08-16T06:12:59.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.7,17.2,0.0,1.0,3.0,246.9,246.1,246.8,48.5,45.3,48.1,865.4,-31.3,50.23,0.0,-33.6,52.9,863.7,-14.1,-8.2,52.9,100.0,3324.0,3321.0,25.9,24.9,25.3,20000.0,856.4,0,0
984490,2026-08-16T06:13:30.629625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.5,1.7,18.2,0.0,1.0,2.0,241.1,240.1,241.5,40.0,36.7,40.2,864.4,-19.1,50.14,0.0,-20.0,52.9,866.1,-37.3,-37.5,52.9,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0
984521,2026-08-16T06:13:46.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.0,1.5,2.0,245.3,244.0,245.2,0.8,0.6,0.7,867.8,0.0,50.17,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
984552,2026-08-16T06:14:01.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,1.5,10.1,0.0,1.0,2.0,236.5,235.1,237.3,33.7,30.9,33.6,863.2,-17.8,50.08,0.0,-12.7,53.3,864.7,-27.9,-27.2,53.3,100.0,3326.0,3324.0,25.9,24.9,25.3,20000.0,856.4,0,0
984583,2026-08-16T06:14:17.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.6,2.0,244.1,243.4,244.0,0.8,0.6,0.7,867.8,0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984645,2026-08-16T06:14:48.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.6,2.0,240.6,239.5,241.2,0.8,0.6,0.7,867.8,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984676,2026-08-16T06:15:03.630938+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,1.3,2.9,3.3,33.9,0.0,1.0,2.0,232.8,232.1,233.4,30.3,27.4,29.8,862.8,-2.9,50.06,0.0,-14.3,53.3,866.1,-36.8,-36.9,53.3,100.0,3335.0,3333.0,25.9,24.9,25.3,20000.0,856.4,0,0
984707,2026-08-16T06:15:19.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.6,2.0,246.3,246.1,246.1,0.9,0.6,0.7,867.8,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984738,2026-08-16T06:15:34.629911+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.4,14.1,0.0,1.0,2.0,244.3,244.4,244.4,46.1,46.3,45.9,865.5,-30.3,50.22,0.0,-32.6,53.3,864.1,-16.2,-14.3,53.3,100.0,3331.0,3329.0,25.9,24.9,25.3,20000.0,856.4,0,0
984800,2026-08-16T06:16:05.629922+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,4.4,0.0,1.0,3.0,245.8,245.6,246.0,45.4,45.7,45.6,865.4,-29.3,50.22,0.0,-32.2,53.3,865.1,-24.9,-25.9,53.3,100.0,3329.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0
984831,2026-08-16T06:16:21.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.1,0.0,1.6,2.0,244.1,244.2,244.2,0.9,0.6,0.7,867.8,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984862,2026-08-16T06:16:36.619195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,18.3,0.0,1.0,2.0,245.2,245.1,245.5,45.4,45.8,45.4,865.5,-32.8,50.21,0.0,-31.9,53.7,864.1,-14.5,-10.7,53.7,100.0,3330.0,3328.0,25.9,24.9,25.3,20000.0,856.4,0,0
984893,2026-08-16T06:16:52.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.2,0.0,1.6,2.0,233.8,234.4,234.3,0.9,0.6,0.7,867.8,0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984955,2026-08-16T06:17:23.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.3,0.0,1.6,2.0,245.5,245.8,245.6,0.8,0.6,0.7,867.8,0.3,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
984986,2026-08-16T06:17:38.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.4,2.3,17.2,0.0,1.0,2.0,235.7,236.3,236.7,32.6,32.3,32.7,863.8,-18.6,50.09,0.0,-15.4,53.7,866.1,-35.8,-35.9,53.7,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0
985017,2026-08-16T06:17:54.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,2.0,248.1,248.2,248.2,0.8,0.6,0.7,867.8,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
985048,2026-08-16T06:18:09.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.2,0.2,0.0,1.0,3.0,241.4,241.8,241.7,36.8,36.8,37.0,864.9,-35.3,50.12,0.0,-20.9,53.7,866.1,-35.5,-35.4,53.7,100.0,3328.0,3325.0,25.9,24.9,25.3,20000.0,856.4,0,0
985110,2026-08-16T06:18:40.618579+00:00,external_ems_2,bess_2,good,0.2133,normal,PCS DC current and BMS current mismatch: 33.3,1.2,1.5,3.2,33.3,0.0,1.0,2.0,227.8,228.6,229.0,28.6,27.1,28.0,862.9,-1.3,50.03,0.0,-9.2,53.7,866.1,-34.6,-34.5,53.7,100.0,3335.0,3333.0,25.9,24.9,25.3,20000.0,856.4,0,0
985172,2026-08-16T06:19:11.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,0.5,3.7,0.0,1.0,2.0,245.8,245.4,246.2,42.2,41.0,42.3,865.2,-29.9,50.19,0.0,-29.2,54.1,865.7,-33.6,-33.6,54.1,100.0,3334.0,3332.0,25.9,24.9,25.3,20000.0,856.4,0,0
985203,2026-08-16T06:19:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.7,2.0,232.4,231.5,233.1,0.8,0.6,0.7,867.8,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
985265,2026-08-16T06:19:58.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,3.0,0.2,0.0,1.7,2.0,230.1,228.2,230.9,0.8,0.6,0.7,867.8,-0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
985296,2026-08-16T06:20:13.629723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.1,0.3,7.0,0.0,1.0,2.0,248.5,246.9,249.7,34.5,30.9,35.0,864.4,-23.8,50.14,0.0,-23.8,54.1,864.1,-16.8,-16.1,54.1,100.0,3327.0,3325.0,25.9,24.9,25.3,20000.0,856.4,0,0
985327,2026-08-16T06:20:29.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.1,0.0,1.7,2.0,247.5,246.4,247.8,0.9,0.6,0.6,867.8,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
985358,2026-08-16T06:20:44.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.3,1.5,14.3,0.0,1.0,2.0,243.8,242.7,244.4,39.5,35.2,39.2,864.9,-21.4,50.17,0.0,-26.3,54.1,863.4,-7.1,-1.0,54.1,100.0,3329.0,3327.0,25.9,24.9,25.3,20000.0,856.4,0,0
985420,2026-08-16T06:21:15.619772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.9,0.7,7.1,0.0,1.0,2.0,249.3,248.1,249.7,38.4,34.5,38.1,864.7,-22.5,50.16,0.0,-25.7,54.1,865.4,-29.6,-29.3,54.1,100.0,3332.0,3330.0,25.9,24.9,25.3,20000.0,856.4,0,0
985451,2026-08-16T06:21:31.619035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.6,2.0,244.9,243.6,245.0,0.8,0.6,0.6,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
985482,2026-08-16T06:21:46.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,5.0,1.8,16.2,0.0,1.0,2.0,229.5,227.4,230.7,26.9,21.9,26.7,862.6,-8.3,50.06,0.0,-6.7,54.1,864.4,-24.5,-24.5,54.1,100.0,3326.0,3324.0,25.9,24.9,25.3,20000.0,856.4,0,0
985513,2026-08-16T06:22:02.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.1,0.0,1.6,2.0,248.7,248.0,248.8,0.8,0.6,0.7,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
985575,2026-08-16T06:22:33.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.2,0.0,1.6,2.0,241.1,240.2,241.8,0.8,0.6,0.7,867.8,0.2,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
985606,2026-08-16T06:22:48.618575+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.9,4.9,2.9,26.1,0.0,0.9,2.0,229.7,228.6,230.5,25.1,20.2,24.7,862.2,-1.1,49.98,0.0,-3.9,54.5,865.1,-27.2,-27.8,54.5,100.0,3330.0,3328.0,25.8,24.9,25.3,20000.0,856.4,0,0
985637,2026-08-16T06:23:04.629770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.6,2.0,249.8,249.1,249.6,0.8,0.6,0.7,867.8,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
985730,2026-08-16T06:23:50.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,0.3,9.6,0.0,1.0,2.0,244.5,243.4,245.1,27.6,24.4,27.3,863.4,-16.9,50.09,0.0,-17.7,54.5,863.1,-7.3,-2.2,54.5,100.0,3328.0,3326.0,25.9,24.9,25.3,20000.0,856.4,0,0
985761,2026-08-16T06:24:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.2,0.0,1.6,2.0,246.8,246.2,246.6,0.9,0.6,0.6,867.8,-0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
