id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
985792,2026-08-16T06:24:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.6,2.0,0.0,0.9,3.0,246.4,245.4,246.4,34.2,31.2,34.1,864.3,-15.7,50.14,0.0,-22.4,54.5,863.7,-13.7,-14.8,54.5,100.0,3325.0,3322.0,25.8,24.9,25.3,20000.0,856.4,0,0
985823,2026-08-16T06:24:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.2,0.0,1.6,2.0,233.2,232.3,233.7,0.9,0.6,0.6,867.8,0.2,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
985885,2026-08-16T06:25:08.619062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.0,0.0,1.6,2.0,244.7,243.4,245.0,0.8,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
985916,2026-08-16T06:25:23.630874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.9,15.4,0.0,0.9,2.0,241.5,239.9,242.1,28.7,25.7,28.5,862.8,-9.0,50.13,0.0,-12.0,54.5,864.7,-24.4,-24.9,54.5,100.0,3330.0,3328.0,25.8,24.9,25.3,20000.0,856.4,0,0
985947,2026-08-16T06:25:39.619144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.6,2.0,246.1,245.6,246.1,0.8,0.6,0.7,867.8,0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
985978,2026-08-16T06:25:54.618565+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,2.2,4.4,2.4,24.4,0.0,0.9,2.0,227.2,225.3,227.5,23.0,19.0,23.4,861.7,2.8,49.96,0.0,-1.8,54.5,864.1,-21.6,-20.9,54.5,100.0,3326.0,3324.0,25.8,24.9,25.2,20000.0,856.4,0,0
986040,2026-08-16T06:26:25.628694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.1,1.1,10.6,0.0,0.9,2.0,243.4,241.9,243.9,29.0,25.9,28.8,863.6,-13.7,50.06,0.0,-18.7,54.9,864.7,-24.3,-24.6,54.9,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0
986071,2026-08-16T06:26:41.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.7,2.0,231.3,230.3,231.4,0.8,0.6,0.7,867.8,0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986102,2026-08-16T06:26:56.618585+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,2.1,4.9,2.6,22.7,0.0,0.9,2.0,232.0,229.9,231.9,23.6,18.7,23.0,861.8,1.1,49.99,0.0,-6.3,54.9,864.4,-21.6,-20.8,54.9,100.0,3329.0,3327.0,25.8,24.9,25.2,20000.0,856.4,0,0
986133,2026-08-16T06:27:12.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,239.8,239.1,239.9,0.8,0.6,0.7,867.8,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986226,2026-08-16T06:27:58.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.8,17.5,0.0,1.0,2.0,249.5,249.6,249.6,32.2,32.3,31.9,864.2,-19.8,50.14,0.0,-22.2,54.9,862.4,-2.3,3.5,54.9,100.0,3324.0,3322.0,25.8,24.8,25.2,20000.0,856.4,0,0
986257,2026-08-16T06:28:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,3.0,0.2,0.0,1.7,2.0,246.4,246.5,246.5,0.9,0.6,0.6,867.8,-0.2,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986288,2026-08-16T06:28:29.629730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,5.9,0.0,1.0,3.0,244.6,244.7,244.9,32.0,32.1,31.7,864.2,-18.3,50.13,0.0,-21.6,54.9,863.4,-12.4,-5.5,54.9,100.0,3328.0,3325.0,25.8,24.8,25.2,20000.0,856.4,0,0
986350,2026-08-16T06:29:00.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,8.5,0.0,1.0,2.0,249.4,249.4,249.7,30.5,30.9,30.4,862.5,-4.9,50.13,0.0,-20.9,54.9,863.7,-13.4,-13.0,54.9,100.0,3328.0,3326.0,25.8,24.8,25.2,20000.0,856.4,0,0
986381,2026-08-16T06:29:16.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.7,2.0,246.6,246.9,246.7,0.9,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986412,2026-08-16T06:29:31.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,13.1,0.0,1.0,3.0,240.1,240.1,240.4,23.3,22.8,22.8,863.2,-10.3,50.09,0.0,-10.1,54.9,864.4,-23.4,-23.2,54.9,100.0,3330.0,3327.0,25.8,24.8,25.2,20000.0,856.4,0,0
986443,2026-08-16T06:29:47.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,2.0,246.1,246.5,246.2,0.8,0.6,0.6,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986505,2026-08-16T06:30:18.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,2.0,249.9,250.1,250.0,0.8,0.6,0.6,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986536,2026-08-16T06:30:33.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,6.0,0.0,1.0,2.0,247.9,248.4,248.4,26.7,26.6,26.2,863.7,-15.0,50.05,0.0,-18.9,54.9,864.4,-21.0,-21.3,54.9,100.0,3329.0,3327.0,25.8,24.8,25.2,20000.0,856.4,0,0
986567,2026-08-16T06:30:49.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,2.0,245.3,245.5,245.5,0.8,0.6,0.6,867.8,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986598,2026-08-16T06:31:04.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,2.7,15.2,0.4,1.0,2.0,232.8,232.8,232.8,20.9,19.2,19.9,861.4,-5.1,49.97,0.0,-4.1,54.9,864.1,-20.3,-20.4,55.3,100.0,3327.0,3325.0,25.8,24.8,25.2,20000.0,856.4,0,0
986660,2026-08-16T06:31:35.629463+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,14.8,0.0,1.0,2.0,247.9,247.9,248.1,26.2,26.1,25.8,863.4,-12.4,50.09,0.0,-17.0,55.3,862.1,2.4,3.3,55.3,100.0,3323.0,3321.0,25.8,24.8,25.2,20000.0,856.4,0,0
986691,2026-08-16T06:31:51.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.7,2.0,221.5,221.8,221.6,0.8,0.6,0.6,867.8,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986753,2026-08-16T06:32:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.7,2.0,241.3,241.7,241.6,0.8,0.6,0.6,867.8,-0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986815,2026-08-16T06:32:53.629239+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,233.7,233.8,233.6,0.8,0.6,0.6,867.8,0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986846,2026-08-16T06:33:08.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,15.2,0.0,1.1,3.0,243.7,243.6,244.0,20.3,19.4,19.6,862.4,-2.9,50.08,0.0,-8.1,55.3,863.4,-18.1,-17.6,55.3,100.0,3325.0,3322.0,25.8,24.7,25.1,20000.0,856.4,0,0
986877,2026-08-16T06:33:24.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.7,2.0,248.0,248.3,247.8,0.8,0.6,0.6,867.8,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
986908,2026-08-16T06:33:39.618581+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.6,3.0,20.2,0.0,1.1,2.0,225.2,224.7,225.2,21.3,19.7,20.4,860.4,2.5,49.92,0.0,5.6,55.3,863.4,-17.7,-17.8,55.3,100.0,3316.0,3314.0,25.8,24.7,25.1,20000.0,856.4,0,0
986970,2026-08-16T06:34:10.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.2,4.7,0.0,1.1,2.0,241.8,242.1,242.2,20.6,19.8,20.1,862.2,-4.0,49.98,0.0,-10.9,55.3,862.4,-8.7,-4.3,55.3,100.0,3320.0,3318.0,25.8,24.7,25.1,20000.0,856.4,0,0
987001,2026-08-16T06:34:26.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.7,2.0,246.5,246.9,246.4,0.8,0.6,0.6,867.8,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987032,2026-08-16T06:34:41.618585+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.6,3.5,25.4,0.0,1.1,2.0,222.2,222.1,222.4,20.8,19.2,19.9,859.9,8.0,49.91,0.0,8.6,55.3,863.4,-17.4,-17.5,55.3,100.0,3326.0,3324.0,25.8,24.7,25.1,20000.0,856.4,0,0
987063,2026-08-16T06:34:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,2.0,251.0,251.7,251.1,0.8,0.6,0.6,867.8,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987125,2026-08-16T06:35:28.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.7,2.0,245.6,246.3,245.7,0.8,0.6,0.6,867.8,-0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987156,2026-08-16T06:35:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,7.0,0.0,1.1,2.0,249.7,249.7,249.8,23.7,23.2,23.1,862.8,-10.1,50.08,0.0,-15.1,55.3,863.4,-17.1,-17.2,55.3,100.0,3325.0,3323.0,25.8,24.7,25.1,20000.0,856.4,0,0
987187,2026-08-16T06:35:59.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,2.0,233.6,234.2,234.1,0.8,0.6,0.6,867.7,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987218,2026-08-16T06:36:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,2.0,19.4,0.0,1.1,2.0,237.9,238.0,238.2,19.0,17.6,18.2,861.1,2.9,49.98,0.0,-5.5,55.3,863.1,-16.5,-16.0,55.3,100.0,3325.0,3323.0,25.8,24.7,25.1,20000.0,856.4,0,0
987280,2026-08-16T06:36:45.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.3,14.8,0.0,1.1,2.0,246.7,246.9,246.7,23.1,23.0,22.9,862.7,-6.6,50.07,0.0,-14.3,55.3,860.4,8.2,8.8,55.3,100.0,3317.0,3315.0,25.8,24.7,25.1,20000.0,856.4,0,0
987311,2026-08-16T06:37:01.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.2,0.0,1.7,2.0,226.9,226.9,226.9,0.8,0.6,0.6,867.8,0.2,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987342,2026-08-16T06:37:16.629869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,10.4,0.0,1.1,2.0,251.7,252.0,251.8,22.7,22.3,22.1,862.6,-4.9,50.07,0.0,-14.0,55.3,863.1,-15.3,-15.7,55.3,100.0,3323.0,3321.0,25.8,24.7,25.1,20000.0,856.4,0,0
987373,2026-08-16T06:37:32.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.2,0.0,1.7,2.0,249.9,250.4,250.0,0.8,0.6,0.6,867.8,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987435,2026-08-16T06:38:03.630164+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,240.7,241.5,241.4,0.8,0.6,0.6,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987466,2026-08-16T06:38:18.628689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,1.9,11.2,0.0,1.0,2.0,239.6,239.5,240.1,19.2,16.8,18.7,861.2,-4.2,49.97,0.0,-1.4,55.3,863.1,-15.4,-15.4,55.3,100.0,3323.0,3321.0,25.7,24.7,25.1,20000.0,856.4,0,0
987497,2026-08-16T06:38:34.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.7,2.0,246.5,245.4,246.1,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987528,2026-08-16T06:38:49.618821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,1.8,3.5,17.1,0.0,1.0,2.0,227.6,223.2,227.6,22.1,22.2,20.4,859.2,2.3,49.89,0.0,8.9,55.3,862.7,-14.8,-14.9,55.3,100.0,3322.0,3320.0,25.7,24.7,25.1,20000.0,856.4,0,0
987590,2026-08-16T06:39:20.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.8,6.0,0.0,1.0,2.0,250.4,249.1,250.4,22.9,19.0,22.4,862.3,-9.7,50.06,0.0,-13.4,55.7,863.1,-15.7,-15.3,55.7,100.0,3323.0,3321.0,25.7,24.7,25.1,20000.0,856.4,0,0
987621,2026-08-16T06:39:36.629336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.0,0.0,0.0,1.7,2.0,234.9,233.9,235.7,0.9,0.6,0.6,867.8,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987652,2026-08-16T06:39:51.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,4.5,2.0,13.5,0.0,1.0,2.0,239.9,237.5,240.3,19.2,15.0,19.5,861.1,-3.0,49.98,0.0,-3.5,55.7,863.1,-16.5,-16.2,55.7,100.0,3324.0,3322.0,25.7,24.7,25.1,20000.0,856.4,0,0
987683,2026-08-16T06:40:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.0,0.0,1.7,2.0,235.6,234.3,236.2,0.8,0.6,0.6,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987745,2026-08-16T06:40:38.619671+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.9,0.0,0.0,1.7,2.0,228.5,223.5,228.6,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987807,2026-08-16T06:41:09.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.1,0.0,1.7,2.0,232.3,229.4,232.2,0.8,0.6,0.6,867.7,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987838,2026-08-16T06:41:24.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.5,7.9,0.0,1.0,2.0,249.4,248.4,249.2,28.7,25.8,28.6,863.2,-13.7,50.11,0.0,-18.7,55.7,863.7,-21.6,-21.6,55.7,100.0,3326.0,3324.0,25.7,24.7,25.1,20000.0,856.4,0,0
987900,2026-08-16T06:41:55.629458+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.5,1.5,3.0,0.0,1.0,2.0,230.2,228.9,230.5,23.5,19.0,22.8,861.6,-8.2,49.98,0.0,-1.4,55.7,863.1,-11.2,-10.1,55.7,100.0,3321.0,3319.0,25.7,24.7,25.1,20000.0,856.4,0,0
987931,2026-08-16T06:42:11.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.0,1.7,2.0,247.6,246.7,248.1,0.8,0.6,0.6,867.7,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
987962,2026-08-16T06:42:26.620113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.3,1.6,19.7,0.0,1.0,2.0,239.7,238.2,240.3,25.7,22.4,25.7,863.1,-5.0,50.04,0.0,-12.2,55.7,864.7,-24.7,-25.2,55.7,100.0,3329.0,3327.0,25.7,24.7,25.1,20000.0,856.4,0,0
987993,2026-08-16T06:42:42.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,246.3,245.6,246.2,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988055,2026-08-16T06:43:13.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.7,2.0,248.8,248.0,248.6,0.8,0.6,0.6,867.7,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988086,2026-08-16T06:43:28.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.0,3.9,0.0,1.0,2.0,245.9,244.9,245.9,37.7,34.8,37.8,864.7,-19.2,50.16,0.0,-25.2,55.7,864.7,-23.1,-23.1,55.7,100.0,3333.0,3331.0,25.7,24.7,25.1,20000.0,856.4,0,0
988117,2026-08-16T06:43:44.618827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.0,1.7,2.0,229.4,228.5,230.3,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988148,2026-08-16T06:43:59.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.5,0.7,2.1,0.0,1.0,2.0,249.7,248.5,250.0,37.2,34.4,37.9,864.0,-23.3,50.11,0.0,-25.2,55.7,864.7,-21.2,-21.0,55.7,100.0,3333.0,3331.0,25.7,24.7,25.1,20000.0,856.4,0,0
988210,2026-08-16T06:44:30.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,0.3,0.0,1.0,3.0,243.5,242.7,243.8,42.8,39.3,42.7,865.6,-23.5,50.19,0.0,-29.0,56.1,865.4,-23.8,-24.1,56.1,100.0,3335.0,3332.0,25.7,24.7,25.1,20000.0,856.4,0,0
988241,2026-08-16T06:44:46.629725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.0,0.1,0.0,1.7,2.0,232.9,232.3,233.9,0.8,0.6,0.6,867.8,-0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988272,2026-08-16T06:45:01.629573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,1.9,17.7,0.0,1.0,3.0,247.4,246.6,247.5,44.8,41.8,44.6,866.0,-29.3,50.2,0.0,-30.8,56.1,864.1,-11.6,-5.6,56.1,100.0,3328.0,3325.0,25.7,24.7,25.1,20000.0,856.4,0,0
988365,2026-08-16T06:45:48.631064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.1,0.0,1.7,2.0,246.7,245.6,246.9,0.8,0.6,0.6,867.8,-0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988396,2026-08-16T06:46:03.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.0,1.3,10.7,0.0,1.0,3.0,233.5,231.8,234.0,33.0,30.0,32.9,864.4,-12.7,50.07,0.0,-12.5,56.1,865.7,-23.4,-23.3,56.1,100.0,3331.0,3328.0,25.7,24.7,25.1,20000.0,856.4,0,0
988427,2026-08-16T06:46:19.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,243.0,242.9,242.8,0.8,0.6,0.6,867.8,-0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988458,2026-08-16T06:46:34.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.1,14.7,0.0,1.0,2.0,241.6,241.1,241.6,46.4,45.6,46.8,866.7,-26.5,50.16,0.0,-32.9,56.1,867.8,-41.2,-41.2,56.1,100.0,3341.0,3339.0,25.7,24.7,25.1,20000.0,856.4,0,0
988520,2026-08-16T06:47:05.628815+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.3,0.6,2.6,29.9,0.0,1.1,3.0,233.5,233.5,233.8,35.9,35.3,35.6,865.5,-13.4,50.12,0.0,-23.1,56.5,868.1,-43.3,-43.1,56.5,100.0,3343.0,3340.0,25.8,24.7,25.1,20000.0,856.4,0,0
988551,2026-08-16T06:47:21.619639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,2.0,246.0,246.1,245.8,0.8,0.6,0.6,867.7,-0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988582,2026-08-16T06:47:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.9,12.3,0.0,1.1,3.0,244.9,244.9,245.2,55.2,55.5,55.2,868.0,-39.6,50.27,0.0,-39.1,56.5,867.1,-27.3,-28.3,56.5,100.0,3342.0,3339.0,25.8,24.7,25.1,20000.0,856.4,0,0
988613,2026-08-16T06:47:52.629833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,2.0,231.8,232.2,232.1,0.8,0.6,0.6,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988675,2026-08-16T06:48:23.619016+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.7,2.0,242.8,242.9,242.8,0.8,0.6,0.6,867.7,-0.2,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988706,2026-08-16T06:48:38.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.6,17.1,0.0,1.1,4.0,243.5,243.7,243.6,57.1,57.2,56.9,868.7,-42.4,50.28,0.0,-40.8,56.5,867.1,-25.3,-25.0,56.5,100.0,3344.0,3340.0,25.8,24.7,25.1,20000.0,856.4,0,0
988737,2026-08-16T06:48:54.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,2.0,236.7,237.2,237.2,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
988768,2026-08-16T06:49:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,6.9,0.0,1.1,4.0,243.5,243.4,243.6,57.2,57.5,57.2,868.9,-43.2,50.29,0.0,-41.0,56.9,868.4,-36.3,-37.6,56.9,100.0,3347.0,3343.0,25.8,24.7,25.1,20000.0,856.4,0,0
988861,2026-08-16T06:49:56.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,2.0,241.7,241.6,241.8,0.8,0.6,0.6,867.7,-0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
988892,2026-08-16T06:50:11.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.5,3.4,0.0,1.1,4.0,240.8,241.1,241.2,47.7,47.6,47.9,867.6,-32.0,50.19,0.0,-32.1,56.9,868.1,-28.6,-30.2,56.9,100.0,3339.0,3335.0,25.8,24.7,25.1,20000.0,856.4,0,0
988923,2026-08-16T06:50:27.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,2.0,244.2,244.4,244.1,0.8,0.6,0.6,867.7,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
988985,2026-08-16T06:50:58.619673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,246.0,246.3,246.2,0.8,0.6,0.6,867.7,0.1,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.7,24.1,24.5,20000.0,855.9,0,0
989016,2026-08-16T06:51:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,2.2,14.8,0.0,1.1,4.0,239.3,239.6,240.0,43.2,43.2,43.6,867.9,-31.9,50.18,0.0,-28.5,57.2,870.1,-46.7,-46.7,57.2,100.0,3351.0,3347.0,25.8,24.7,25.1,20000.0,856.4,0,0
989047,2026-08-16T06:51:29.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.6,2.0,245.2,245.2,245.3,0.8,0.6,0.6,867.8,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
989078,2026-08-16T06:51:44.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,1.0,7.7,0.0,1.1,4.0,244.8,244.8,245.0,59.3,59.5,59.2,869.8,-42.7,50.3,0.0,-42.3,57.2,868.8,-35.0,-33.3,57.2,100.0,3348.0,3344.0,25.8,24.7,25.1,20000.0,856.4,0,0
989140,2026-08-16T06:52:15.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.3,9.5,0.0,1.1,4.0,245.0,245.1,245.1,60.1,60.2,60.0,870.1,-46.8,50.3,0.0,-43.3,57.2,869.8,-37.3,-36.8,57.2,100.0,3353.0,3349.0,25.8,24.7,25.1,20000.0,856.4,0,0
989171,2026-08-16T06:52:31.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.6,2.0,241.0,240.9,241.2,0.8,0.6,0.6,867.8,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
989202,2026-08-16T06:52:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,15.4,0.0,1.1,5.0,241.8,241.7,242.1,51.7,51.2,51.9,870.6,-41.2,50.31,0.0,-34.3,57.6,868.8,-25.8,-27.1,57.6,100.0,3349.0,3344.0,25.8,24.7,25.1,20000.0,856.4,0,0
989233,2026-08-16T06:53:02.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.6,2.0,242.7,242.6,242.8,0.8,0.6,0.6,867.7,-0.2,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
989295,2026-08-16T06:53:33.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,2.0,242.4,242.5,242.4,0.8,0.6,0.6,867.7,0.1,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
989326,2026-08-16T06:53:48.629737+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.7,0.3,2.2,24.7,0.0,1.0,5.0,234.4,234.6,235.1,45.1,44.9,45.2,869.2,-24.3,50.18,0.0,-26.3,57.6,871.4,-49.0,-48.9,57.6,100.0,3350.0,3345.0,25.8,24.8,25.2,20000.0,856.4,0,0
989388,2026-08-16T06:54:19.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,9.3,0.0,1.0,5.0,242.6,242.5,242.9,61.0,61.2,62.0,871.2,-45.3,50.32,0.0,-44.6,58.0,872.8,-54.6,-54.4,58.0,100.0,3361.0,3356.0,25.8,24.8,25.2,20000.0,856.4,0,0
989450,2026-08-16T06:54:50.619754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,3.0,13.4,0.0,1.0,6.0,240.1,239.9,240.3,52.3,52.0,52.5,870.1,-42.7,50.21,0.0,-35.3,58.0,873.1,-56.1,-56.2,58.0,100.0,3363.0,3357.0,25.8,24.8,25.2,20000.0,856.4,0,0
989483,2026-08-16T06:55:07.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,242.4,243.1,242.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989514,2026-08-16T06:55:22.618977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.8,2.1,0.0,1.0,5.0,242.4,242.6,242.5,12.2,10.6,10.7,864.6,3.3,49.95,0.0,1.4,58.0,865.4,1.2,1.0,58.0,100.0,3334.0,3329.0,25.8,24.8,25.2,20000.0,856.4,0,0
989545,2026-08-16T06:55:38.629054+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,2.0,227.1,227.0,227.3,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989607,2026-08-16T06:56:09.619809+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,2.0,230.3,230.5,230.5,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989638,2026-08-16T06:56:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.3,7.4,0.0,1.0,6.0,241.0,241.1,241.0,12.1,10.6,10.7,863.0,3.1,49.95,0.0,1.4,58.0,862.7,10.5,9.4,58.0,100.0,3329.0,3323.0,25.8,24.8,25.1,20000.0,856.4,0,0
989669,2026-08-16T06:56:40.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,1.7,2.0,225.1,225.5,225.5,0.8,0.6,0.6,867.8,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989700,2026-08-16T06:56:55.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.5,19.0,0.0,1.0,5.0,234.2,234.5,234.1,12.2,10.7,10.8,862.9,3.2,49.95,0.0,1.5,58.0,865.4,-15.8,-9.5,58.0,100.0,3330.0,3325.0,25.8,24.8,25.1,20000.0,856.4,0,0
989763,2026-08-16T06:57:27.630156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,2.0,242.8,242.8,242.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989794,2026-08-16T06:57:42.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,2.3,0.0,1.1,5.0,227.8,227.8,228.2,24.3,23.3,22.4,860.5,15.6,49.91,0.0,12.6,58.0,861.1,17.9,17.3,58.0,100.0,3317.0,3312.0,25.8,24.7,25.1,20000.0,856.4,0,0
989825,2026-08-16T06:57:58.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,2.0,240.0,239.9,240.0,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989856,2026-08-16T06:58:13.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,2.0,10.7,0.0,1.0,5.0,230.2,229.3,230.5,20.0,19.9,18.7,860.4,13.1,49.87,0.0,12.4,58.0,862.4,2.4,2.1,58.0,100.0,3323.0,3318.0,25.7,24.7,25.1,20000.0,856.4,0,0
989918,2026-08-16T06:58:44.629537+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,4.1,5.2,2.7,25.5,0.0,1.0,5.0,230.4,226.7,230.8,32.2,34.2,29.0,859.0,27.9,49.82,0.0,15.3,58.0,861.7,2.4,2.2,58.0,100.0,3322.0,3317.0,25.7,24.7,25.1,20000.0,856.4,0,0
989949,2026-08-16T06:59:00.618734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.0,0.0,1.7,2.0,231.2,228.2,231.7,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
989980,2026-08-16T06:59:15.629328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.7,3.3,0.0,1.0,4.0,242.3,239.5,242.2,12.2,13.9,10.7,861.0,5.9,49.94,0.0,2.6,58.0,861.7,2.6,2.2,58.0,100.0,3319.0,3315.0,25.7,24.7,25.1,20000.0,856.4,0,0
990011,2026-08-16T06:59:31.619734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.1,0.0,1.7,1.0,226.3,222.7,226.7,0.8,0.6,0.6,867.7,0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3334.0,25.8,24.1,24.5,20000.0,855.9,0,0
990073,2026-08-16T07:00:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.0,0.0,1.7,2.0,224.6,221.0,224.9,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990104,2026-08-16T07:00:17.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.9,11.2,0.0,1.0,4.0,244.2,241.7,244.5,12.1,13.9,10.7,860.3,5.3,49.94,0.0,2.6,58.0,859.4,16.5,16.6,58.0,100.0,3315.0,3311.0,25.7,24.7,25.1,20000.0,856.4,0,0
990135,2026-08-16T07:00:33.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.1,0.0,1.7,2.0,242.6,239.9,242.5,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990166,2026-08-16T07:00:48.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,1.9,2.0,15.5,0.0,1.0,4.0,239.5,236.4,239.3,18.4,19.3,17.4,859.7,8.5,49.9,0.0,6.8,58.0,861.7,-7.0,-0.3,58.0,100.0,3319.0,3315.0,25.7,24.7,25.0,20000.0,856.4,0,0
990228,2026-08-16T07:01:19.619524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.8,2.1,13.0,0.0,1.0,4.0,231.7,229.9,231.8,21.9,23.1,20.3,858.6,15.2,49.85,0.0,13.0,58.0,860.7,2.2,1.9,58.0,100.0,3317.0,3313.0,25.7,24.7,25.0,20000.0,856.4,0,0
990259,2026-08-16T07:01:35.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.2,0.0,1.7,2.0,241.8,240.7,241.6,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990290,2026-08-16T07:01:50.628640+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,1.6,4.9,2.9,31.1,0.0,1.0,4.0,225.7,224.5,226.1,45.1,46.5,41.6,857.5,33.5,49.77,0.0,22.1,58.0,860.4,2.4,2.2,58.0,100.0,3314.0,3310.0,25.7,24.7,25.0,20000.0,856.4,0,0
990321,2026-08-16T07:02:06.628987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,2.0,245.0,244.5,245.2,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990383,2026-08-16T07:02:37.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.7,2.0,240.2,239.4,240.4,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990449,2026-08-16T07:03:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.7,2.0,242.6,241.7,242.6,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
990480,2026-08-16T07:03:25.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,11.9,0.0,0.9,4.0,241.7,240.4,241.7,12.1,12.5,10.7,859.4,4.7,49.94,0.0,2.3,58.0,858.7,16.6,14.9,58.0,100.0,3310.0,3306.0,25.6,24.7,25.0,20000.0,856.4,0,0
990542,2026-08-16T07:03:56.630323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.7,0.6,11.1,0.0,1.1,4.0,244.8,243.8,244.9,12.0,12.4,10.7,859.0,4.6,49.94,0.0,2.3,58.0,858.4,15.7,14.2,58.0,100.0,3309.0,3305.0,25.7,24.6,25.0,20000.0,856.4,0,0
990573,2026-08-16T07:04:12.618676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.6,2.0,240.0,238.5,239.7,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0
990604,2026-08-16T07:04:27.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.3,2.3,12.3,0.0,1.0,4.0,229.0,227.5,229.2,21.1,22.0,19.7,859.0,12.9,49.94,0.0,10.8,58.0,856.7,25.2,27.0,58.0,100.0,3302.0,3298.0,25.6,24.6,25.0,20000.0,856.4,0,0
990635,2026-08-16T07:04:43.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.1,0.0,1.6,2.0,240.1,238.4,240.1,0.8,0.6,0.6,867.7,-0.1,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.5,20000.0,855.9,0,0
990697,2026-08-16T07:05:14.619314+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,1.6,2.0,241.7,240.9,241.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
990728,2026-08-16T07:05:29.618566+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.1,3.0,2.6,22.0,0.0,1.0,3.0,227.9,226.3,228.4,26.9,27.9,24.9,856.8,23.7,49.88,0.0,16.9,58.0,859.4,1.7,1.7,58.0,100.0,3312.0,3309.0,25.6,24.6,25.0,20000.0,856.4,0,0
990759,2026-08-16T07:05:45.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.6,2.0,245.2,244.7,245.3,0.8,0.6,0.6,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
990790,2026-08-16T07:06:00.619081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.2,5.7,0.0,1.0,3.0,232.0,231.5,232.2,20.7,20.7,19.6,857.5,13.2,49.87,0.0,11.7,58.0,858.7,7.5,6.5,58.0,100.0,3306.0,3303.0,25.6,24.6,25.0,20000.0,856.4,0,0
990852,2026-08-16T07:06:31.618627+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.2,2.9,3.4,30.4,0.0,1.0,3.0,225.2,225.4,225.4,41.6,40.2,38.7,855.7,31.9,49.78,0.0,21.3,58.0,859.1,1.5,1.5,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
990885,2026-08-16T07:06:48.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,2.0,235.2,235.9,235.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
990918,2026-08-16T07:07:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,4.9,0.0,1.0,3.0,243.0,243.4,243.5,12.1,10.6,10.7,858.8,3.4,49.95,0.0,1.4,58.0,858.7,8.3,6.3,58.0,100.0,3311.0,3308.0,25.6,24.6,24.9,20000.0,856.4,0,0
991011,2026-08-16T07:07:51.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.7,2.0,231.9,232.4,232.1,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991042,2026-08-16T07:08:06.619821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,11.2,0.0,1.1,3.0,241.3,241.7,241.8,12.1,10.6,10.7,858.3,3.2,49.95,0.0,1.4,57.6,857.7,14.4,12.9,57.6,100.0,3308.0,3305.0,25.6,24.5,24.9,20000.0,856.4,0,0
991073,2026-08-16T07:08:22.630163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,2.0,227.8,228.3,228.4,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991104,2026-08-16T07:08:37.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,14.7,0.0,1.1,3.0,240.8,241.3,241.2,12.1,10.6,10.7,856.9,13.0,49.95,0.0,1.4,57.6,856.4,27.7,25.9,57.6,100.0,3299.0,3296.0,25.6,24.5,24.9,20000.0,856.4,0,0
991170,2026-08-16T07:09:10.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,1.4,11.7,0.0,1.1,2.0,231.4,231.4,232.1,19.7,18.0,18.4,857.7,13.1,49.88,0.0,9.9,57.6,859.1,1.4,0.6,57.6,100.0,3308.0,3306.0,25.6,24.5,24.9,20000.0,856.4,0,0
991201,2026-08-16T07:09:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.7,2.0,229.2,229.4,229.5,0.8,0.6,0.6,867.8,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991232,2026-08-16T07:09:41.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.6,0.2,0.0,1.0,3.0,232.5,232.6,232.8,19.3,17.5,17.6,856.8,13.6,49.9,0.0,10.9,57.6,857.4,13.4,12.0,57.6,100.0,3302.0,3299.0,25.5,24.5,24.9,20000.0,856.4,0,0
991263,2026-08-16T07:09:57.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,2.0,241.5,242.1,241.9,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991325,2026-08-16T07:10:28.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.3,0.0,1.7,2.0,242.8,243.4,243.2,0.8,0.6,0.6,867.7,-0.3,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991356,2026-08-16T07:10:43.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,16.8,0.0,1.0,3.0,245.5,245.7,246.0,38.9,38.3,38.6,860.2,-15.5,50.11,0.0,-21.1,57.6,859.1,1.3,0.9,57.6,100.0,3310.0,3307.0,25.5,24.5,24.8,20000.0,856.4,0,0
991387,2026-08-16T07:10:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,2.0,232.0,232.4,232.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991418,2026-08-16T07:11:14.619844+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.4,11.3,0.0,1.1,3.0,243.0,243.4,243.4,12.1,10.6,10.7,857.8,3.4,49.95,0.0,1.4,57.6,857.4,14.7,12.7,57.6,100.0,3305.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0
991511,2026-08-16T07:12:01.619174+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,2.0,231.0,231.2,231.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991542,2026-08-16T07:12:16.628898+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,1.4,1.9,23.4,0.0,1.1,3.0,240.8,240.9,241.2,12.1,11.1,10.7,857.6,3.4,49.94,0.0,1.7,57.6,855.7,26.8,26.4,57.6,100.0,3292.0,3289.0,25.5,24.4,24.8,20000.0,856.4,0,0
991573,2026-08-16T07:12:32.628963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,2.0,224.8,225.1,225.3,0.8,0.6,0.6,867.7,-0.2,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991641,2026-08-16T07:13:06.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.7,2.0,243.1,243.3,243.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991672,2026-08-16T07:13:21.618935+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.2,0.4,1.5,0.0,1.1,2.0,225.9,223.9,226.7,28.4,29.6,26.4,855.3,24.4,49.81,0.0,19.2,57.6,855.7,22.9,24.0,57.6,100.0,3295.0,3293.0,25.5,24.4,24.8,20000.0,856.4,0,0
991703,2026-08-16T07:13:37.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.0,0.0,1.7,2.0,233.7,230.7,234.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991734,2026-08-16T07:13:52.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.4,1.8,12.8,0.0,1.1,2.0,231.1,227.7,231.6,21.7,23.6,20.2,855.9,15.4,49.85,0.0,11.6,57.6,857.7,2.6,2.6,57.6,100.0,3305.0,3303.0,25.5,24.4,24.8,20000.0,856.4,0,0
991796,2026-08-16T07:14:23.629585+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,4.2,5.7,3.5,28.0,0.0,1.1,2.0,226.6,222.5,226.7,39.0,40.0,34.3,854.2,30.2,49.77,0.0,21.1,57.6,857.7,2.2,2.4,57.6,100.0,3304.0,3302.0,25.5,24.4,24.8,20000.0,856.4,0,0
991827,2026-08-16T07:14:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.7,2.0,255.2,254.3,255.2,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991858,2026-08-16T07:14:54.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.0,3.7,0.0,1.1,2.0,243.0,240.6,243.2,12.1,13.8,10.7,857.1,5.6,49.94,0.0,2.6,57.6,857.1,9.3,8.3,57.6,100.0,3305.0,3303.0,25.5,24.4,24.8,20000.0,856.4,0,0
991889,2026-08-16T07:15:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,3.0,0.1,0.0,1.7,2.0,232.3,229.6,232.7,0.8,0.6,0.6,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991951,2026-08-16T07:15:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,3.0,0.0,0.0,1.7,2.0,231.7,229.3,231.8,0.8,0.6,0.6,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
991982,2026-08-16T07:15:56.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.8,9.8,0.0,1.1,2.0,241.2,239.7,241.0,12.1,12.7,10.7,856.8,5.6,49.94,0.0,2.3,57.6,856.0,15.4,14.0,57.6,100.0,3301.0,3299.0,25.5,24.4,24.8,20000.0,856.4,0,0
992044,2026-08-16T07:16:27.618747+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.1,0.9,1.0,20.8,0.0,1.0,2.0,243.7,242.8,243.9,13.7,12.8,12.8,856.7,22.1,49.94,0.0,2.4,57.2,857.7,1.3,1.1,57.2,100.0,3299.0,3297.0,25.4,24.4,24.8,20000.0,856.4,0,0
992112,2026-08-16T07:17:01.629701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.4,0.5,7.6,0.0,1.0,2.0,229.9,228.6,230.2,22.1,22.9,20.5,855.5,17.5,49.85,0.0,18.1,57.2,855.0,25.1,25.3,57.2,100.0,3295.0,3293.0,25.4,24.4,24.8,20000.0,856.4,0,0
992143,2026-08-16T07:17:17.619723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.8,2.0,232.6,231.5,232.9,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992174,2026-08-16T07:17:32.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.2,1.6,2.2,20.2,0.0,1.0,3.0,243.1,242.1,243.3,12.0,12.3,10.7,855.2,22.2,49.94,0.0,2.3,57.2,857.4,2.0,1.8,57.2,100.0,3303.0,3300.0,25.4,24.4,24.8,20000.0,856.4,0,0
992205,2026-08-16T07:17:48.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.8,2.0,240.7,239.9,240.9,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992267,2026-08-16T07:18:19.629067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,2.0,244.6,244.1,244.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992305,2026-08-16T07:18:38.629705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.8,2.0,237.6,236.5,237.6,0.8,0.6,0.7,867.8,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992336,2026-08-16T07:18:53.618580+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,1.8,3.2,2.8,21.3,0.0,1.0,2.0,231.7,230.2,232.0,30.4,30.7,27.5,854.3,23.5,49.81,0.0,16.8,57.2,857.1,2.2,1.9,57.2,100.0,3300.0,3298.0,25.4,24.4,24.7,20000.0,856.4,0,0
992367,2026-08-16T07:19:09.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.1,0.0,1.8,2.0,242.6,241.9,242.8,0.8,0.6,0.7,867.8,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992429,2026-08-16T07:19:40.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.8,2.0,231.0,229.8,231.3,0.8,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992460,2026-08-16T07:19:55.630238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.3,6.6,0.0,1.0,2.0,233.5,232.3,233.9,23.0,23.8,21.5,854.4,17.8,49.83,0.0,12.5,57.2,854.7,24.4,24.3,57.2,100.0,3295.0,3293.0,25.4,24.4,24.7,20000.0,856.4,0,0
992491,2026-08-16T07:20:11.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.2,0.0,1.8,2.0,231.2,230.2,231.6,0.8,0.6,0.7,867.8,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
992522,2026-08-16T07:20:26.629549+00:00,external_ems_2,bess_2,good,0.2918,normal,PCS DC current and BMS current mismatch: 38.2,1.1,2.3,3.7,38.2,0.0,1.0,2.0,255.9,254.8,255.9,45.1,42.8,44.4,859.7,-30.5,50.17,0.0,-30.7,57.2,856.0,7.7,8.5,57.2,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0
992587,2026-08-16T07:20:59.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.7,2.0,226.5,226.4,226.6,0.8,0.6,0.7,867.8,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
992618,2026-08-16T07:21:14.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.3,7.5,0.0,1.0,2.0,243.8,243.4,244.1,12.0,10.5,10.6,856.3,3.3,49.94,0.0,1.7,57.2,856.0,10.8,9.7,57.2,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0
992649,2026-08-16T07:21:30.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
992680,2026-08-16T07:21:45.629816+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.8,0.7,0.5,0.0,1.0,2.0,225.8,225.7,226.2,31.8,29.0,29.0,855.7,20.1,49.88,0.0,16.5,57.2,855.0,20.6,19.3,57.2,100.0,3292.0,3290.0,25.4,24.4,24.7,20000.0,856.4,0,0
992742,2026-08-16T07:22:16.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,2.2,8.7,0.0,1.0,2.0,232.8,232.8,233.1,19.9,18.2,18.4,854.9,10.0,49.86,0.0,12.4,57.2,857.1,1.3,1.0,57.2,100.0,3301.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0
992773,2026-08-16T07:22:32.629856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.0,1.7,2.0,231.2,231.5,231.2,0.8,0.6,0.7,867.9,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
992804,2026-08-16T07:22:47.618571+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.4,3.5,2.9,28.5,0.0,1.0,2.0,225.0,225.0,225.4,40.1,39.2,36.6,853.8,30.6,49.77,0.0,20.9,57.2,856.7,2.1,1.3,57.2,100.0,3301.0,3299.0,25.4,24.4,24.7,20000.0,856.4,0,0
992835,2026-08-16T07:23:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.7,1.0,244.4,244.8,244.7,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
992897,2026-08-16T07:23:34.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,3.0,0.0,0.0,1.7,2.0,227.2,225.9,227.8,0.8,0.6,0.7,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
992928,2026-08-16T07:23:49.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,4.5,2.0,19.3,0.0,1.0,2.0,233.5,229.6,233.8,26.0,28.1,23.6,854.4,22.2,49.85,0.0,12.0,57.2,856.4,2.9,2.6,57.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
992959,2026-08-16T07:24:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.3,3.0,0.1,0.0,1.8,2.0,231.2,227.8,231.5,0.9,0.6,0.6,867.8,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
992990,2026-08-16T07:24:20.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.7,0.8,6.9,0.0,1.0,2.0,247.0,245.0,246.6,12.8,14.4,11.7,855.8,8.7,49.94,0.0,2.6,57.2,855.0,15.6,15.3,57.2,100.0,3299.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
993059,2026-08-16T07:24:55.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,3.0,0.0,0.0,1.8,1.0,244.0,241.7,244.1,0.8,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
993121,2026-08-16T07:25:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.1,0.0,1.8,1.0,233.9,230.4,234.3,0.8,0.6,0.6,867.8,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
993152,2026-08-16T07:25:41.629407+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.2,1.6,17.6,0.0,1.0,2.0,243.4,240.9,243.8,12.0,13.9,10.7,855.6,5.2,49.94,0.0,7.4,56.8,854.0,22.8,22.2,56.8,100.0,3294.0,3292.0,25.4,24.4,24.7,20000.0,856.4,0,0
