id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
993214,2026-08-16T07:26:12.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.0,1.9,11.5,0.0,1.0,1.0,230.9,228.6,231.5,20.3,21.7,18.7,854.5,13.7,49.87,0.0,12.8,56.8,856.4,2.2,2.3,56.8,100.0,3298.0,3297.0,25.4,24.4,24.7,20000.0,856.4,0,0
993252,2026-08-16T07:26:31.618572+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,2.0,4.8,2.9,30.2,0.0,1.0,2.0,219.8,217.9,219.9,40.3,41.6,36.8,853.1,35.9,49.77,0.0,23.9,56.8,856.0,5.7,4.9,56.8,100.0,3296.0,3294.0,25.4,24.4,24.7,20000.0,856.4,0,0
993283,2026-08-16T07:26:47.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.8,2.0,244.3,243.4,244.2,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
993314,2026-08-16T07:27:02.619581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.8,2.5,0.0,1.0,2.0,243.9,242.6,243.9,12.0,12.5,10.7,855.6,4.8,49.9,0.0,2.3,56.8,856.4,2.3,1.9,56.8,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0
993376,2026-08-16T07:27:33.630167+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,1.9,4.3,2.6,25.8,0.0,1.0,2.0,232.9,231.4,233.3,33.9,35.1,30.8,853.4,28.0,49.82,0.0,13.8,56.8,856.0,2.2,2.3,56.8,100.0,3298.0,3296.0,25.4,24.4,24.7,20000.0,856.4,0,0
993407,2026-08-16T07:27:49.619345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.1,0.0,1.8,1.0,232.8,231.5,233.2,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
993438,2026-08-16T07:28:04.619601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.1,15.7,0.0,1.1,2.0,241.6,240.5,241.9,12.1,12.6,10.7,855.5,4.3,49.94,0.0,2.3,56.8,854.4,20.0,19.5,56.8,100.0,3293.0,3291.0,25.4,24.3,24.7,20000.0,856.4,0,0
993469,2026-08-16T07:28:20.629942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.8,2.0,231.7,230.0,231.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
993537,2026-08-16T07:28:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,2.0,243.0,242.4,243.2,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
993568,2026-08-16T07:29:09.629944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.7,17.3,0.0,1.1,2.0,240.5,239.1,240.4,12.1,12.6,10.7,855.4,4.5,49.94,0.0,8.6,56.8,853.7,21.8,23.9,56.8,100.0,3285.0,3283.0,25.4,24.3,24.7,20000.0,856.4,0,0
993599,2026-08-16T07:29:25.618802+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.1,0.0,1.7,1.0,234.8,233.9,235.3,0.8,0.6,0.6,867.8,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
993692,2026-08-16T07:30:11.618566+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,1.9,4.7,2.6,25.4,0.0,1.1,2.0,228.7,227.0,228.9,35.0,36.1,31.4,852.8,29.4,49.78,0.0,20.3,56.8,855.4,4.0,4.2,56.8,100.0,3295.0,3293.0,25.4,24.3,24.7,20000.0,856.4,0,0
993725,2026-08-16T07:30:28.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.8,1.0,242.1,241.4,242.4,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
993756,2026-08-16T07:30:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.7,3.1,0.0,1.1,2.0,242.7,241.7,242.9,12.1,12.6,10.7,855.3,5.2,49.94,0.0,2.3,56.8,856.0,2.1,2.0,56.8,100.0,3298.0,3296.0,25.4,24.3,24.7,20000.0,856.4,0,0
993787,2026-08-16T07:30:59.629012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.1,0.0,1.8,2.0,228.1,226.4,228.2,0.8,0.6,0.6,867.8,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
993849,2026-08-16T07:31:30.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,2.0,229.6,229.8,229.7,0.8,0.6,0.6,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
993880,2026-08-16T07:31:45.619191+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.4,1.6,1.9,21.0,0.0,1.2,2.0,240.7,241.1,241.1,12.1,10.5,10.7,855.3,3.3,49.95,0.0,1.4,56.8,853.4,24.3,24.7,56.8,100.0,3290.0,3288.0,25.4,24.2,24.6,20000.0,856.4,0,0
993911,2026-08-16T07:32:01.628840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,224.3,224.2,224.4,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
993942,2026-08-16T07:32:16.619087+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC voltage and BMS voltage mismatch: 6.2,1.0,1.7,6.2,2.5,0.0,1.2,2.0,232.6,233.6,233.1,12.2,10.5,10.7,861.2,5.3,50.36,0.0,1.5,56.8,855.0,7.8,6.4,56.8,100.0,3290.0,3288.0,25.4,24.2,24.6,20000.0,856.4,0,0
994004,2026-08-16T07:32:47.629207+00:00,external_ems_2,bess_2,good,0.0561,normal,PCS DC current and BMS current mismatch: 23.5,0.5,2.0,2.8,23.5,0.0,1.2,2.0,225.9,226.1,226.4,35.7,34.0,33.7,853.2,24.8,49.8,0.0,20.0,56.8,856.0,1.3,0.9,56.8,100.0,3297.0,3295.0,25.4,24.2,24.6,20000.0,856.4,0,0
994035,2026-08-16T07:33:03.629368+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,235.5,235.7,235.7,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994066,2026-08-16T07:33:18.619071+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.2,2.9,2.2,26.5,0.0,1.2,2.0,224.1,224.1,224.3,40.7,39.5,37.8,852.8,32.3,49.78,0.0,24.7,56.4,855.0,5.8,5.8,56.4,100.0,3295.0,3293.0,25.4,24.2,24.6,20000.0,856.4,0,0
994097,2026-08-16T07:33:34.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.8,1.0,243.9,244.6,244.2,0.8,0.6,0.6,867.8,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994194,2026-08-16T07:34:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,5.4,0.0,1.2,2.0,237.2,237.6,237.3,12.1,10.5,10.7,855.8,6.6,49.95,0.0,1.4,56.4,856.7,1.2,1.0,56.4,100.0,3302.0,3300.0,25.4,24.2,24.6,20000.0,856.4,0,0
994225,2026-08-16T07:34:38.629411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.8,1.0,223.6,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994256,2026-08-16T07:34:53.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.3,7.2,0.0,1.2,1.0,242.2,242.3,242.3,12.1,10.5,10.6,855.3,3.1,49.95,0.0,1.4,56.4,855.0,10.3,9.5,56.4,100.0,3297.0,3296.0,25.4,24.2,24.6,20000.0,856.4,0,0
994318,2026-08-16T07:35:24.628710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.0,11.8,0.0,1.2,2.0,245.6,245.9,245.8,12.0,10.4,10.6,854.4,3.7,49.92,0.0,1.4,56.4,854.4,15.5,13.3,56.4,100.0,3294.0,3292.0,25.4,24.2,24.6,20000.0,856.4,0,0
994349,2026-08-16T07:35:40.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.8,2.0,242.7,243.5,243.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994380,2026-08-16T07:35:55.618706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.0,7.9,0.0,1.3,2.0,240.5,240.9,240.9,12.1,10.5,10.7,853.0,17.4,49.95,0.0,1.4,56.4,853.0,25.3,25.5,56.4,100.0,3288.0,3286.0,25.4,24.1,24.6,20000.0,856.4,0,0
994411,2026-08-16T07:36:11.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,2.0,231.9,232.6,232.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994482,2026-08-16T07:36:46.629077+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.0,10.6,0.0,1.3,1.0,226.9,226.9,227.2,32.7,30.9,30.2,853.4,25.1,49.82,0.0,20.1,56.4,854.4,14.5,12.0,56.4,100.0,3289.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
994513,2026-08-16T07:37:02.619774+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,2.0,244.5,245.1,244.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994544,2026-08-16T07:37:17.618795+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,2.1,2.2,20.3,0.0,1.3,2.0,229.9,230.1,230.3,25.9,24.0,23.8,853.5,21.6,49.87,0.0,9.8,56.4,855.7,1.3,1.2,56.4,100.0,3296.0,3294.0,25.4,24.1,24.5,20000.0,856.4,0,0
994575,2026-08-16T07:37:33.619436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,2.0,240.2,240.8,240.6,0.8,0.6,0.6,867.8,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994637,2026-08-16T07:38:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,235.0,235.3,235.3,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994668,2026-08-16T07:38:19.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.1,9.9,0.0,1.3,2.0,239.6,240.1,240.0,12.1,10.5,10.6,855.1,8.4,49.95,0.0,1.4,56.4,854.0,18.3,18.8,56.4,100.0,3293.0,3291.0,25.4,24.1,24.5,20000.0,856.4,0,0
994730,2026-08-16T07:38:50.629227+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.5,9.2,0.0,1.3,1.0,237.6,237.6,237.7,16.9,15.0,15.5,853.9,10.5,49.91,0.0,6.0,56.4,855.4,1.3,1.4,56.4,100.0,3295.0,3294.0,25.4,24.1,24.5,20000.0,856.4,0,0
994792,2026-08-16T07:39:21.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,13.9,0.0,1.3,1.0,240.8,241.1,241.2,12.1,10.5,10.6,854.9,15.2,49.95,0.0,1.4,56.4,855.4,1.3,1.0,56.4,100.0,3294.0,3293.0,25.4,24.1,24.5,20000.0,856.4,0,0
994823,2026-08-16T07:39:37.629907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,230.0,230.3,230.3,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994854,2026-08-16T07:39:52.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.8,12.8,0.0,1.3,2.0,234.9,235.2,235.3,18.4,16.6,16.9,853.5,11.3,49.88,0.0,11.3,56.4,852.7,24.1,25.1,56.4,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
994889,2026-08-16T07:40:10.629207+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.8,1.0,256.0,255.9,256.1,0.8,0.6,0.6,867.7,-0.2,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
994954,2026-08-16T07:40:42.629796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.8,4.9,0.0,1.2,2.0,234.2,234.0,234.3,20.8,18.7,18.8,853.6,14.1,49.88,0.0,12.0,56.4,854.4,9.2,7.6,56.4,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0
994985,2026-08-16T07:40:58.629876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.8,1.0,240.3,241.0,240.8,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
995016,2026-08-16T07:41:13.629090+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,2.2,0.0,1.2,2.0,243.0,243.4,243.3,12.0,10.5,10.6,854.7,3.6,49.95,0.0,1.4,56.4,855.4,1.4,1.2,56.4,100.0,3295.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0
995047,2026-08-16T07:41:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.8,2.0,230.3,230.3,230.6,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
995109,2026-08-16T07:42:00.629323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,2.0,232.0,232.4,232.2,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
995140,2026-08-16T07:42:15.629133+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,10.0,0.0,1.2,2.0,238.9,239.3,239.3,12.1,10.5,10.7,854.9,8.0,49.95,0.0,1.4,56.4,854.0,18.0,17.3,56.4,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0
995171,2026-08-16T07:42:31.630060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,2.0,223.8,224.1,224.2,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
995202,2026-08-16T07:42:46.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.2,2.8,0.0,1.2,2.0,235.0,235.2,235.4,19.8,18.3,18.6,853.5,11.6,49.89,0.0,5.3,55.9,853.7,14.4,12.6,55.9,100.0,3291.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0
995264,2026-08-16T07:43:17.628851+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.6,1.9,23.3,0.0,1.2,2.0,240.9,241.2,241.4,12.1,10.5,10.6,854.6,3.1,49.95,0.0,1.4,55.9,852.7,26.4,23.8,55.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
995295,2026-08-16T07:43:33.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,231.6,232.1,231.7,0.8,0.6,0.6,867.7,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995326,2026-08-16T07:43:48.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.5,9.2,0.0,1.2,2.0,243.5,243.9,243.9,12.0,10.5,10.5,854.5,3.9,49.95,0.0,1.4,55.9,854.0,13.1,11.2,55.9,100.0,3288.0,3286.0,25.3,24.1,24.5,20000.0,856.4,0,0
995357,2026-08-16T07:44:04.628851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.0,1.9,2.0,255.0,255.2,255.3,0.8,0.6,0.6,867.7,0.1,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995422,2026-08-16T07:44:36.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,0.3,0.0,1.2,2.0,230.9,230.9,231.2,22.6,21.0,21.2,853.2,16.3,49.9,0.0,12.6,55.9,853.7,16.6,16.2,55.9,100.0,3291.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0
995453,2026-08-16T07:44:52.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.9,2.0,240.4,240.7,240.5,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995484,2026-08-16T07:45:07.619094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.0,11.4,0.0,1.2,2.0,230.7,230.9,231.0,20.6,19.1,19.2,853.4,12.9,49.88,0.0,9.4,55.9,855.4,1.5,0.9,55.9,100.0,3295.0,3293.0,25.3,24.1,24.5,20000.0,856.4,0,0
995515,2026-08-16T07:45:23.629413+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,2.0,245.4,246.1,245.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995577,2026-08-16T07:45:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,234.9,235.1,234.9,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995613,2026-08-16T07:46:12.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,2.0,222.2,222.2,222.5,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
995644,2026-08-16T07:46:27.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,1.2,1.2,0.0,1.2,1.0,237.3,237.3,237.4,19.1,17.6,17.5,852.8,10.9,49.85,0.0,8.6,55.9,854.0,12.1,11.4,55.9,100.0,3291.0,3290.0,25.3,24.1,24.5,20000.0,856.4,0,0
995675,2026-08-16T07:46:43.629778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.9,2.0,229.3,229.8,229.7,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
995737,2026-08-16T07:47:14.629144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.2,0.0,1.9,2.0,224.1,224.1,228.0,0.8,0.6,0.6,867.8,-0.2,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
995799,2026-08-16T07:47:45.619318+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,2.0,243.4,244.0,243.7,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
995830,2026-08-16T07:48:00.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.8,16.6,0.0,1.2,2.0,244.2,244.2,244.7,18.0,16.0,16.1,854.2,8.5,49.93,0.0,7.0,55.9,856.0,-8.1,-0.3,55.9,100.0,3295.0,3293.0,25.3,24.1,24.4,20000.0,856.4,0,0
995892,2026-08-16T07:48:31.629384+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.6,3.0,0.0,1.2,1.0,232.1,232.0,232.5,21.6,20.2,20.3,853.4,14.7,49.87,0.0,11.3,55.9,854.0,11.7,9.3,55.9,100.0,3287.0,3286.0,25.3,24.1,24.4,20000.0,856.4,0,0
995923,2026-08-16T07:48:47.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,2.0,241.4,242.1,241.9,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
995954,2026-08-16T07:49:02.618602+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,0.4,2.4,3.5,30.7,0.0,1.2,2.0,225.6,225.5,225.9,42.9,40.8,40.5,851.5,32.1,49.78,0.0,20.3,55.9,855.0,1.4,1.0,55.9,100.0,3294.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0
995985,2026-08-16T07:49:18.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.9,2.0,244.7,245.3,244.8,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996047,2026-08-16T07:49:49.619574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,1.0,229.5,229.8,229.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996078,2026-08-16T07:50:04.629928+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.4,0.7,3.6,28.2,0.0,1.2,2.0,255.8,255.8,256.2,47.4,48.1,47.6,858.1,-30.0,50.21,0.0,-35.1,55.9,861.7,-58.2,-58.3,55.9,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
996111,2026-08-16T07:50:21.618906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,234.3,234.5,234.4,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996142,2026-08-16T07:50:36.629765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,1.9,0.0,1.2,1.0,241.3,241.7,241.7,12.1,10.5,10.6,854.3,3.2,49.95,0.0,1.4,55.9,855.0,1.3,1.0,55.9,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0
996204,2026-08-16T07:51:07.629413+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,18.3,0.0,1.2,2.0,240.8,241.1,241.2,12.1,10.5,10.6,854.3,3.7,49.95,0.0,1.4,55.9,852.7,22.0,23.2,55.9,100.0,3286.0,3284.0,25.3,24.1,24.4,20000.0,856.4,0,0
996235,2026-08-16T07:51:23.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,2.0,243.7,244.0,243.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996266,2026-08-16T07:51:38.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.0,2.9,0.0,1.2,2.0,241.0,240.7,241.0,15.7,13.8,14.2,853.7,8.3,49.92,0.0,1.5,55.9,853.7,11.2,9.8,55.9,100.0,3290.0,3288.0,25.3,24.1,24.4,20000.0,856.4,0,0
996366,2026-08-16T07:52:28.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,7.6,0.0,1.2,1.0,229.9,230.1,230.3,17.9,16.2,16.3,853.2,8.9,49.88,0.0,12.1,55.6,855.0,1.3,1.2,55.6,100.0,3293.0,3292.0,25.3,24.1,24.4,20000.0,856.4,0,0
996397,2026-08-16T07:52:44.630922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.9,2.0,241.1,241.8,241.5,0.8,0.6,0.6,867.8,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996428,2026-08-16T07:52:59.629866+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,2.7,2.6,22.1,0.0,1.2,2.0,224.0,224.1,224.3,39.1,37.2,36.4,851.4,28.9,49.78,0.0,21.4,55.6,854.0,6.8,5.7,55.6,100.0,3289.0,3287.0,25.3,24.1,24.4,20000.0,856.4,0,0
996459,2026-08-16T07:53:15.629575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.9,2.0,244.1,244.9,244.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
996521,2026-08-16T07:53:46.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,239.9,240.5,240.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
996553,2026-08-16T07:54:02.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,2.0,2.0,223.1,223.2,223.4,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
996587,2026-08-16T07:54:19.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.9,2.0,231.5,232.0,232.0,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
996618,2026-08-16T07:54:34.629787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.7,19.8,0.0,1.2,1.0,241.4,241.9,241.9,12.1,10.5,10.6,854.4,3.8,49.95,0.0,1.4,55.6,852.7,23.6,24.2,55.6,100.0,3289.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0
996680,2026-08-16T07:55:05.628781+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.1,6.5,0.0,1.2,1.0,244.5,245.1,244.8,12.0,10.4,10.5,854.1,3.3,49.95,0.0,1.4,55.6,854.0,9.8,7.2,55.6,100.0,3288.0,3287.0,25.3,24.1,24.5,20000.0,856.4,0,0
996711,2026-08-16T07:55:21.619609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,2.0,240.2,240.3,240.3,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
996742,2026-08-16T07:55:36.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.4,2.3,0.0,1.2,1.0,227.4,227.5,227.8,25.3,23.4,23.3,854.1,16.3,49.89,0.0,12.5,55.6,852.7,18.6,16.6,55.6,100.0,3285.0,3284.0,25.3,24.1,24.5,20000.0,856.4,0,0
996773,2026-08-16T07:55:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.9,2.0,230.7,231.0,231.0,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
996872,2026-08-16T07:56:41.628762+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.4,4.1,3.1,28.4,0.0,1.2,2.0,224.2,224.3,224.6,40.8,39.2,36.7,851.6,29.8,49.78,0.0,22.7,55.6,854.7,1.4,1.0,55.6,100.0,3290.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0
996903,2026-08-16T07:56:57.619816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,2.0,245.4,246.1,245.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
996934,2026-08-16T07:57:12.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.1,5.2,0.0,1.2,1.0,243.4,243.6,243.5,14.4,12.5,12.9,853.6,6.4,49.94,0.0,1.4,55.6,854.7,1.2,0.9,55.6,100.0,3292.0,3291.0,25.3,24.1,24.5,20000.0,856.4,0,0
996996,2026-08-16T07:57:43.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.3,1.8,17.5,0.0,1.2,2.0,230.8,231.2,231.5,28.3,26.0,26.0,852.2,22.1,49.85,0.0,11.9,55.6,854.0,4.6,4.2,55.6,100.0,3292.0,3290.0,25.3,24.1,24.5,20000.0,856.4,0,0
997027,2026-08-16T07:57:59.619208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.2,0.0,1.9,2.0,224.9,225.4,225.6,0.8,0.6,0.6,867.8,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
997059,2026-08-16T07:58:15.629480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.9,2.0,230.6,230.9,231.0,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
997090,2026-08-16T07:58:30.618893+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,1.5,2.1,23.3,0.0,1.2,2.0,241.0,241.4,241.5,12.0,10.5,10.7,854.1,3.4,49.95,0.0,1.4,55.6,852.0,26.7,26.1,55.6,100.0,3285.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
997152,2026-08-16T07:59:01.618875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,2.5,0.0,1.2,1.0,243.8,244.3,244.2,12.0,10.4,10.5,853.9,3.7,49.95,0.0,1.4,55.6,854.7,1.2,1.0,55.6,100.0,3290.0,3289.0,25.3,24.1,24.5,20000.0,856.4,0,0
997183,2026-08-16T07:59:17.629376+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.9,2.0,241.8,242.5,242.3,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
997214,2026-08-16T07:59:32.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.7,13.2,0.0,1.2,2.0,230.0,230.0,230.4,21.5,19.8,20.1,852.7,12.8,49.86,0.0,13.8,55.6,852.0,26.0,24.3,55.6,100.0,3280.0,3278.0,25.3,24.1,24.5,20000.0,856.4,0,0
997245,2026-08-16T07:59:48.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.9,1.0,228.6,229.1,229.1,0.8,0.6,0.6,867.7,-0.1,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
997314,2026-08-16T08:00:22.618585+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.6,2.2,1.9,25.2,0.0,1.3,2.0,224.8,224.6,225.2,44.7,43.9,42.5,851.5,35.1,49.78,0.0,23.2,55.6,853.4,9.9,9.1,55.6,100.0,3289.0,3287.0,25.4,24.1,24.5,20000.0,856.4,0,0
997345,2026-08-16T08:00:38.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.9,2.0,245.4,246.2,245.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
997407,2026-08-16T08:01:09.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,2.0,224.3,224.4,224.5,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
997469,2026-08-16T08:01:40.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,2.0,242.7,243.4,243.0,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
997500,2026-08-16T08:01:55.630315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,4.2,0.0,1.3,2.0,238.4,238.8,238.7,12.1,10.5,10.6,854.1,5.4,49.95,0.0,1.4,55.2,855.0,1.2,1.1,55.2,100.0,3316.0,3314.0,25.4,24.1,24.5,20000.0,856.4,0,0
997531,2026-08-16T08:02:11.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,2.0,223.8,224.1,224.1,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
997562,2026-08-16T08:02:26.629187+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,1.6,1.7,23.1,0.0,1.3,1.0,245.5,245.9,245.7,12.0,10.4,10.5,853.7,3.6,49.95,0.0,1.4,55.2,852.0,26.7,25.5,55.2,100.0,3286.0,3285.0,25.4,24.1,24.5,20000.0,856.4,0,0
997624,2026-08-16T08:02:57.618749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.2,1.5,0.0,1.3,2.0,244.1,244.6,244.4,11.9,10.4,10.5,853.8,3.4,49.95,0.0,1.4,55.2,854.0,4.9,4.2,55.2,100.0,3290.0,3288.0,25.4,24.1,24.5,20000.0,856.4,0,0
997655,2026-08-16T08:03:13.619029+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,241.5,242.1,241.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
997686,2026-08-16T08:03:28.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.2,0.6,0.7,0.0,1.3,1.0,225.9,225.6,226.0,32.4,29.7,29.2,852.1,19.3,49.87,0.0,15.4,55.2,852.7,18.6,17.5,55.2,100.0,3283.0,3282.0,25.4,24.1,24.5,20000.0,856.4,0,0
997717,2026-08-16T08:03:44.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,2.0,230.1,230.1,230.3,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
997785,2026-08-16T08:04:18.619856+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,2.0,239.0,239.3,238.9,0.8,0.6,0.6,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
997816,2026-08-16T08:04:33.618551+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,2.4,0.0,1.3,2.0,243.9,243.8,244.1,12.0,11.1,10.5,853.9,3.8,49.9,0.0,1.7,55.2,854.7,1.4,1.0,55.2,100.0,3291.0,3289.0,25.4,24.1,24.5,20000.0,856.4,0,0
997847,2026-08-16T08:04:49.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.0,2.0,240.4,240.7,240.9,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
997878,2026-08-16T08:05:04.628708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,1.9,17.8,0.0,1.3,1.0,229.1,228.7,229.5,32.6,31.6,29.4,851.5,27.3,49.82,0.0,13.6,55.2,853.4,9.5,10.7,55.2,100.0,3291.0,3290.0,25.4,24.1,24.5,20000.0,856.4,0,0
997940,2026-08-16T08:05:35.628750+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.0,1.3,0.3,0.0,1.3,2.0,238.2,237.0,238.1,17.9,18.6,16.6,852.1,12.2,49.85,0.0,8.4,55.2,853.4,12.5,11.1,55.2,100.0,3287.0,3285.0,25.4,24.1,24.5,20000.0,856.4,0,0
997973,2026-08-16T08:05:52.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.1,0.0,2.0,2.0,239.8,237.6,240.5,0.8,0.6,0.6,867.7,0.1,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
998004,2026-08-16T08:06:07.618581+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,1.9,4.4,1.5,23.3,0.0,1.3,3.0,244.2,242.6,244.5,70.2,65.9,70.3,861.2,-55.6,50.35,0.0,-49.0,55.2,859.7,-32.3,-30.9,55.2,100.0,3308.0,3305.0,25.4,24.1,24.5,20000.0,856.4,0,0
998035,2026-08-16T08:06:23.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.0,1.9,2.0,244.0,243.0,244.5,0.8,0.6,0.6,867.7,0.1,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998097,2026-08-16T08:06:54.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,1.9,2.0,242.5,241.3,242.9,0.8,0.6,0.6,867.7,0.1,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998128,2026-08-16T08:07:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,5.3,0.3,7.3,0.0,1.3,2.0,241.8,239.5,242.8,59.6,55.8,61.1,862.4,-42.6,50.25,0.0,-34.6,55.2,862.1,-35.3,-33.8,55.2,100.0,3320.0,3318.0,25.5,24.2,24.6,20000.0,856.4,0,0
998159,2026-08-16T08:07:25.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.3,0.0,1.9,2.0,242.7,241.0,243.0,0.8,0.6,0.6,867.7,0.3,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998190,2026-08-16T08:07:40.619008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,4.4,2.1,10.1,0.0,1.2,2.0,240.8,238.2,241.8,59.3,55.7,60.1,863.0,-45.6,50.28,0.0,-38.0,55.2,865.1,-55.7,-56.0,55.2,100.0,3331.0,3329.0,25.5,24.3,24.6,20000.0,856.4,0,0
998252,2026-08-16T08:08:11.628680+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.8,4.4,3.2,24.3,0.0,1.3,2.0,233.0,231.1,233.9,50.9,46.7,51.1,862.5,-32.8,50.19,0.0,-30.0,55.6,865.7,-57.1,-57.1,55.6,100.0,3332.0,3330.0,25.6,24.3,24.7,20000.0,856.4,0,0
998285,2026-08-16T08:08:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.9,0.0,0.0,1.9,2.0,242.0,239.7,242.1,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998316,2026-08-16T08:08:43.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.2,0.9,2.9,0.0,1.3,2.0,243.6,240.7,243.5,12.1,13.9,10.7,857.2,5.5,49.93,0.0,2.7,55.6,858.1,2.6,2.2,55.6,100.0,3305.0,3303.0,25.6,24.3,24.7,20000.0,856.4,0,0
998347,2026-08-16T08:08:59.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.0,0.0,1.9,2.0,233.3,230.2,234.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998409,2026-08-16T08:09:30.628990+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,2.9,0.0,0.0,1.9,2.0,244.4,235.8,244.5,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998471,2026-08-16T08:10:01.618575+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.9,0.0,0.0,1.9,2.0,229.1,222.4,229.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998504,2026-08-16T08:10:17.619029+00:00,external_ems_2,bess_2,good,0.0238,normal,PCS phase current imbalance high: 9.0,2.4,9.0,1.2,0.5,0.0,1.4,2.0,254.5,252.4,254.8,71.2,62.5,71.5,862.2,-55.7,50.36,0.0,-51.2,55.6,863.4,-56.2,-57.2,55.6,100.0,3322.0,3320.0,25.6,24.2,24.6,20000.0,856.4,0,0
998568,2026-08-16T08:10:49.618938+00:00,external_ems_2,bess_2,good,0.1001,normal,PCS phase voltage imbalance high: 8.9,8.9,6.9,0.6,2.0,0.0,1.4,2.0,240.8,231.9,240.5,12.2,17.6,10.7,856.5,5.9,49.93,0.0,3.2,55.6,857.1,3.9,3.2,55.6,100.0,3302.0,3300.0,25.6,24.2,24.6,20000.0,856.4,0,0
998599,2026-08-16T08:11:05.618581+00:00,external_ems_1,bess_1,good,0.0795,normal,PCS phase voltage imbalance high: 8.1,8.1,0.2,3.0,0.0,0.0,1.9,2.0,239.9,231.8,239.7,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998630,2026-08-16T08:11:20.629035+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,6.4,0.7,2.9,0.0,1.4,2.0,243.1,234.3,242.9,13.0,18.5,12.1,855.7,8.6,49.91,0.0,5.2,55.6,856.4,5.7,5.6,55.6,100.0,3298.0,3296.0,25.6,24.2,24.6,20000.0,856.4,0,0
998661,2026-08-16T08:11:36.629245+00:00,external_ems_1,bess_1,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,0.2,3.0,0.0,0.0,1.9,2.0,243.9,235.5,244.1,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998723,2026-08-16T08:12:07.628877+00:00,external_ems_1,bess_1,good,0.0205,normal,PCS phase voltage imbalance high: 5.8,5.8,0.2,2.9,0.0,0.0,1.9,2.0,226.8,221.3,227.1,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998754,2026-08-16T08:12:22.619732+00:00,external_ems_2,bess_2,good,0.0282,normal,PCS phase voltage imbalance high: 6.1,6.1,5.7,0.3,9.2,0.0,1.4,1.0,236.4,230.9,237.0,20.0,24.6,18.9,854.1,14.3,49.88,0.0,8.0,55.6,854.4,23.5,21.6,55.6,100.0,3293.0,3292.0,25.6,24.2,24.6,20000.0,856.4,0,0
998790,2026-08-16T08:12:40.629104+00:00,external_ems_2,bess_2,good,0.0667,normal,PCS phase voltage imbalance high: 7.6,7.6,5.0,1.1,7.0,0.0,1.5,1.0,238.5,230.9,238.3,12.2,15.7,10.7,856.0,11.4,49.93,0.0,3.2,55.6,857.1,4.4,3.0,55.6,100.0,3301.0,3300.0,25.6,24.1,24.6,20000.0,856.4,0,0
998821,2026-08-16T08:12:56.619565+00:00,external_ems_1,bess_1,good,0.0154,normal,PCS phase voltage imbalance high: 5.6,5.6,0.2,3.0,0.0,0.0,1.9,1.0,226.4,220.8,226.3,0.8,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998883,2026-08-16T08:13:27.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.9,1.0,233.6,231.9,233.3,0.8,0.6,0.6,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
998914,2026-08-16T08:13:42.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.0,0.4,6.3,0.0,1.5,2.0,243.4,241.3,243.2,12.0,12.7,10.7,855.1,4.4,49.94,0.0,2.6,55.6,854.7,10.7,10.0,55.6,100.0,3292.0,3290.0,25.6,24.1,24.6,20000.0,856.4,0,0
998945,2026-08-16T08:13:58.631119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.9,1.0,243.4,242.7,243.6,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999044,2026-08-16T08:14:47.619241+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,1.8,4.8,3.3,31.7,0.0,1.5,2.0,224.9,223.1,224.9,43.6,45.4,40.6,852.4,34.1,49.77,0.0,22.9,55.6,855.7,2.4,1.6,55.6,100.0,3297.0,3295.0,25.6,24.1,24.5,20000.0,856.4,0,0
999075,2026-08-16T08:15:03.618994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.0,0.0,0.0,1.9,1.0,241.1,239.8,240.9,0.8,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999106,2026-08-16T08:15:18.629075+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.6,2.7,0.0,1.5,1.0,243.4,242.4,243.6,12.0,12.4,10.6,854.8,5.0,49.91,0.0,2.3,55.6,855.4,2.3,2.3,55.6,100.0,3293.0,3292.0,25.6,24.1,24.5,20000.0,856.4,0,0
999137,2026-08-16T08:15:34.630568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.0,0.0,0.0,1.9,1.0,240.0,239.1,240.3,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999199,2026-08-16T08:16:05.618885+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.0,0.0,0.0,1.9,1.0,232.1,231.2,232.2,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999230,2026-08-16T08:16:20.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.6,0.8,3.0,0.0,1.4,2.0,239.4,238.1,239.2,15.3,15.5,13.9,853.2,9.4,49.87,0.0,6.2,55.6,854.0,12.4,12.4,55.6,100.0,3291.0,3289.0,25.5,24.1,24.5,20000.0,856.4,0,0
999261,2026-08-16T08:16:36.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,3.1,0.1,0.0,1.9,1.0,224.0,222.3,224.3,0.9,0.6,0.6,867.9,0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999292,2026-08-16T08:16:51.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.4,16.9,0.0,1.4,1.0,240.6,240.2,240.8,12.0,11.0,10.7,854.8,3.9,49.94,0.0,1.9,55.6,853.4,20.8,19.7,55.6,100.0,3293.0,3292.0,25.5,24.1,24.5,20000.0,856.4,0,0
999354,2026-08-16T08:17:22.619240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.2,7.5,0.0,1.4,1.0,244.0,244.2,244.1,12.0,10.4,10.5,854.6,3.8,49.94,0.0,1.4,55.6,854.4,11.3,10.5,55.6,100.0,3290.0,3289.0,25.5,24.1,24.5,20000.0,856.4,0,0
999385,2026-08-16T08:17:38.628663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,243.6,244.3,243.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
999416,2026-08-16T08:17:53.630113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,9.3,0.0,1.5,3.0,225.0,224.8,225.3,20.5,18.9,19.0,853.2,13.9,49.85,0.0,16.8,55.6,852.7,23.2,23.8,55.6,100.0,3282.0,3279.0,25.5,24.0,24.5,20000.0,856.4,0,0
999447,2026-08-16T08:18:09.629649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,231.9,232.6,232.4,0.8,0.6,0.6,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
999547,2026-08-16T08:18:59.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,243.7,244.4,243.9,0.8,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
999578,2026-08-16T08:19:14.629036+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.9,3.0,0.0,1.5,2.0,240.3,240.2,240.4,12.3,10.7,11.0,854.5,4.4,49.94,0.0,1.4,55.6,855.4,1.4,0.9,55.6,100.0,3295.0,3293.0,25.5,24.0,24.4,20000.0,856.4,0,0
999609,2026-08-16T08:19:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,2.0,1.0,240.1,240.7,240.6,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
999671,2026-08-16T08:20:01.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,242.9,243.6,243.3,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
999702,2026-08-16T08:20:16.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.1,4.6,0.0,1.5,2.0,241.8,242.2,242.3,12.0,10.5,10.5,854.3,3.7,49.94,0.0,1.4,55.6,854.4,8.3,6.9,55.6,100.0,3293.0,3291.0,25.5,24.0,24.4,20000.0,856.4,0,0
999733,2026-08-16T08:20:32.629804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,219.5,219.8,219.9,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
999764,2026-08-16T08:20:47.629765+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.2,1.6,1.9,22.8,0.0,1.5,2.0,245.4,245.6,245.4,12.2,10.6,10.9,854.3,3.4,49.94,0.0,1.4,55.6,852.4,26.2,26.3,55.6,100.0,3285.0,3283.0,25.5,24.0,24.4,20000.0,856.4,0,0
999826,2026-08-16T08:21:18.619002+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.5,0.2,0.0,1.5,2.0,244.1,244.6,244.5,12.0,10.4,10.5,854.2,3.2,49.94,0.0,1.4,55.2,854.7,3.4,3.3,55.2,100.0,3291.0,3289.0,25.5,24.0,24.4,20000.0,856.4,0,0
999857,2026-08-16T08:21:34.629086+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,243.2,243.9,243.5,0.8,0.6,0.6,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
999888,2026-08-16T08:21:49.619092+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.5,0.5,3.9,0.0,1.4,1.0,225.4,225.2,225.6,33.1,30.6,31.2,852.5,22.0,49.87,0.0,16.8,55.2,853.0,18.1,17.4,55.2,100.0,3284.0,3283.0,25.4,24.0,24.4,20000.0,856.4,0,0
999919,2026-08-16T08:22:05.618665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,2.0,1.0,240.4,240.6,240.6,0.9,0.6,0.6,867.8,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
999987,2026-08-16T08:22:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,2.0,242.2,242.7,242.7,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1000018,2026-08-16T08:22:54.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.5,10.7,0.0,1.4,1.0,243.9,244.3,244.1,19.9,18.4,18.6,853.2,11.9,49.9,0.0,1.4,55.2,854.7,1.2,0.9,55.2,100.0,3292.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000080,2026-08-16T08:23:25.629576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.6,1.5,12.7,0.0,1.4,1.0,229.0,228.8,229.1,32.1,30.1,29.5,851.9,26.0,49.83,0.0,15.7,55.2,853.4,13.3,11.5,55.2,100.0,3292.0,3291.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000142,2026-08-16T08:23:56.628700+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.4,5.8,0.0,1.4,1.0,232.1,232.4,232.7,23.9,22.3,22.3,852.3,17.5,49.86,0.0,9.2,55.2,853.7,11.7,9.0,55.2,100.0,3291.0,3290.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000173,2026-08-16T08:24:12.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.0,2.0,1.0,235.0,235.1,235.0,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000211,2026-08-16T08:24:31.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,2.0,218.5,218.9,218.9,0.8,0.6,0.6,867.8,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000242,2026-08-16T08:24:46.629674+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,9.1,0.0,1.4,2.0,244.4,244.8,244.7,12.0,10.4,10.5,853.9,3.5,49.94,0.0,1.4,55.2,853.4,12.6,11.9,55.2,100.0,3288.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0
1000304,2026-08-16T08:25:17.629016+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.6,1.7,22.2,0.0,1.5,2.0,240.2,240.6,240.6,12.1,10.5,10.6,853.7,3.6,49.89,0.0,10.1,55.2,852.0,25.8,26.7,55.2,100.0,3286.0,3284.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000335,2026-08-16T08:25:33.618833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,2.0,228.2,228.6,228.8,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000366,2026-08-16T08:25:48.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,2.1,13.4,0.0,1.5,1.0,232.3,232.4,232.8,21.0,19.4,19.7,852.6,14.7,49.94,0.0,10.8,55.2,854.7,1.3,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000397,2026-08-16T08:26:04.629068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,241.6,242.3,242.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000465,2026-08-16T08:26:38.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.1,0.0,2.0,1.0,240.8,241.2,241.1,0.8,0.6,0.6,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000496,2026-08-16T08:26:53.629479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.2,5.3,0.0,1.5,1.0,238.9,238.9,239.3,14.7,12.9,13.2,853.5,6.7,49.94,0.0,1.4,55.2,854.7,1.4,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.4,20000.0,856.4,0,0
1000527,2026-08-16T08:27:09.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,240.2,240.9,240.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1000558,2026-08-16T08:27:24.619161+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.5,2.2,3.1,22.0,0.0,1.5,1.0,230.7,231.0,231.2,28.4,26.5,26.2,851.3,23.4,49.82,0.0,14.0,55.2,854.4,1.4,0.9,55.2,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000620,2026-08-16T08:27:55.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.3,20.0,0.0,1.5,1.0,241.3,241.7,241.8,12.0,10.5,10.5,853.7,3.2,49.95,0.0,1.4,55.2,852.4,23.2,20.9,55.2,100.0,3281.0,3280.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000651,2026-08-16T08:28:11.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,225.4,225.6,225.7,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
