id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1000688,2026-08-16T08:28:29.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,7.9,0.0,1.5,1.0,240.2,240.6,240.7,12.0,10.5,10.6,853.9,3.5,49.95,0.0,1.4,55.2,853.4,11.4,9.7,55.2,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000719,2026-08-16T08:28:45.629756+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,2.0,1.0,225.8,225.6,225.8,0.8,0.6,0.6,867.8,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1000781,2026-08-16T08:29:16.628727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,228.2,228.4,228.4,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1000812,2026-08-16T08:29:31.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.8,2.0,0.0,1.5,2.0,243.0,243.1,243.1,12.0,10.4,10.5,853.6,3.3,49.93,0.0,8.4,55.2,854.4,1.3,1.1,55.2,100.0,3291.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000843,2026-08-16T08:29:47.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,241.8,242.3,242.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1000874,2026-08-16T08:30:02.629766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.3,1.8,12.8,0.0,1.5,2.0,224.0,224.1,224.3,38.4,36.3,36.1,850.9,29.1,49.78,0.0,21.8,54.7,852.7,16.3,12.5,54.7,100.0,3285.0,3283.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000940,2026-08-16T08:30:35.618931+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.8,4.3,0.0,1.5,1.0,240.8,240.7,240.9,13.2,11.5,11.8,852.6,5.5,49.89,0.0,3.5,54.7,854.4,1.2,0.9,54.7,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1000971,2026-08-16T08:30:51.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,240.5,240.9,240.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001002,2026-08-16T08:31:06.619046+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.3,2.5,3.0,25.0,0.0,1.5,1.0,228.4,228.3,228.6,33.4,31.6,30.9,851.4,26.4,49.82,0.0,15.8,54.7,854.4,1.4,0.9,54.7,100.0,3290.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001033,2026-08-16T08:31:22.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.6,243.4,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001095,2026-08-16T08:31:53.619624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,225.2,225.2,225.4,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001161,2026-08-16T08:32:26.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,222.6,222.7,222.7,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001192,2026-08-16T08:32:41.619050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.2,18.5,0.0,1.5,1.0,240.4,240.7,240.9,12.0,10.5,10.6,853.9,3.4,49.94,0.0,1.4,54.7,852.7,21.9,19.9,54.7,100.0,3286.0,3285.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001254,2026-08-16T08:33:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.8,0.2,5.8,0.0,1.5,1.0,241.5,241.6,241.9,13.2,10.4,10.5,853.6,3.8,49.94,0.0,1.4,54.7,853.4,9.6,8.1,54.7,100.0,3288.0,3287.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001285,2026-08-16T08:33:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.0,2.0,1.0,242.4,243.1,242.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001316,2026-08-16T08:33:43.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,5.3,0.0,1.5,2.0,240.2,240.5,240.7,12.0,10.5,10.6,851.0,24.3,49.94,0.0,22.6,54.7,852.0,19.0,18.3,54.7,100.0,3280.0,3278.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001347,2026-08-16T08:33:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,2.0,1.0,239.4,240.0,239.8,0.8,0.6,0.6,867.7,-0.2,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001409,2026-08-16T08:34:30.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,2.0,1.0,240.5,241.2,241.0,0.8,0.6,0.6,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001440,2026-08-16T08:34:45.618577+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.3,3.2,2.9,24.8,0.0,1.5,1.0,223.9,223.8,224.1,34.5,31.9,31.3,851.1,26.1,49.78,0.0,22.2,54.7,854.0,1.3,0.7,54.7,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001471,2026-08-16T08:35:01.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,243.7,244.1,243.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001502,2026-08-16T08:35:16.628873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.1,5.1,0.0,1.5,1.0,237.1,237.2,237.3,14.4,12.6,12.9,852.9,6.5,49.87,0.0,4.2,54.7,854.0,1.4,1.2,54.7,100.0,3290.0,3289.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001564,2026-08-16T08:35:47.618575+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.2,2.8,3.2,25.2,0.0,1.5,1.0,227.1,227.0,227.2,34.1,31.9,31.3,850.8,26.5,49.81,0.0,16.4,54.7,854.0,1.3,1.0,54.7,100.0,3289.0,3288.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001595,2026-08-16T08:36:03.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,229.9,230.2,230.3,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001630,2026-08-16T08:36:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,5.7,0.0,1.5,1.0,239.0,239.4,239.5,12.1,10.5,10.6,853.7,5.7,49.95,0.0,1.4,54.7,853.4,11.4,9.1,54.7,100.0,3291.0,3290.0,25.4,23.9,24.3,20000.0,856.4,0,0
1001723,2026-08-16T08:37:07.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,236.3,236.5,236.3,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001754,2026-08-16T08:37:22.618566+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.5,2.0,23.4,0.0,1.4,1.0,240.6,241.0,241.1,12.0,10.5,10.6,853.4,3.5,49.94,0.0,1.4,54.7,851.4,26.9,26.8,54.7,100.0,3281.0,3280.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001785,2026-08-16T08:37:38.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,2.0,229.5,229.7,229.7,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001816,2026-08-16T08:37:53.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.7,2.5,0.0,1.4,1.0,243.0,243.4,243.4,12.0,10.4,10.6,853.3,3.8,49.94,0.0,1.4,54.7,854.0,1.3,1.2,54.7,100.0,3289.0,3288.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001885,2026-08-16T08:38:28.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.0,2.0,1.0,238.8,239.1,238.8,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001916,2026-08-16T08:38:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,10.3,0.0,1.4,2.0,229.2,229.4,229.6,24.0,22.2,22.2,852.3,16.8,49.88,0.0,12.1,54.7,853.4,6.5,5.3,54.7,100.0,3286.0,3284.0,25.4,24.0,24.3,20000.0,856.4,0,0
1001947,2026-08-16T08:38:59.618605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,240.3,240.9,240.7,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1001978,2026-08-16T08:39:14.618587+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.4,2.4,3.4,27.9,0.0,1.4,2.0,224.1,224.2,224.5,39.0,38.0,36.6,850.6,29.2,49.78,0.0,19.5,54.7,854.0,1.3,1.0,54.7,100.0,3290.0,3288.0,25.4,24.0,24.3,20000.0,856.4,0,0
1002040,2026-08-16T08:39:45.629718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,2.0,0.0,1.4,2.0,243.2,243.7,243.6,12.0,10.4,10.5,853.2,3.3,49.94,0.0,1.4,54.4,854.0,1.3,1.1,54.4,100.0,3289.0,3287.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002071,2026-08-16T08:40:01.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,2.0,1.0,229.8,230.2,230.1,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1002102,2026-08-16T08:40:16.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.1,12.8,0.0,1.4,1.0,239.2,239.5,239.6,12.1,10.5,10.6,853.5,7.8,49.95,0.0,1.4,54.4,852.4,20.6,17.6,54.4,100.0,3287.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002133,2026-08-16T08:40:32.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,2.0,231.3,231.8,231.8,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1002226,2026-08-16T08:41:18.618934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.6,19.6,0.0,1.4,1.0,240.5,240.6,240.7,12.0,10.5,10.6,853.3,3.2,49.94,0.0,1.4,54.4,851.7,22.8,23.8,54.4,100.0,3280.0,3279.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002257,2026-08-16T08:41:34.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,227.5,227.7,227.7,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002288,2026-08-16T08:41:49.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.2,2.2,0.0,1.4,2.0,243.3,243.8,243.7,12.0,10.4,10.5,853.2,3.9,49.94,0.0,1.4,54.4,853.4,6.1,5.3,54.4,100.0,3285.0,3283.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002352,2026-08-16T08:42:21.618641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,0.9,13.4,0.0,1.4,2.0,224.9,224.8,225.0,38.9,37.4,36.6,851.1,32.2,49.83,0.0,23.2,54.4,852.0,18.8,18.0,54.4,100.0,3280.0,3278.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002383,2026-08-16T08:42:37.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,245.4,246.1,245.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002414,2026-08-16T08:42:52.629540+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,2.4,12.8,0.0,1.4,1.0,230.4,230.5,230.8,22.3,20.7,20.8,851.6,14.1,49.85,0.0,8.7,54.4,854.0,1.3,1.1,54.4,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002445,2026-08-16T08:43:08.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,240.4,240.9,240.7,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002507,2026-08-16T08:43:39.618808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.7,243.5,243.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002538,2026-08-16T08:43:54.629185+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,2.0,0.0,1.4,1.0,242.2,242.6,242.7,12.0,10.5,10.6,853.1,3.6,49.94,0.0,1.4,54.4,853.7,1.6,1.2,54.4,100.0,3289.0,3288.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002569,2026-08-16T08:44:10.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,222.5,222.8,222.9,0.8,0.6,0.6,867.7,0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002600,2026-08-16T08:44:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.2,10.4,0.0,1.4,2.0,236.7,236.9,237.1,19.2,17.8,17.9,852.2,11.1,49.9,0.0,4.3,54.4,852.0,21.5,18.4,54.4,100.0,3286.0,3284.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002662,2026-08-16T08:44:56.629167+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,10.5,0.0,1.4,2.0,240.8,241.1,241.3,12.0,10.5,10.5,853.2,3.1,49.94,0.0,1.4,54.4,852.7,13.6,12.2,54.4,100.0,3284.0,3282.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002693,2026-08-16T08:45:12.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,2.0,1.0,228.0,228.1,228.1,0.8,0.6,0.6,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002755,2026-08-16T08:45:43.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,241.7,242.4,242.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002821,2026-08-16T08:46:16.629897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,2.0,238.1,238.3,238.1,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1002852,2026-08-16T08:46:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,1.5,15.9,0.0,1.4,2.0,230.8,230.9,231.1,28.1,26.0,26.1,851.9,23.3,49.87,0.0,9.2,54.4,853.4,7.4,6.5,54.4,100.0,3288.0,3286.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002883,2026-08-16T08:46:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.1,1.0,240.5,241.0,240.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1002914,2026-08-16T08:47:02.618642+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,3.6,3.0,27.2,0.0,1.4,2.0,227.3,227.2,227.5,37.9,35.6,34.3,850.7,28.7,49.78,0.0,19.2,54.4,853.7,1.5,1.1,54.4,100.0,3289.0,3287.0,25.4,24.0,24.4,20000.0,856.4,0,0
1002976,2026-08-16T08:47:33.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.6,1.9,0.0,1.5,1.0,243.0,243.5,243.4,12.0,10.4,10.5,853.1,3.2,49.94,0.0,1.4,54.4,853.7,1.3,0.9,54.4,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003007,2026-08-16T08:47:49.629053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,240.2,240.8,240.6,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003038,2026-08-16T08:48:04.629102+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.9,2.6,0.0,1.4,1.0,231.2,231.6,231.2,12.2,10.5,10.7,853.5,3.8,49.95,0.0,1.4,54.4,854.4,1.2,1.1,54.4,100.0,3290.0,3289.0,25.4,24.0,24.4,20000.0,856.4,0,0
1003069,2026-08-16T08:48:20.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.0,2.1,2.0,224.1,224.1,224.1,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003131,2026-08-16T08:48:51.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.1,2.0,239.2,239.6,239.5,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003162,2026-08-16T08:49:06.628873+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.5,2.1,21.6,0.0,1.5,2.0,240.2,240.6,240.8,12.0,10.5,10.6,853.1,4.2,49.94,0.0,1.4,54.0,851.0,25.8,24.9,54.0,100.0,3278.0,3276.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003193,2026-08-16T08:49:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.1,2.0,230.1,230.5,230.7,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003224,2026-08-16T08:49:37.630429+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,2.0,0.0,1.5,1.0,245.2,245.7,245.4,12.0,10.4,10.5,853.0,3.5,49.94,0.0,7.8,54.0,853.7,1.5,1.2,54.0,100.0,3287.0,3286.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003288,2026-08-16T08:50:09.618573+00:00,external_ems_2,bess_2,good,0.3041,normal,PCS phase current imbalance high: 20.8,0.4,20.8,2.0,19.0,0.0,1.5,1.0,231.1,230.8,231.2,17.9,16.1,36.9,850.7,30.9,49.81,0.0,22.7,54.0,852.7,11.9,9.8,54.0,100.0,3282.0,3281.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003319,2026-08-16T08:50:25.629046+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.1,1.0,233.1,233.7,233.6,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003350,2026-08-16T08:50:40.629639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.9,1.5,8.0,0.0,1.5,2.0,241.0,241.4,241.9,16.4,14.5,14.7,852.2,9.2,49.9,0.0,11.0,54.0,853.7,1.2,1.0,54.0,100.0,3289.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003381,2026-08-16T08:50:56.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.0,2.1,2.0,240.8,241.5,241.3,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003443,2026-08-16T08:51:27.629511+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.1,1.0,244.7,245.4,245.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003474,2026-08-16T08:51:42.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.7,2.2,0.0,1.5,1.0,243.8,244.1,244.1,12.0,10.4,10.5,853.0,3.5,49.91,0.0,1.4,54.0,853.7,1.3,1.1,54.0,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003505,2026-08-16T08:51:58.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,2.1,2.0,223.5,223.5,224.0,0.8,0.6,0.6,867.8,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003536,2026-08-16T08:52:13.618581+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,3.0,2.7,24.5,0.0,1.5,1.0,229.1,229.0,229.2,32.3,30.4,29.3,851.0,25.9,49.83,0.0,13.4,54.0,853.7,1.4,0.9,54.0,100.0,3288.0,3287.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003598,2026-08-16T08:52:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.6,10.5,0.0,1.4,2.0,241.8,242.0,242.0,12.0,10.4,10.6,853.0,3.5,49.94,0.0,1.4,54.0,852.4,14.0,12.9,54.0,100.0,3284.0,3282.0,25.5,24.1,24.4,20000.0,856.4,0,0
1003629,2026-08-16T08:53:00.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.1,1.0,225.0,225.1,224.9,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1003660,2026-08-16T08:53:15.618574+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.5,1.6,1.5,23.7,0.0,1.5,2.0,245.0,245.5,245.2,12.0,10.4,10.5,852.9,3.5,49.94,0.0,1.4,54.0,851.4,27.2,24.8,54.0,100.0,3282.0,3280.0,25.5,24.0,24.4,20000.0,856.4,0,0
1003691,2026-08-16T08:53:31.619279+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,243.5,244.3,243.8,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1003766,2026-08-16T08:54:08.619004+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.6,1.5,0.0,1.4,1.0,242.8,243.0,243.0,11.9,10.4,10.6,853.1,2.9,49.94,0.0,8.5,54.0,853.7,1.4,0.9,54.0,100.0,3288.0,3287.0,25.5,24.1,24.4,20000.0,856.4,0,0
1003834,2026-08-16T08:54:42.618662+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.4,2.1,1.6,23.1,0.0,1.4,2.0,224.8,224.6,225.0,43.8,43.3,41.7,850.8,36.5,49.81,0.0,24.6,54.0,852.4,13.4,11.1,54.0,100.0,3283.0,3281.0,25.5,24.1,24.4,20000.0,856.4,0,0
1003865,2026-08-16T08:54:58.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,2.0,245.4,246.2,245.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1003927,2026-08-16T08:55:29.628723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,239.9,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1003958,2026-08-16T08:55:44.619636+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.2,3.0,2.8,26.9,0.0,1.4,2.0,228.1,228.0,228.2,35.7,34.0,32.7,850.6,28.3,49.79,0.0,17.0,54.0,853.4,1.4,0.4,54.0,100.0,3287.0,3285.0,25.5,24.1,24.4,20000.0,856.4,0,0
1003989,2026-08-16T08:56:00.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,2.0,243.4,243.5,243.6,0.8,0.6,0.6,867.7,-0.2,50.35,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004020,2026-08-16T08:56:15.619884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.8,11.5,0.0,1.4,2.0,242.0,242.1,242.3,65.5,65.7,65.5,860.5,-45.2,50.33,0.0,-47.0,54.0,859.7,-33.7,-34.9,54.0,100.0,3315.0,3313.0,25.5,24.1,24.4,20000.0,856.4,0,0
1004082,2026-08-16T08:56:46.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.3,3.6,0.0,1.5,2.0,242.5,242.3,242.7,59.6,60.0,60.8,861.1,-45.8,50.31,0.0,-43.6,54.0,861.4,-42.2,-42.2,54.0,100.0,3319.0,3317.0,25.6,24.1,24.5,20000.0,856.4,0,0
1004113,2026-08-16T08:57:02.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,2.0,2.0,241.9,242.0,242.0,0.8,0.6,0.6,867.7,0.2,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004144,2026-08-16T08:57:17.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.6,0.1,0.0,1.5,2.0,238.8,238.8,239.2,48.7,48.4,48.8,860.1,-31.1,50.23,0.0,-26.7,54.0,860.7,-31.2,-30.3,54.0,100.0,3310.0,3308.0,25.6,24.1,24.5,20000.0,856.4,0,0
1004175,2026-08-16T08:57:33.629194+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.0,2.0,1.0,241.2,241.5,241.5,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004237,2026-08-16T08:58:04.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,2.0,2.0,243.3,243.4,243.5,0.8,0.6,0.6,867.7,-0.2,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004268,2026-08-16T08:58:19.629576+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.6,0.4,3.1,25.8,0.0,1.5,2.0,234.7,234.8,235.3,43.5,43.1,43.4,860.6,-24.8,50.19,0.0,-24.2,54.0,863.7,-50.6,-50.5,54.0,100.0,3325.0,3323.0,25.7,24.2,24.6,20000.0,856.4,0,0
1004299,2026-08-16T08:58:35.629852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,243.3,243.4,243.3,0.8,0.6,0.6,867.7,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004392,2026-08-16T08:59:21.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,5.2,0.0,1.4,2.0,245.1,244.9,245.4,63.4,62.5,63.4,863.9,-46.3,50.32,0.0,-45.1,54.4,863.7,-41.1,-40.4,54.4,100.0,3327.0,3325.0,25.7,24.3,24.6,20000.0,856.4,0,0
1004423,2026-08-16T08:59:37.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.0,2.0,1.0,239.6,238.7,239.9,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004454,2026-08-16T08:59:52.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,3.8,1.1,0.5,0.0,1.4,2.0,240.1,238.5,240.7,50.7,47.0,50.8,862.6,-37.5,50.18,0.0,-33.6,54.4,863.7,-38.0,-38.4,54.4,100.0,3330.0,3328.0,25.7,24.3,24.7,20000.0,856.4,0,0
1004485,2026-08-16T09:00:08.629150+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,2.0,1.0,241.0,238.6,241.9,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004547,2026-08-16T09:00:39.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,2.0,2.0,233.2,230.8,234.2,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004578,2026-08-16T09:00:54.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.8,0.5,3.6,0.0,1.4,3.0,243.8,242.3,244.1,64.5,60.2,65.0,864.9,-41.0,50.3,0.0,-45.1,54.8,864.4,-37.4,-37.6,54.8,100.0,3325.0,3322.0,25.7,24.3,24.7,20000.0,856.4,0,0
1004609,2026-08-16T09:01:10.629993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.0,2.0,2.0,244.8,243.8,245.4,0.8,0.6,0.6,867.7,-0.1,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004640,2026-08-16T09:01:25.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.4,1.3,16.8,0.0,1.5,3.0,244.4,242.9,245.0,65.0,60.7,65.1,865.4,-44.6,50.32,0.0,-35.9,54.8,864.1,-27.8,-29.6,54.8,100.0,3326.0,3323.0,25.8,24.3,24.7,20000.0,856.4,0,0
1004702,2026-08-16T09:01:56.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,5.2,1.2,9.0,0.0,1.4,2.0,244.2,241.9,245.1,56.1,52.4,57.6,865.2,-41.5,50.32,0.0,-36.3,54.8,866.4,-50.5,-51.0,54.8,100.0,3335.0,3333.0,25.8,24.4,24.8,20000.0,856.4,0,0
1004733,2026-08-16T09:02:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,242.0,241.0,242.3,0.8,0.6,0.6,867.7,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004764,2026-08-16T09:02:27.618614+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,2.0,3.2,3.2,21.4,0.0,1.4,3.0,236.4,235.2,237.2,44.8,41.6,44.7,863.5,-29.6,50.16,0.0,-27.5,55.3,866.7,-51.0,-51.1,55.3,100.0,3337.0,3334.0,25.8,24.4,24.8,20000.0,856.4,0,0
1004795,2026-08-16T09:02:43.619625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,244.4,243.7,244.4,0.8,0.6,0.6,867.7,0.0,50.34,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1004888,2026-08-16T09:03:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.1,0.9,2.8,0.0,1.4,3.0,240.4,238.1,241.0,49.2,45.4,49.5,864.8,-34.7,50.17,0.0,-30.4,55.3,865.7,-37.5,-37.2,55.3,100.0,3335.0,3332.0,25.8,24.4,24.8,20000.0,856.4,0,0
1004919,2026-08-16T09:03:45.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.0,2.1,1.0,239.9,237.5,240.5,0.8,0.6,0.6,867.7,0.1,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0
1004950,2026-08-16T09:04:00.619066+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,6.1,0.6,1.7,0.0,1.5,3.0,242.9,240.1,243.5,54.1,49.5,55.6,865.5,-37.2,50.21,0.0,-36.1,55.6,866.1,-38.9,-39.3,55.6,100.0,3333.0,3330.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005012,2026-08-16T09:04:31.619413+00:00,external_ems_2,bess_2,good,0.0095,normal,PCS phase current imbalance high: 8.4,3.9,8.4,1.9,18.2,0.0,1.5,3.0,242.0,238.6,242.5,62.4,54.0,62.4,866.6,-45.3,50.29,0.0,-38.8,55.6,864.7,-27.1,-26.1,55.6,100.0,3327.0,3324.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005043,2026-08-16T09:04:47.619489+00:00,external_ems_1,bess_1,good,0.0513,normal,PCS phase voltage imbalance high: 7.0,7.0,0.2,2.9,0.0,0.0,2.0,1.0,236.8,231.0,238.0,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005074,2026-08-16T09:05:02.630277+00:00,external_ems_2,bess_2,good,0.0475,normal,PCS phase current imbalance high: 10.0,4.8,10.0,1.8,9.6,0.0,1.5,3.0,242.1,237.8,242.6,51.9,43.4,53.4,865.6,-37.7,50.29,0.0,-32.2,55.6,867.4,-47.3,-46.8,55.6,100.0,3338.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005105,2026-08-16T09:05:18.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.2,2.9,0.0,0.0,2.0,1.0,244.8,241.6,245.4,0.8,0.6,0.6,867.7,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005167,2026-08-16T09:05:49.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.9,0.1,0.0,2.0,1.0,243.3,239.0,243.7,0.8,0.6,0.6,867.7,-0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005198,2026-08-16T09:06:04.618621+00:00,external_ems_2,bess_2,good,0.0333,normal,PCS phase current imbalance high: 9.4,5.0,9.4,1.1,3.5,0.0,1.5,2.0,244.1,239.6,244.6,54.4,46.2,55.6,866.3,-40.1,50.21,0.0,-36.5,56.0,867.4,-43.6,-44.6,56.0,100.0,3340.0,3338.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005229,2026-08-16T09:06:20.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.9,0.0,0.0,2.0,1.0,243.0,239.2,243.2,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005260,2026-08-16T09:06:35.618586+00:00,external_ems_2,bess_2,good,0.0519,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 8.4,7.0,8.4,2.7,14.6,0.0,1.5,3.0,236.3,230.5,237.5,40.4,32.3,40.7,864.7,-30.7,50.13,0.0,-24.2,56.0,867.4,-45.3,-43.9,56.0,100.0,3338.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005322,2026-08-16T09:07:06.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,7.3,0.5,7.5,0.0,1.5,3.0,244.0,241.5,244.5,57.5,50.3,57.6,866.9,-37.4,50.27,0.0,-38.8,56.0,867.4,-44.9,-44.1,56.0,100.0,3340.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005353,2026-08-16T09:07:22.629011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.9,0.2,0.0,2.0,1.0,233.1,230.4,233.9,0.8,0.6,0.6,867.7,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005415,2026-08-16T09:07:53.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.0,2.0,243.4,242.7,243.6,0.8,0.6,0.6,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005477,2026-08-16T09:08:24.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,2.0,1.0,242.4,241.7,242.5,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005508,2026-08-16T09:08:39.619069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.9,1.1,5.8,0.0,1.5,3.0,232.9,231.3,233.4,37.8,34.9,37.8,865.0,-18.2,50.1,0.0,-16.1,56.4,866.1,-24.0,-24.6,56.4,100.0,3335.0,3332.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005539,2026-08-16T09:08:55.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.3,0.0,2.0,1.0,244.3,243.3,244.2,0.8,0.6,0.6,867.7,0.3,50.24,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005570,2026-08-16T09:09:10.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.4,1.7,10.5,0.0,1.5,3.0,242.1,240.4,242.7,46.7,43.7,47.1,866.4,-33.6,50.21,0.0,-35.6,56.4,868.1,-44.1,-43.9,56.4,100.0,3343.0,3340.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005632,2026-08-16T09:09:41.618603+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,2.1,3.5,2.7,22.3,0.0,1.5,3.0,235.7,234.3,236.4,37.9,34.9,38.4,865.7,-21.2,50.11,0.0,-22.0,56.4,868.4,-43.5,-43.8,56.4,100.0,3344.0,3341.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005663,2026-08-16T09:09:57.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.9,0.0,0.0,2.0,1.0,244.6,243.6,244.5,0.9,0.6,0.7,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005694,2026-08-16T09:10:12.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.1,1.4,14.4,0.0,1.5,3.0,244.1,243.3,244.5,55.9,52.9,56.0,867.8,-38.5,50.27,0.0,-38.6,56.8,866.4,-24.1,-23.2,56.8,100.0,3342.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005725,2026-08-16T09:10:28.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.2,0.0,2.0,1.0,232.4,231.2,233.2,0.8,0.6,0.6,867.7,0.2,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005787,2026-08-16T09:10:59.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,2.0,1.0,243.3,242.1,243.6,0.8,0.6,0.7,867.7,0.0,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005818,2026-08-16T09:11:14.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,0.3,6.7,0.0,1.5,3.0,242.0,241.3,242.3,55.4,52.0,55.3,868.1,-39.8,50.26,0.0,-38.4,56.8,867.8,-33.1,-33.4,56.8,100.0,3340.0,3337.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005849,2026-08-16T09:11:30.619243+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.9,0.1,0.0,2.0,1.0,235.4,234.3,236.0,0.9,0.6,0.7,867.7,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.2,24.6,20000.0,855.9,0,0
1005880,2026-08-16T09:11:45.629635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,0.8,9.3,0.0,1.5,3.0,244.4,243.3,244.5,54.8,51.7,55.0,868.2,-38.6,50.26,0.0,-38.0,56.8,867.4,-29.3,-28.3,56.8,100.0,3336.0,3333.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005942,2026-08-16T09:12:16.629297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.2,19.2,0.0,1.5,3.0,233.2,232.7,233.3,36.7,35.6,36.3,866.9,-24.3,50.13,0.0,-17.2,57.2,869.1,-43.5,-43.5,57.2,100.0,3347.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0
1005973,2026-08-16T09:12:32.619121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.1,1.0,244.0,244.1,244.0,0.8,0.6,0.7,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0
1006004,2026-08-16T09:12:47.618575+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.4,1.0,2.7,24.2,0.0,1.5,3.0,230.2,230.3,230.6,34.3,33.3,33.8,866.1,-16.0,50.09,0.0,-16.7,57.2,868.8,-40.2,-39.5,57.2,100.0,3346.0,3343.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006035,2026-08-16T09:13:03.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,244.8,245.0,244.7,0.8,0.6,0.7,867.7,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0
1006097,2026-08-16T09:13:34.629009+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.1,1.0,244.6,244.9,244.8,0.8,0.6,0.7,867.7,0.2,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.2,24.1,24.6,20000.0,855.9,0,0
1006128,2026-08-16T09:13:49.619085+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.4,2.4,21.4,0.0,1.5,4.0,240.0,240.3,240.5,39.3,39.1,38.9,867.0,-20.3,50.12,0.0,-24.1,57.2,869.4,-41.7,-41.9,57.2,100.0,3348.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006159,2026-08-16T09:14:05.628804+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.0,1.0,242.8,242.9,243.1,0.8,0.6,0.7,867.7,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1006190,2026-08-16T09:14:20.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.6,13.3,0.0,1.5,4.0,243.1,242.9,243.2,51.3,51.7,51.3,868.7,-34.5,50.25,0.0,-36.2,57.6,867.1,-21.2,-19.6,57.6,100.0,3339.0,3335.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006252,2026-08-16T09:14:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,2.2,0.0,1.5,4.0,246.2,246.0,246.3,49.7,49.9,49.5,868.6,-32.8,50.24,0.0,-35.2,57.6,868.8,-35.0,-35.1,57.6,100.0,3348.0,3344.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006283,2026-08-16T09:15:07.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.0,1.0,243.0,243.1,243.0,0.8,0.6,0.7,867.7,0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1006314,2026-08-16T09:15:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,2.8,11.4,0.0,1.5,4.0,231.0,231.1,231.2,37.1,37.0,37.0,866.6,-27.4,50.09,0.0,-15.4,57.6,869.4,-38.8,-39.1,57.6,100.0,3345.0,3341.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006345,2026-08-16T09:15:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.0,1.0,239.3,239.9,239.8,0.8,0.6,0.7,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1006407,2026-08-16T09:16:09.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.3,0.0,2.0,1.0,244.4,244.7,244.8,0.9,0.6,0.6,867.7,-0.3,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1006469,2026-08-16T09:16:40.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,244.5,244.6,244.5,0.8,0.6,0.6,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1006500,2026-08-16T09:16:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.2,2.4,16.7,0.0,1.5,4.0,238.9,239.2,239.7,35.4,35.4,35.6,867.4,-21.5,50.14,0.0,-23.2,58.0,869.8,-38.2,-38.1,58.0,100.0,3349.0,3345.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006562,2026-08-16T09:17:26.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,17.2,0.0,1.5,4.0,245.2,245.1,245.3,48.0,48.4,47.9,869.0,-32.4,50.23,0.0,-33.9,58.0,867.4,-15.2,-12.7,58.0,100.0,3343.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006593,2026-08-16T09:17:42.619649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,229.5,229.8,229.7,0.8,0.6,0.7,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1006624,2026-08-16T09:17:57.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.2,0.1,0.0,1.5,5.0,245.7,245.8,245.8,48.3,48.6,48.3,869.2,-33.9,50.23,0.0,-34.5,58.0,869.4,-33.8,-34.5,58.0,100.0,3344.0,3339.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006655,2026-08-16T09:18:13.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,245.6,245.8,245.8,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1006717,2026-08-16T09:18:44.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,2.1,1.0,242.7,243.3,243.3,0.8,0.6,0.6,867.7,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1006748,2026-08-16T09:18:59.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.2,16.2,0.0,1.5,5.0,244.3,244.0,244.6,45.1,45.4,45.8,869.2,-25.2,50.19,0.0,-27.8,58.4,870.4,-41.4,-41.4,58.4,100.0,3354.0,3349.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006779,2026-08-16T09:19:15.619031+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,242.6,242.9,242.8,0.8,0.6,0.6,867.7,0.0,50.28,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1006810,2026-08-16T09:19:30.628760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,1.8,7.0,0.0,1.5,6.0,231.7,231.9,231.9,35.3,34.5,34.7,867.6,-23.8,50.1,0.0,-16.1,58.4,869.4,-30.8,-29.3,58.4,100.0,3346.0,3340.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006872,2026-08-16T09:20:01.629857+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,0.0,0.0,1.5,6.0,243.5,243.3,243.5,55.2,55.8,55.4,870.3,-39.2,50.26,0.0,-39.3,58.4,870.8,-39.2,-38.6,58.4,100.0,3353.0,3347.0,25.9,24.4,24.8,20000.0,856.4,0,0
1006903,2026-08-16T09:20:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.1,1.0,241.5,241.5,241.7,0.8,0.6,0.7,867.7,0.0,50.3,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1006934,2026-08-16T09:20:32.619628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.0,1.2,16.8,0.0,1.5,6.0,240.8,240.9,241.3,43.2,43.2,43.2,869.6,-16.8,50.18,0.0,-29.3,58.4,870.8,-33.6,-33.0,58.4,100.0,3358.0,3352.0,25.9,24.4,24.8,20000.0,856.4,0,0
1007027,2026-08-16T09:21:19.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.1,1.0,230.8,231.1,231.3,0.8,0.6,0.6,867.7,-0.2,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1007058,2026-08-16T09:21:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.0,14.5,0.0,1.5,6.0,242.3,242.1,242.5,62.0,62.4,62.3,872.1,-45.5,50.31,0.0,-44.2,58.8,871.1,-31.0,-31.1,58.8,100.0,3356.0,3350.0,25.9,24.4,24.9,20000.0,856.4,0,0
1007089,2026-08-16T09:21:50.647277+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.3,0.0,2.1,1.0,232.8,233.1,233.2,0.8,0.6,0.6,867.7,-0.3,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1007120,2026-08-16T09:22:05.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,7.7,0.0,1.5,6.0,244.1,243.9,244.3,64.7,65.3,64.9,872.6,-44.5,50.33,0.0,-46.3,58.8,873.4,-52.2,-52.3,58.8,100.0,3365.0,3359.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007182,2026-08-16T09:22:36.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.3,2.0,0.0,1.5,5.0,234.3,234.6,235.0,47.1,46.9,47.2,870.8,-38.4,50.17,0.0,-25.6,59.2,872.1,-36.4,-36.7,59.2,100.0,3354.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007213,2026-08-16T09:22:52.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.1,1.0,244.5,244.7,244.8,0.8,0.6,0.6,867.7,-0.2,50.38,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1007245,2026-08-16T09:23:08.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.1,1.0,229.8,230.5,230.5,0.8,0.6,0.6,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1007279,2026-08-16T09:23:25.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,2.1,1.0,230.2,230.7,230.9,0.8,0.6,0.6,867.8,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1007341,2026-08-16T09:23:56.618914+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,2.1,1.0,232.0,232.0,232.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.4,20000.0,855.9,0,0
1007372,2026-08-16T09:24:11.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.4,1.7,22.4,0.0,1.5,7.0,241.4,241.5,241.8,12.2,11.3,10.8,865.1,3.5,49.94,0.0,1.7,59.2,863.4,25.9,24.8,59.2,100.0,3328.0,3321.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007403,2026-08-16T09:24:27.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,225.3,225.1,225.6,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007434,2026-08-16T09:24:42.629535+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,0.4,0.6,0.0,1.5,6.0,243.9,243.2,244.2,12.1,12.1,10.7,864.3,4.4,49.94,0.0,2.3,59.2,864.7,3.8,1.9,59.2,100.0,3334.0,3328.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007527,2026-08-16T09:25:29.628807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.1,0.0,2.0,1.0,241.2,239.0,242.1,0.8,0.6,0.6,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007558,2026-08-16T09:25:44.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,4.8,0.3,13.2,0.0,1.4,7.0,243.1,240.6,244.0,45.3,41.4,46.2,870.5,-23.0,50.21,0.0,-30.2,59.2,870.8,-36.2,-36.5,59.2,100.0,3353.0,3346.0,25.9,24.5,24.9,20000.0,856.4,0,0
1007589,2026-08-16T09:26:00.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,2.0,1.0,242.7,241.2,242.9,0.8,0.6,0.6,867.7,0.0,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007651,2026-08-16T09:26:31.619075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,2.0,1.0,247.5,246.2,247.6,0.8,0.6,0.6,867.7,0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007682,2026-08-16T09:26:46.618614+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,3.8,4.8,2.8,26.1,0.0,1.5,6.0,232.2,229.5,233.3,33.1,28.3,33.1,869.0,-11.3,50.07,0.0,-14.5,59.2,871.8,-37.4,-36.5,59.2,100.0,3355.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007713,2026-08-16T09:27:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.0,2.0,1.0,247.0,246.0,247.3,0.8,0.6,0.6,867.7,0.0,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007744,2026-08-16T09:27:17.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,0.8,3.6,0.0,1.5,6.0,245.0,243.8,245.2,48.6,44.5,48.5,871.3,-33.8,50.22,0.0,-33.3,59.6,872.1,-37.4,-37.5,59.6,100.0,3360.0,3354.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007806,2026-08-16T09:27:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,0.1,2.0,0.0,1.5,6.0,246.3,245.4,246.4,45.9,42.6,45.9,871.2,-28.0,50.21,0.0,-31.5,59.6,871.1,-26.0,-26.4,59.6,100.0,3354.0,3348.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007837,2026-08-16T09:28:04.619520+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,245.2,244.5,245.2,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007868,2026-08-16T09:28:19.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.1,12.8,0.0,1.5,7.0,241.0,239.8,241.9,37.4,34.7,37.9,870.5,-21.4,50.19,0.0,-21.0,59.6,869.4,-8.6,-4.2,59.6,100.0,3352.0,3345.0,26.0,24.5,24.9,20000.0,856.4,0,0
1007899,2026-08-16T09:28:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,2.0,1.0,229.8,229.2,230.6,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007961,2026-08-16T09:29:06.618840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,2.0,246.7,246.1,246.8,0.8,0.6,0.6,867.7,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1007992,2026-08-16T09:29:21.618579+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,1.9,4.1,1.7,24.5,0.0,1.5,6.0,229.3,227.8,229.7,26.8,22.7,25.9,868.4,5.5,50.02,0.0,-5.7,59.6,870.1,-19.0,-16.9,59.6,100.0,3350.0,3344.0,26.0,24.5,24.9,20000.0,856.4,0,0
1008054,2026-08-16T09:29:52.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.0,1.0,8.2,0.0,1.5,6.0,241.6,240.2,242.6,31.5,28.5,31.3,870.1,-17.6,50.13,0.0,-25.8,59.9,871.1,-25.8,-26.4,59.9,100.0,3355.0,3349.0,26.0,24.5,24.9,20000.0,856.4,0,0
