id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1008116,2026-08-16T09:30:23.619180+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.7,3.4,2.5,24.3,0.0,1.5,6.0,236.4,235.2,236.9,27.1,23.7,26.8,868.9,-4.6,50.04,0.0,-10.6,59.9,871.4,-28.9,-28.9,59.9,100.0,3358.0,3352.0,26.0,24.5,24.9,20000.0,856.4,0,0
1008147,2026-08-16T09:30:39.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.3,0.0,2.0,1.0,241.7,240.9,242.8,0.8,0.6,0.6,867.7,0.3,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008178,2026-08-16T09:30:54.628690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.3,0.5,3.1,0.0,1.5,6.0,245.6,244.8,245.6,37.9,34.6,37.6,870.9,-25.8,50.16,0.0,-25.3,59.9,871.4,-28.9,-28.8,59.9,100.0,3358.0,3352.0,26.0,24.5,24.9,20000.0,856.4,0,0
1008209,2026-08-16T09:31:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.0,2.0,1.0,226.9,225.9,228.0,0.8,0.6,0.6,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008271,2026-08-16T09:31:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,2.0,1.0,229.7,228.6,230.2,0.8,0.6,0.6,867.7,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008302,2026-08-16T09:31:56.629981+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.3,1.1,7.2,0.0,1.6,5.0,246.2,245.5,246.5,38.4,35.3,38.6,870.7,-21.9,50.12,0.0,-17.0,59.9,871.8,-29.1,-29.4,59.9,100.0,3358.0,3353.0,26.0,24.4,24.9,20000.0,856.4,0,0
1008333,2026-08-16T09:32:12.629655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,247.0,246.5,247.0,0.8,0.6,0.6,867.7,-0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008364,2026-08-16T09:32:27.618762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.8,1.6,9.5,0.0,1.6,5.0,229.0,228.5,229.4,27.0,25.2,26.1,868.8,-9.0,50.02,0.0,-4.5,59.9,870.4,-18.5,-17.6,59.9,100.0,3349.0,3344.0,26.0,24.4,24.9,20000.0,856.4,0,0
1008426,2026-08-16T09:32:58.628759+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,0.2,1.2,20.2,0.0,1.6,5.0,245.3,245.4,245.5,32.9,32.9,32.7,870.9,-11.5,50.14,0.0,-28.0,59.9,872.1,-31.7,-31.7,59.9,100.0,3360.0,3355.0,26.0,24.4,24.9,20000.0,856.4,0,0
1008457,2026-08-16T09:33:14.628739+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,243.6,243.9,244.1,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008488,2026-08-16T09:33:29.618576+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.3,0.7,2.5,23.2,0.0,1.6,5.0,236.9,237.0,237.2,28.3,27.6,27.6,869.9,-8.8,50.06,0.0,-14.6,60.3,872.4,-32.0,-32.3,60.3,100.0,3360.0,3355.0,26.0,24.4,24.9,20000.0,856.4,0,0
1008519,2026-08-16T09:33:45.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,244.9,245.0,245.3,0.8,0.6,0.6,867.7,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008581,2026-08-16T09:34:16.618972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,229.3,229.9,230.0,0.8,0.6,0.6,867.7,-0.2,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008612,2026-08-16T09:34:31.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,17.7,0.0,1.5,4.0,247.1,247.3,247.5,40.1,40.5,40.4,872.0,-28.9,50.19,0.0,-29.2,60.3,870.4,-11.2,-4.7,60.3,100.0,3357.0,3353.0,25.9,24.4,24.9,20000.0,856.4,0,0
1008643,2026-08-16T09:34:47.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,245.3,245.3,245.2,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008674,2026-08-16T09:35:02.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.0,2.2,0.0,1.5,4.0,248.3,248.1,248.3,41.4,41.6,40.9,872.1,-30.2,50.19,0.0,-29.2,60.3,872.1,-28.0,-27.9,60.3,100.0,3358.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0
1008736,2026-08-16T09:35:33.618744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.2,2.0,0.0,1.5,4.0,235.0,235.1,235.7,30.7,30.8,30.7,870.9,-15.0,50.13,0.0,-16.4,60.3,871.1,-17.0,-16.3,60.3,100.0,3358.0,3354.0,25.9,24.4,24.8,20000.0,856.4,0,0
1008767,2026-08-16T09:35:49.629705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,2.0,1.0,247.9,248.1,248.3,0.8,0.6,0.6,867.7,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008798,2026-08-16T09:36:04.619672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.2,1.9,15.4,0.0,1.5,4.0,241.7,242.2,242.7,32.7,32.9,32.7,871.2,-16.9,50.12,0.0,-17.8,60.3,873.1,-32.3,-32.3,60.3,100.0,3362.0,3358.0,25.9,24.4,24.8,20000.0,856.4,0,0
1008829,2026-08-16T09:36:20.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,243.4,243.6,243.7,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008891,2026-08-16T09:36:51.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,2.0,1.0,246.3,246.5,246.4,0.8,0.6,0.6,867.7,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008922,2026-08-16T09:37:06.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,7.2,0.0,1.5,4.0,246.3,246.4,246.7,38.3,38.7,38.3,872.1,-23.8,50.17,0.0,-26.6,60.7,871.4,-16.6,-15.9,60.7,100.0,3359.0,3355.0,25.9,24.4,24.8,20000.0,856.4,0,0
1008953,2026-08-16T09:37:22.628761+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,232.4,233.0,232.8,0.8,0.6,0.6,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1008984,2026-08-16T09:37:37.618997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.6,8.1,0.0,1.5,3.0,240.5,241.0,241.1,27.4,26.8,26.8,871.8,-20.7,50.07,0.0,-15.5,60.7,872.4,-28.8,-28.7,60.7,100.0,3360.0,3357.0,25.9,24.4,24.8,20000.0,856.4,0,0
1009046,2026-08-16T09:38:08.620339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,0.3,7.0,0.0,1.5,4.0,245.6,245.7,246.0,35.1,35.3,35.0,871.8,-19.5,50.15,0.0,-23.9,60.7,872.1,-26.5,-25.6,60.7,100.0,3355.0,3351.0,25.9,24.4,24.8,20000.0,856.4,0,0
1009108,2026-08-16T09:38:39.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.7,15.0,0.0,1.5,3.0,247.6,248.0,248.1,32.8,33.1,32.6,871.5,-19.1,50.14,0.0,-17.4,60.7,869.8,-4.1,0.6,60.7,100.0,3350.0,3347.0,25.9,24.4,24.8,20000.0,856.4,0,0
1009139,2026-08-16T09:38:55.619136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,245.4,245.7,245.8,0.8,0.6,0.6,867.7,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009201,2026-08-16T09:39:26.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,2.0,1.0,245.8,245.9,245.9,0.8,0.6,0.6,867.7,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009232,2026-08-16T09:39:41.618575+00:00,external_ems_2,bess_2,good,0.2453,normal,PCS DC current and BMS current mismatch: 35.3,1.6,1.5,3.5,35.3,0.0,1.5,3.0,224.7,223.1,224.2,21.8,20.3,21.0,868.3,13.2,49.95,0.0,-1.4,60.7,871.8,-22.1,-22.6,60.7,100.0,3356.0,3353.0,25.9,24.4,24.8,20000.0,856.4,0,0
1009263,2026-08-16T09:39:57.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,2.0,1.0,248.4,248.3,248.2,0.8,0.6,0.6,867.7,-0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009294,2026-08-16T09:40:12.629104+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,3.9,0.0,1.4,3.0,248.2,248.5,248.5,25.9,25.8,25.6,870.9,-14.6,50.11,0.0,-18.9,61.1,870.4,-10.7,-5.6,61.1,100.0,3350.0,3347.0,25.8,24.4,24.8,20000.0,856.4,0,0
1009356,2026-08-16T09:40:43.630093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,1.9,15.0,0.0,1.5,2.0,238.2,238.5,238.7,21.0,19.7,20.3,869.2,-4.3,50.0,0.0,-5.4,61.1,871.1,-19.3,-19.8,61.1,100.0,3355.0,3353.0,25.8,24.3,24.8,20000.0,856.4,0,0
1009387,2026-08-16T09:40:59.618736+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,2.0,1.0,236.9,237.7,237.5,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009418,2026-08-16T09:41:14.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,12.9,0.0,1.5,3.0,245.2,245.4,245.6,25.4,25.6,25.2,870.6,-10.6,50.09,0.0,-16.4,61.1,868.8,2.3,5.2,61.1,100.0,3344.0,3341.0,25.8,24.3,24.7,20000.0,856.4,0,0
1009449,2026-08-16T09:41:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,228.7,228.3,228.4,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009511,2026-08-16T09:42:01.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,248.9,249.4,249.2,0.8,0.6,0.6,867.7,-0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009542,2026-08-16T09:42:16.629255+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.4,2.2,3.0,31.1,0.0,1.5,3.0,227.2,226.8,227.2,23.3,21.1,21.4,867.8,14.6,49.91,0.0,1.7,61.1,870.8,-16.5,-16.6,61.1,100.0,3354.0,3351.0,25.8,24.3,24.7,20000.0,856.4,0,0
1009573,2026-08-16T09:42:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,2.0,1.0,243.4,244.1,243.7,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009666,2026-08-16T09:43:18.619153+00:00,external_ems_2,bess_2,good,0.2485,normal,PCS DC current and BMS current mismatch: 35.5,0.3,1.9,2.8,35.5,0.0,1.5,2.0,227.3,227.1,227.4,21.6,19.7,20.3,867.6,20.5,49.92,0.0,3.5,61.1,870.4,-15.0,-15.3,61.1,100.0,3352.0,3350.0,25.8,24.3,24.7,20000.0,856.4,0,0
1009697,2026-08-16T09:43:34.629153+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,251.7,252.1,251.6,0.8,0.6,0.6,867.7,-0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009728,2026-08-16T09:43:49.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.5,14.5,0.0,1.5,3.0,235.2,235.0,235.3,19.0,17.5,18.1,867.9,0.0,49.95,0.0,-0.4,61.1,870.4,-14.5,-14.8,61.1,100.0,3352.0,3349.0,25.8,24.3,24.7,20000.0,856.4,0,0
1009759,2026-08-16T09:44:05.628895+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,2.0,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009821,2026-08-16T09:44:36.618715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,2.0,1.0,226.0,226.0,226.1,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009852,2026-08-16T09:44:51.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,3.9,0.0,1.4,3.0,252.6,252.8,252.6,21.3,21.1,21.4,869.7,-6.7,50.06,0.0,-12.7,61.1,869.1,-2.8,-0.5,61.1,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1009883,2026-08-16T09:45:07.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,2.0,1.0,241.3,241.6,241.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1009914,2026-08-16T09:45:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.1,14.1,0.0,1.4,3.0,245.8,246.0,245.9,21.8,21.6,21.4,869.9,-6.3,50.01,0.0,-7.6,61.1,867.8,7.8,7.1,61.1,100.0,3344.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0
1009976,2026-08-16T09:45:53.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,16.0,0.0,1.4,2.0,241.9,242.0,242.2,18.7,17.7,17.8,869.9,0.7,50.06,0.0,-5.2,61.1,870.4,-15.3,-15.1,61.1,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010007,2026-08-16T09:46:09.628711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,2.0,1.0,246.8,247.3,246.9,0.8,0.6,0.6,867.7,0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010038,2026-08-16T09:46:24.629574+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.4,1.7,3.3,26.3,0.0,1.4,3.0,221.7,222.0,222.1,20.4,18.7,19.4,867.1,11.3,49.89,0.0,3.1,61.1,870.4,-15.0,-15.5,61.1,100.0,3351.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010069,2026-08-16T09:46:40.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,2.0,1.0,250.3,250.4,250.1,0.8,0.6,0.6,867.7,-0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010162,2026-08-16T09:47:26.628816+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.6,2.5,21.3,0.0,1.4,2.0,236.9,237.0,237.2,19.5,17.9,18.4,867.9,5.1,49.93,0.0,0.4,61.1,870.4,-16.2,5.1,61.1,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010193,2026-08-16T09:47:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,2.0,1.0,235.5,236.6,236.2,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010224,2026-08-16T09:47:57.629269+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,7.4,0.0,1.4,3.0,244.7,244.9,245.0,19.6,18.6,18.8,870.1,-12.5,49.98,0.0,-7.0,61.1,869.4,-5.1,-2.2,61.1,100.0,3350.0,3347.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010286,2026-08-16T09:48:28.618623+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,1.9,16.4,0.0,1.4,3.0,235.7,236.0,236.4,24.0,24.0,23.6,870.3,-9.1,50.08,0.0,-5.3,61.1,868.4,7.3,6.0,61.1,100.0,3344.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010317,2026-08-16T09:48:44.629024+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,235.6,236.1,236.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010348,2026-08-16T09:48:59.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.4,9.0,0.0,1.4,2.0,242.0,242.3,242.2,20.8,20.1,20.3,869.4,-8.6,50.01,0.0,-7.1,61.5,870.8,-17.6,-17.4,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010379,2026-08-16T09:49:15.630020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,247.3,247.7,247.2,0.8,0.6,0.6,867.7,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010441,2026-08-16T09:49:46.619163+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,252.6,252.9,252.4,0.8,0.6,0.6,867.7,-0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1010472,2026-08-16T09:50:01.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.9,15.5,0.0,1.4,2.0,243.1,243.2,243.4,21.7,21.3,21.3,869.9,-2.4,50.06,0.0,-15.5,61.5,870.8,-17.9,-18.1,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010503,2026-08-16T09:50:17.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,245.9,246.6,246.2,0.8,0.6,0.6,867.7,0.1,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1010534,2026-08-16T09:50:32.618959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.2,13.5,0.0,1.4,2.0,236.7,236.9,237.0,19.7,18.2,18.8,868.6,-4.9,49.97,0.0,-3.5,61.5,870.8,-18.4,-18.2,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010596,2026-08-16T09:51:03.619778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.3,6.5,0.0,1.4,2.0,247.5,247.6,247.7,24.9,24.9,24.6,870.5,-11.8,50.08,0.0,-16.1,61.5,870.8,-18.3,-18.2,61.5,100.0,3353.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010627,2026-08-16T09:51:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.3,0.0,2.0,1.0,225.4,224.7,225.6,0.8,0.6,0.6,867.7,0.3,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1010689,2026-08-16T09:51:50.629796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,2.0,1.0,244.3,244.7,244.8,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1010751,2026-08-16T09:52:21.619591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,2.0,1.0,235.2,235.5,235.9,0.8,0.6,0.6,867.7,0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1010782,2026-08-16T09:52:36.629163+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,0.6,5.8,0.0,1.4,2.0,234.0,234.0,234.5,20.5,18.7,19.8,869.0,-0.8,50.02,0.0,-4.4,61.5,868.4,5.0,5.9,61.5,100.0,3347.0,3345.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010813,2026-08-16T09:52:52.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,2.0,1.0,242.3,242.7,243.0,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1010844,2026-08-16T09:53:07.630242+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.4,1.5,10.9,0.0,1.4,1.0,236.2,235.7,236.7,20.4,17.0,19.7,869.3,-6.3,50.0,0.0,-3.7,61.5,870.8,-17.2,-17.1,61.5,100.0,3353.0,3352.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010906,2026-08-16T09:53:38.629501+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,4.8,0.8,2.4,24.0,0.0,1.4,2.0,225.9,221.3,226.1,21.1,21.1,20.3,867.7,11.8,49.9,0.0,6.4,61.5,870.1,-12.2,-12.1,61.5,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1010937,2026-08-16T09:53:54.619560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.3,0.0,2.0,1.0,251.0,250.0,250.8,0.8,0.6,0.6,867.7,-0.3,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1010968,2026-08-16T09:54:09.619821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.3,0.5,4.9,0.0,1.3,2.0,250.2,249.0,250.2,24.3,20.0,23.9,870.3,-11.3,50.07,0.0,-14.0,61.5,870.8,-16.2,-16.1,61.5,100.0,3353.0,3351.0,25.7,24.4,24.7,20000.0,856.4,0,0
1010999,2026-08-16T09:54:25.629420+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,2.0,1.0,233.7,232.4,234.3,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1011061,2026-08-16T09:54:56.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.0,2.0,1.0,241.1,239.9,241.3,0.8,0.6,0.6,867.7,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1011092,2026-08-16T09:55:11.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.9,0.1,1.2,0.0,1.3,2.0,247.6,246.7,248.0,23.6,19.7,23.3,870.2,-10.4,50.06,0.0,-13.5,61.5,870.1,-11.6,-11.4,61.5,100.0,3352.0,3350.0,25.7,24.4,24.7,20000.0,856.4,0,0
1011123,2026-08-16T09:55:27.619088+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.1,0.0,2.0,1.0,226.1,222.3,226.4,0.8,0.6,0.6,867.7,0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1011154,2026-08-16T09:55:42.619216+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,2.2,18.8,0.0,1.4,2.0,251.7,250.8,251.6,23.0,19.7,22.8,870.0,-10.2,50.06,0.0,-13.3,61.5,867.8,8.6,8.6,61.5,100.0,3342.0,3340.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011216,2026-08-16T09:56:13.618595+00:00,external_ems_2,bess_2,good,0.0818,normal,PCS DC current and BMS current mismatch: 25.1,2.8,2.2,3.1,25.1,0.0,1.4,1.0,224.3,221.5,223.8,20.4,18.2,19.8,867.3,9.8,49.9,0.0,2.4,61.5,870.4,-15.3,-15.2,61.5,100.0,3352.0,3351.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011247,2026-08-16T09:56:29.619411+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,1.0,252.8,251.8,252.4,0.8,0.6,0.6,867.7,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1011278,2026-08-16T09:56:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.3,1.3,2.2,0.0,1.4,2.0,223.6,221.9,223.8,22.0,21.1,20.7,867.8,-0.5,49.89,0.0,9.1,61.5,869.1,-2.7,-0.2,61.5,100.0,3344.0,3342.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011309,2026-08-16T09:57:00.618601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,2.0,1.0,250.9,250.0,250.7,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011371,2026-08-16T09:57:31.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.0,0.0,2.0,2.0,246.8,245.8,246.4,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011402,2026-08-16T09:57:46.619183+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,2.7,1.3,3.0,27.3,0.0,1.4,2.0,229.9,227.2,229.6,21.2,20.1,19.9,867.4,13.0,49.9,0.0,6.1,61.9,870.4,-14.3,-14.1,61.9,100.0,3351.0,3349.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011433,2026-08-16T09:58:02.629861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.3,0.0,2.0,1.0,250.3,249.6,250.3,0.8,0.6,0.6,867.7,-0.3,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011464,2026-08-16T09:58:17.629652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.1,1.1,2.9,0.0,1.4,2.0,247.1,246.1,247.2,21.9,18.8,21.5,869.9,-2.9,50.05,0.0,-12.0,61.9,868.8,0.0,3.8,61.9,100.0,3350.0,3348.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011526,2026-08-16T09:58:48.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.3,1.0,5.4,0.0,1.4,2.0,251.3,250.1,251.2,21.4,18.1,21.1,869.8,-5.4,50.05,0.0,-11.7,61.9,868.8,0.0,0.9,61.9,100.0,3347.0,3345.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011557,2026-08-16T09:59:04.629367+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,2.0,2.0,249.5,248.4,249.4,0.8,0.6,0.6,867.7,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011588,2026-08-16T09:59:19.619098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,0.6,0.2,0.0,1.4,2.0,232.8,231.3,232.8,18.3,15.2,17.6,868.4,9.4,49.99,0.0,0.6,61.9,867.8,9.2,9.2,61.9,100.0,3339.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0
1011619,2026-08-16T09:59:35.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,244.1,243.9,244.5,0.8,0.6,0.6,867.7,0.0,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011681,2026-08-16T10:00:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,2.0,1.0,246.9,245.8,246.8,0.8,0.6,0.6,867.7,0.0,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011743,2026-08-16T10:00:37.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.2,0.0,2.0,1.0,250.6,249.6,250.7,0.8,0.6,0.6,867.7,0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011774,2026-08-16T10:00:52.618919+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.4,0.1,6.8,0.0,1.4,2.0,249.2,248.3,249.1,20.2,18.8,19.8,869.7,-2.9,50.05,0.0,-11.4,61.9,869.8,-9.7,-10.1,61.9,100.0,3350.0,3348.0,25.6,24.2,24.6,20000.0,856.4,0,0
1011836,2026-08-16T10:01:23.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,3.3,0.0,1.4,2.0,249.0,249.2,249.1,20.6,20.4,20.1,869.8,-10.1,50.05,0.0,-11.8,61.9,870.1,-13.4,-13.6,61.9,100.0,3352.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0
1011867,2026-08-16T10:01:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,2.0,1.0,221.9,222.4,222.2,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011898,2026-08-16T10:01:54.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.6,8.9,0.0,1.4,2.0,244.5,245.2,245.2,18.1,17.0,17.5,868.8,5.0,50.0,0.0,-8.1,61.9,869.4,-3.9,-1.8,61.9,100.0,3346.0,3344.0,25.6,24.2,24.6,20000.0,856.4,0,0
1011929,2026-08-16T10:02:10.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,2.0,1.0,242.9,243.5,243.5,0.8,0.6,0.6,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1011991,2026-08-16T10:02:41.630301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,1.0,226.7,226.6,226.7,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012022,2026-08-16T10:02:56.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.3,6.6,0.0,1.4,1.0,250.4,250.7,250.6,20.5,20.4,20.1,869.8,-7.3,50.05,0.0,-11.9,61.9,870.1,-13.9,-13.7,61.9,100.0,3350.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0
1012053,2026-08-16T10:03:12.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,247.6,248.2,247.8,0.8,0.6,0.6,867.7,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012084,2026-08-16T10:03:27.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,0.3,7.3,0.0,1.4,2.0,231.0,231.3,231.6,19.3,17.7,18.3,868.1,8.3,49.93,0.0,5.6,61.9,868.4,1.0,2.4,61.9,100.0,3343.0,3341.0,25.6,24.2,24.6,20000.0,856.4,0,0
1012146,2026-08-16T10:03:58.628720+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.4,2.1,22.1,0.0,1.4,2.0,235.1,235.6,235.6,18.4,17.0,17.7,868.3,8.2,49.98,0.0,-1.2,61.9,870.4,-13.9,-14.0,61.9,100.0,3352.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0
1012177,2026-08-16T10:04:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.9,1.0,246.6,246.9,246.6,0.8,0.6,0.6,867.7,-0.1,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012208,2026-08-16T10:04:29.619602+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.1,1.9,2.7,21.4,0.0,1.4,1.0,225.9,225.9,226.0,22.2,20.3,20.7,867.4,7.3,49.89,0.0,7.4,61.9,870.1,-14.1,-14.1,61.9,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0
1012301,2026-08-16T10:05:16.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.9,1.0,226.8,226.2,226.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012332,2026-08-16T10:05:31.629422+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.8,11.5,0.0,1.5,1.0,247.1,247.1,247.1,21.4,21.3,21.0,869.9,-4.4,50.06,0.0,-12.5,61.9,868.1,7.1,7.1,61.9,100.0,3343.0,3342.0,25.6,24.1,24.5,20000.0,856.4,0,0
1012363,2026-08-16T10:05:47.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.9,1.0,226.3,226.2,226.4,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012394,2026-08-16T10:06:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,6.3,0.0,1.4,1.0,249.9,250.1,250.0,21.7,21.3,21.6,869.9,-8.2,50.06,0.0,-12.8,61.9,870.4,-14.5,-14.8,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1012456,2026-08-16T10:06:33.619573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,5.6,0.0,1.4,2.0,226.7,226.4,226.5,21.2,19.5,20.0,868.5,13.6,49.95,0.0,3.6,61.9,867.8,8.0,8.7,61.9,100.0,3341.0,3339.0,25.5,24.1,24.5,20000.0,856.4,0,0
1012487,2026-08-16T10:06:49.630242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.9,2.0,233.6,233.3,233.7,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012518,2026-08-16T10:07:04.619482+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,1.8,13.1,0.0,1.4,1.0,236.9,237.1,237.3,18.5,16.8,18.5,868.6,-1.9,49.97,0.0,-2.9,61.9,870.4,-15.0,-15.4,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1012549,2026-08-16T10:07:20.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.9,2.0,247.1,247.1,247.0,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3335.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012611,2026-08-16T10:07:51.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.9,1.0,250.3,249.6,250.2,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012642,2026-08-16T10:08:06.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,1.2,13.5,0.0,1.4,2.0,248.7,247.5,248.7,23.0,18.8,22.8,870.0,-9.5,50.06,0.0,-13.0,61.9,868.8,4.0,3.9,61.9,100.0,3345.0,3343.0,25.5,24.1,24.5,20000.0,856.4,0,0
1012673,2026-08-16T10:08:22.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.2,2.9,0.0,0.0,1.9,1.0,223.1,219.1,223.5,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012704,2026-08-16T10:08:37.629668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.8,0.7,4.8,0.0,1.4,1.0,244.0,243.0,244.5,19.7,14.9,19.2,869.1,-1.3,50.01,0.0,-6.6,61.9,869.8,-6.1,-5.1,61.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1012797,2026-08-16T10:09:24.630098+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.9,0.1,0.0,1.9,1.0,230.5,226.1,230.6,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012828,2026-08-16T10:09:39.630894+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.9,4.0,2.2,22.3,0.0,1.3,1.0,251.3,250.4,251.1,24.8,20.8,24.4,870.3,-11.3,50.08,0.0,-15.0,62.2,868.1,11.0,8.2,62.2,100.0,3343.0,3342.0,25.4,24.1,24.5,20000.0,856.4,0,0
1012859,2026-08-16T10:09:55.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.0,1.9,1.0,246.7,245.8,247.0,0.8,0.6,0.6,867.7,-0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012921,2026-08-16T10:10:26.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.9,1.0,245.9,245.1,245.7,0.8,0.6,0.6,867.7,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1012952,2026-08-16T10:10:41.618584+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.6,2.2,1.6,20.2,0.0,1.3,2.0,226.3,223.7,226.1,21.3,19.1,20.6,868.5,10.4,49.93,0.0,5.9,62.2,870.1,-9.8,-5.1,62.2,100.0,3346.0,3344.0,25.4,24.1,24.5,20000.0,856.4,0,0
1012983,2026-08-16T10:10:57.628872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.9,1.0,251.5,250.8,251.1,0.8,0.6,0.6,867.7,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1013014,2026-08-16T10:11:12.629819+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.4,2.1,12.6,0.0,1.3,1.0,242.0,240.9,242.4,23.3,19.9,23.0,869.3,-6.9,50.01,0.0,-11.5,62.2,871.4,-19.5,-19.6,62.2,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013076,2026-08-16T10:11:43.628682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.0,2.9,19.4,0.0,1.3,1.0,231.6,229.1,231.4,21.2,18.2,20.5,868.5,-0.4,49.95,0.0,-0.7,62.2,871.4,-19.8,-20.3,62.2,100.0,3355.0,3354.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013107,2026-08-16T10:11:59.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.2,0.0,1.9,1.0,239.2,238.5,239.5,0.8,0.6,0.7,867.7,-0.2,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1013138,2026-08-16T10:12:14.619217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.3,9.3,0.0,1.3,2.0,246.3,245.5,246.4,29.3,26.0,28.9,871.1,-12.2,50.1,0.0,-18.3,62.2,869.8,-2.9,0.5,62.2,100.0,3348.0,3346.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013169,2026-08-16T10:12:30.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.0,0.0,1.9,1.0,238.0,236.9,238.6,0.8,0.6,0.7,867.8,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1013231,2026-08-16T10:13:01.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.9,1.0,237.1,236.1,237.5,0.8,0.6,0.6,867.7,0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1013262,2026-08-16T10:13:16.629265+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.0,2.9,2.2,20.3,0.0,1.3,1.0,245.9,244.9,245.9,30.6,27.7,30.5,871.3,-16.9,50.11,0.0,-19.6,62.2,869.1,3.4,3.8,62.2,100.0,3346.0,3345.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013324,2026-08-16T10:13:47.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.9,0.4,8.2,0.0,1.3,1.0,247.7,246.9,247.7,31.0,28.1,30.5,871.4,-14.6,50.12,0.0,-19.9,62.2,871.8,-22.8,-22.9,62.2,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013386,2026-08-16T10:14:18.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.8,2.3,16.2,0.0,1.3,2.0,233.6,232.3,233.8,24.1,20.3,23.6,869.5,-6.7,49.99,0.0,-1.7,62.2,871.8,-22.9,-23.5,62.2,100.0,3358.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013417,2026-08-16T10:14:34.619793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.1,0.0,1.8,1.0,240.6,239.9,241.1,0.9,0.6,0.7,867.7,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1013448,2026-08-16T10:14:49.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.4,1.2,11.0,0.0,1.3,2.0,236.9,235.7,237.4,25.5,22.1,25.3,870.6,-10.0,50.04,0.0,-12.4,62.2,871.8,-21.0,-20.9,62.2,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013479,2026-08-16T10:15:05.630092+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,245.4,244.7,245.3,0.8,0.6,0.7,867.7,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1013541,2026-08-16T10:15:36.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.8,1.0,250.3,250.1,250.1,0.8,0.6,0.7,867.8,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1013572,2026-08-16T10:15:51.618585+00:00,external_ems_2,bess_2,good,0.2485,normal,PCS DC current and BMS current mismatch: 35.5,0.5,1.1,2.5,35.5,0.0,1.3,1.0,233.4,233.0,233.5,24.6,23.5,24.1,869.9,8.5,50.01,0.0,-8.4,62.6,872.4,-27.0,-26.8,62.6,100.0,3358.0,3357.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013603,2026-08-16T10:16:07.618831+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.0,0.0,0.0,1.8,1.0,249.7,250.0,249.9,0.9,0.6,0.7,867.8,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1013634,2026-08-16T10:16:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,1.1,0.0,1.3,1.0,245.6,245.6,245.8,35.3,35.5,35.0,872.2,-20.8,50.15,0.0,-24.3,62.6,872.1,-19.7,-21.2,62.6,100.0,3360.0,3359.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013696,2026-08-16T10:16:53.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.2,1.4,0.0,1.3,2.0,249.5,249.2,249.9,32.1,32.2,32.4,871.9,-19.0,50.13,0.0,-25.0,62.6,872.1,-17.6,-18.9,62.6,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013727,2026-08-16T10:17:09.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.9,1.0,236.5,237.1,237.0,0.8,0.6,0.7,867.7,-0.2,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1013758,2026-08-16T10:17:24.630588+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,0.5,2.1,22.1,0.0,1.3,2.0,246.0,245.9,246.2,37.0,37.4,36.9,872.5,-28.5,50.16,0.0,-25.6,62.6,870.4,-6.4,-0.4,62.6,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013789,2026-08-16T10:17:40.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.9,1.0,232.7,233.3,233.1,0.9,0.6,0.7,867.7,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1013851,2026-08-16T10:18:11.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.9,1.0,247.2,247.6,247.5,0.8,0.6,0.7,867.7,0.1,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1013882,2026-08-16T10:18:26.618806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,1.9,0.0,1.3,2.0,231.2,231.6,231.8,26.6,25.7,25.8,870.4,-6.5,50.01,0.0,-6.3,62.6,871.1,-8.4,-2.1,62.6,100.0,3351.0,3349.0,25.4,24.1,24.5,20000.0,856.4,0,0
1013913,2026-08-16T10:18:42.629058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.9,0.0,0.0,1.8,1.0,247.6,248.4,248.4,0.9,0.6,0.7,867.7,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1013944,2026-08-16T10:18:57.619087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.1,0.4,1.7,0.0,1.3,1.0,241.9,242.4,242.7,31.9,32.0,32.0,871.4,-19.2,50.07,0.0,-19.9,63.0,871.8,-17.5,-18.8,63.0,100.0,3357.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0
1014006,2026-08-16T10:19:28.618574+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.6,0.9,2.7,25.3,0.0,1.2,1.0,231.5,232.1,232.0,26.1,25.2,25.4,870.4,-4.2,50.02,0.0,-9.2,63.0,873.1,-29.5,-29.4,63.0,100.0,3362.0,3361.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014037,2026-08-16T10:19:44.629654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,246.6,247.0,246.9,0.8,0.6,0.7,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1014068,2026-08-16T10:19:59.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,10.5,0.0,1.2,1.0,244.9,244.9,245.1,37.2,37.4,37.1,872.6,-18.5,50.16,0.0,-25.8,63.0,873.1,-29.0,-29.3,63.0,100.0,3362.0,3361.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014099,2026-08-16T10:20:15.629035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,232.2,232.6,232.6,0.8,0.6,0.7,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1014161,2026-08-16T10:20:46.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,226.2,226.9,226.9,0.8,0.6,0.6,867.7,-0.1,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1014192,2026-08-16T10:21:01.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,3.6,0.0,1.3,1.0,250.3,250.5,250.8,36.2,36.7,36.5,872.5,-21.3,50.16,0.0,-25.4,63.0,871.8,-17.7,-17.7,63.0,100.0,3358.0,3357.0,25.4,24.1,24.5,20000.0,856.4,0,0
1014223,2026-08-16T10:21:17.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,247.0,247.3,247.3,0.8,0.6,0.7,867.7,0.1,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1014254,2026-08-16T10:21:32.629345+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.2,1.0,5.2,0.0,1.2,2.0,243.4,243.6,243.9,31.4,31.2,31.3,871.8,-14.0,50.16,0.0,-20.3,63.0,870.8,-8.8,-2.6,63.0,100.0,3352.0,3350.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014316,2026-08-16T10:22:03.631222+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.5,4.4,0.0,1.2,1.0,248.6,248.6,248.8,35.5,36.1,35.5,872.6,-23.6,50.12,0.0,-16.4,63.0,873.1,-28.0,-28.0,63.0,100.0,3361.0,3360.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014378,2026-08-16T10:22:34.618618+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.6,2.7,21.9,0.0,1.2,1.0,225.4,225.7,226.1,23.9,22.3,23.1,870.1,-5.6,49.97,0.0,-2.4,63.4,872.8,-27.5,-27.4,63.4,100.0,3360.0,3359.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014409,2026-08-16T10:22:50.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,246.8,247.0,246.9,0.8,0.6,0.7,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1014471,2026-08-16T10:23:21.629003+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.8,1.0,228.3,228.9,228.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014502,2026-08-16T10:23:36.629610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,14.0,0.0,1.2,1.0,233.1,233.5,233.7,24.2,23.1,23.7,870.4,3.7,50.01,0.0,-9.4,63.4,871.1,-10.3,-4.5,63.4,100.0,3355.0,3354.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014533,2026-08-16T10:23:52.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.8,1.0,238.6,239.0,238.9,0.8,0.6,0.6,867.7,-0.2,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014564,2026-08-16T10:24:07.629527+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,8.8,0.0,1.2,2.0,247.5,247.5,247.8,32.3,32.6,32.1,872.1,-22.6,50.13,0.0,-22.1,63.4,871.4,-13.8,-10.7,63.4,100.0,3355.0,3353.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014626,2026-08-16T10:24:38.629282+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.9,14.9,0.0,1.1,2.0,248.9,248.7,249.0,31.2,31.2,30.8,872.0,-14.9,50.13,0.0,-21.1,63.4,870.1,0.0,1.8,63.4,100.0,3349.0,3347.0,25.3,24.2,24.5,20000.0,856.4,0,0
1014657,2026-08-16T10:24:54.618860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,247.6,248.0,248.0,0.8,0.6,0.6,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014688,2026-08-16T10:25:09.618743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.2,3.4,0.0,1.2,1.0,238.2,238.5,238.6,30.3,30.5,29.8,871.9,-16.7,50.11,0.0,-11.9,63.4,872.1,-20.1,-20.0,63.4,100.0,3358.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014719,2026-08-16T10:25:25.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.8,1.0,247.4,247.5,247.5,0.8,0.6,0.6,867.7,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014781,2026-08-16T10:25:56.618573+00:00,external_ems_1,bess_1,good,0.1539,normal,PCS phase voltage imbalance high: 11.0,11.0,0.2,2.9,0.3,0.0,1.8,1.0,237.3,237.8,248.3,0.8,0.6,0.7,867.7,0.3,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014812,2026-08-16T10:26:11.629565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,8.0,0.0,1.2,1.0,236.7,236.8,237.2,22.7,21.6,21.9,870.6,-13.8,50.04,0.0,-8.4,63.4,872.1,-21.8,-21.8,63.4,100.0,3358.0,3357.0,25.3,24.1,24.5,20000.0,856.4,0,0
1014843,2026-08-16T10:26:27.629431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,244.3,244.6,244.5,0.8,0.6,0.6,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014936,2026-08-16T10:27:13.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,5.7,0.0,1.1,1.0,248.2,248.4,248.6,27.9,28.0,27.6,871.5,-13.7,50.1,0.0,-18.4,63.8,870.4,-8.0,-3.1,63.8,100.0,3350.0,3349.0,25.3,24.2,24.5,20000.0,856.4,0,0
1014967,2026-08-16T10:27:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.1,0.0,1.8,1.0,226.7,226.8,226.8,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1014998,2026-08-16T10:27:44.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.6,2.0,0.0,1.1,1.0,246.4,246.6,246.8,24.1,23.9,23.9,871.0,-5.3,50.08,0.0,-18.4,63.8,870.4,-7.3,-5.3,63.8,100.0,3351.0,3350.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015029,2026-08-16T10:28:00.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.8,1.0,243.4,243.8,243.7,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1015091,2026-08-16T10:28:31.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,235.1,235.6,235.2,0.8,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1015122,2026-08-16T10:28:46.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.4,13.0,0.0,1.1,2.0,248.8,248.4,248.8,27.9,28.3,27.9,871.5,-15.2,50.11,0.0,-18.5,63.8,870.1,-2.2,0.2,63.8,100.0,3349.0,3347.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015153,2026-08-16T10:29:02.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.7,1.0,247.4,247.5,247.5,0.8,0.6,0.6,867.7,0.2,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015184,2026-08-16T10:29:17.629603+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.5,2.6,20.4,0.0,1.1,1.0,227.6,227.9,228.0,21.6,20.1,20.9,869.2,-0.9,49.95,0.0,0.0,63.8,871.8,-21.3,-21.6,63.8,100.0,3357.0,3356.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015246,2026-08-16T10:29:48.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,2.8,16.3,0.0,1.1,1.0,228.5,228.6,228.8,22.0,20.2,21.0,869.3,-6.2,49.94,0.0,-0.3,63.8,872.1,-22.5,-22.2,63.8,100.0,3356.0,3355.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015277,2026-08-16T10:30:04.628704+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.3,0.0,1.7,1.0,250.7,250.7,250.6,0.8,0.6,0.6,867.7,0.3,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015308,2026-08-16T10:30:19.629752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.4,10.0,0.0,1.1,1.0,249.2,249.1,249.3,30.0,30.1,29.7,871.7,-13.3,50.08,0.0,-20.2,63.8,872.1,-23.3,-23.0,63.8,100.0,3358.0,3357.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015339,2026-08-16T10:30:35.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.7,1.0,235.1,235.6,235.5,0.8,0.6,0.6,867.7,-0.2,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
