id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1015432,2026-08-16T10:31:21.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,0.3,0.0,1.1,2.0,247.3,247.2,247.5,33.0,33.4,32.9,872.1,-15.3,50.14,0.0,-22.6,63.8,871.4,-15.6,-15.3,63.8,100.0,3355.0,3353.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015463,2026-08-16T10:31:37.619533+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.7,1.0,225.5,226.0,226.2,0.8,0.6,0.6,867.7,0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015494,2026-08-16T10:31:52.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.7,1.2,0.0,1.1,1.0,249.4,249.7,249.9,31.2,31.2,31.9,872.1,-15.7,50.15,0.0,-24.0,64.2,871.4,-14.5,-12.7,64.2,100.0,3354.0,3353.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015556,2026-08-16T10:32:23.628699+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,19.3,0.0,1.1,2.0,245.8,245.6,246.0,37.5,37.8,37.4,872.6,-24.6,50.16,0.0,-24.0,64.2,870.8,-5.3,-1.5,64.2,100.0,3353.0,3351.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015587,2026-08-16T10:32:39.629060+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,237.3,237.8,237.6,0.8,0.6,0.6,867.7,0.0,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015618,2026-08-16T10:32:54.619327+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.5,0.7,0.0,1.1,2.0,247.0,247.0,247.1,39.4,39.5,39.2,872.9,-30.7,50.18,0.0,-22.9,64.2,873.4,-31.4,-31.5,64.2,100.0,3363.0,3361.0,25.3,24.2,24.5,20000.0,856.4,0,0
1015649,2026-08-16T10:33:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,244.2,244.1,244.2,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015711,2026-08-16T10:33:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015742,2026-08-16T10:33:56.629357+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,1.1,15.2,0.0,1.1,1.0,238.2,238.4,238.8,33.6,33.4,33.3,872.3,-16.6,50.13,0.0,-27.9,64.2,873.4,-31.8,-31.4,64.2,100.0,3363.0,3362.0,25.3,24.2,24.6,20000.0,856.4,0,0
1015773,2026-08-16T10:34:12.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,239.4,240.0,239.9,0.8,0.6,0.6,867.7,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015804,2026-08-16T10:34:27.618572+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.7,0.8,2.6,29.1,0.0,1.2,1.0,233.5,233.9,234.2,30.8,30.0,30.2,871.5,-7.0,50.07,0.0,-15.4,64.2,874.1,-36.1,-36.0,64.2,100.0,3366.0,3365.0,25.4,24.2,24.6,20000.0,856.4,0,0
1015866,2026-08-16T10:34:58.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,9.8,0.0,1.2,1.0,238.5,238.9,239.2,33.7,33.4,33.6,872.3,-22.0,50.13,0.0,-22.1,64.6,873.8,-31.8,-33.0,64.6,100.0,3366.0,3365.0,25.4,24.2,24.6,20000.0,856.4,0,0
1015897,2026-08-16T10:35:14.618767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,240.3,240.7,240.8,0.8,0.6,0.6,867.7,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1015959,2026-08-16T10:35:45.619372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,232.5,232.8,233.0,0.8,0.6,0.6,867.7,0.1,50.09,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016021,2026-08-16T10:36:16.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,1.0,243.2,243.3,243.2,0.8,0.6,0.6,867.7,-0.1,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016052,2026-08-16T10:36:31.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.3,14.2,0.0,1.1,3.0,242.3,242.4,242.5,48.6,48.8,48.3,874.1,-34.3,50.23,0.0,-29.1,64.6,872.8,-20.1,-21.3,64.6,100.0,3365.0,3362.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016083,2026-08-16T10:36:47.618920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,241.8,242.4,242.4,0.8,0.6,0.6,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016114,2026-08-16T10:37:02.629257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.2,16.5,0.0,1.1,1.0,243.3,243.1,243.6,40.5,40.1,40.9,873.6,-22.1,50.18,0.0,-23.7,64.6,874.8,-38.6,-38.7,64.6,100.0,3367.0,3366.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016176,2026-08-16T10:37:33.618562+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.8,0.9,2.4,27.4,0.0,1.1,2.0,231.5,231.5,232.3,32.2,31.3,32.1,872.0,-10.4,50.06,0.0,-12.8,65.0,874.4,-37.8,-37.9,65.0,100.0,3367.0,3365.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016207,2026-08-16T10:37:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,245.6,245.5,245.7,0.8,0.6,0.6,867.7,0.0,50.25,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016238,2026-08-16T10:38:04.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.3,0.4,2.8,0.0,1.1,2.0,243.4,242.7,243.5,41.9,40.6,42.9,874.0,-34.5,50.2,0.0,-30.0,65.0,874.4,-37.3,-37.1,65.0,100.0,3367.0,3365.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016269,2026-08-16T10:38:20.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.0,1.7,1.0,239.1,237.8,239.7,0.8,0.6,0.6,867.7,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016331,2026-08-16T10:38:51.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,1.7,1.0,238.7,236.4,239.7,0.8,0.6,0.6,867.7,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016362,2026-08-16T10:39:06.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,4.5,0.9,10.6,0.0,1.1,2.0,245.7,243.5,245.3,45.0,40.5,44.6,873.7,-32.5,50.2,0.0,-30.3,65.0,872.8,-21.9,-21.6,65.0,100.0,3362.0,3360.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016393,2026-08-16T10:39:22.619822+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.0,1.7,1.0,233.3,231.2,234.3,0.8,0.6,0.6,867.7,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016424,2026-08-16T10:39:37.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.1,1.8,15.9,0.0,1.1,2.0,245.3,243.9,245.7,44.3,40.2,44.3,873.6,-26.1,50.2,0.0,-29.9,65.0,871.8,-10.2,-4.7,65.0,100.0,3354.0,3352.0,25.4,24.3,24.7,20000.0,856.4,0,0
1016486,2026-08-16T10:40:08.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,4.1,1.0,12.0,0.0,1.1,2.0,244.5,242.3,245.5,35.8,31.8,35.9,872.8,-21.4,50.19,0.0,-24.5,65.4,873.8,-33.4,-33.1,65.4,100.0,3365.0,3363.0,25.4,24.3,24.7,20000.0,856.4,0,0
1016517,2026-08-16T10:40:24.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.0,1.7,1.0,245.1,243.9,245.3,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016548,2026-08-16T10:40:39.619767+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,4.8,2.0,11.9,0.0,1.1,1.0,230.4,228.1,231.6,29.0,24.2,28.9,871.1,-11.1,50.03,0.0,-8.3,65.4,873.1,-23.0,-23.8,65.4,100.0,3361.0,3360.0,25.4,24.3,24.7,20000.0,856.4,0,0
1016579,2026-08-16T10:40:55.619471+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.3,0.0,1.7,1.0,246.9,245.4,246.9,0.8,0.6,0.6,867.7,-0.3,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016641,2026-08-16T10:41:26.628998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.7,1.0,243.9,243.2,243.9,0.8,0.6,0.6,867.7,0.0,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016672,2026-08-16T10:41:41.618628+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,1.9,3.6,2.7,27.4,0.0,1.1,1.0,231.9,230.7,232.6,28.0,24.4,27.7,871.1,-4.2,50.03,0.0,-12.3,65.4,873.8,-31.6,-32.0,65.4,100.0,3364.0,3363.0,25.4,24.3,24.7,20000.0,856.4,0,0
1016703,2026-08-16T10:41:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,247.1,246.5,247.1,0.8,0.6,0.6,867.7,0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016734,2026-08-16T10:42:12.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.0,0.1,2.4,0.0,1.1,1.0,246.4,245.6,246.6,41.7,38.7,41.5,873.2,-23.5,50.18,0.0,-28.2,65.4,873.1,-25.9,-24.6,65.4,100.0,3362.0,3361.0,25.4,24.3,24.6,20000.0,856.4,0,0
1016796,2026-08-16T10:42:43.630578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.8,17.0,0.0,1.2,3.0,247.1,246.3,247.2,41.7,38.5,41.6,873.2,-26.2,50.15,0.0,-28.3,65.4,871.4,-9.2,-1.4,65.4,100.0,3361.0,3358.0,25.5,24.3,24.6,20000.0,856.4,0,0
1016827,2026-08-16T10:42:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.2,0.0,1.7,1.0,242.2,241.3,243.0,0.8,0.6,0.6,867.7,0.2,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016858,2026-08-16T10:43:14.628688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,2.0,0.0,1.2,1.0,244.9,244.0,245.1,43.3,40.3,43.3,873.4,-24.0,50.19,0.0,-29.3,65.8,872.8,-22.0,-33.0,65.8,100.0,3365.0,3364.0,25.5,24.3,24.6,20000.0,856.4,0,0
1016889,2026-08-16T10:43:30.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.7,1.0,233.8,233.1,234.7,0.8,0.6,0.6,867.7,0.0,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1016951,2026-08-16T10:44:01.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,1.7,1.0,239.7,238.4,240.3,0.8,0.6,0.6,867.7,0.1,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017013,2026-08-16T10:44:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.2,0.0,1.7,1.0,243.0,242.5,243.1,0.8,0.6,0.6,867.7,-0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017044,2026-08-16T10:44:47.629226+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,2.0,3.2,2.2,30.0,0.0,1.2,1.0,236.5,235.0,237.0,33.9,30.7,33.8,872.2,-7.4,50.07,0.0,-18.3,65.8,874.4,-37.4,-37.1,65.8,100.0,3366.0,3365.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017106,2026-08-16T10:45:18.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.4,0.7,9.3,0.0,1.2,1.0,244.9,244.0,245.2,49.8,46.4,49.5,874.1,-29.5,50.23,0.0,-34.1,65.8,874.8,-38.8,-38.5,65.8,100.0,3368.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017137,2026-08-16T10:45:34.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.0,0.0,1.7,1.0,231.8,230.4,232.6,0.8,0.6,0.6,867.7,0.0,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017168,2026-08-16T10:45:49.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.3,1.8,0.0,1.2,2.0,246.0,245.1,245.9,51.2,47.6,50.8,874.1,-37.2,50.21,0.0,-35.6,66.2,874.4,-39.0,-37.1,66.2,100.0,3369.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017199,2026-08-16T10:46:05.629884+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,242.0,241.7,241.9,0.8,0.6,0.6,867.7,-0.1,50.21,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017261,2026-08-16T10:46:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,234.3,234.7,234.7,0.8,0.6,0.6,867.7,0.0,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017292,2026-08-16T10:46:51.629721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,2.2,18.4,0.0,1.2,3.0,243.3,243.1,243.4,61.7,61.9,61.7,875.6,-43.4,50.26,0.0,-37.0,66.2,873.4,-25.0,-24.2,66.2,100.0,3360.0,3357.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017323,2026-08-16T10:47:07.618716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,244.7,244.9,244.9,0.8,0.6,0.6,867.7,0.0,50.33,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1017354,2026-08-16T10:47:22.618577+00:00,external_ems_2,bess_2,good,0.1812,normal,PCS DC current and BMS current mismatch: 31.3,0.4,0.4,2.8,31.3,0.0,1.2,1.0,232.6,232.9,233.0,42.5,42.4,42.8,873.3,-15.9,50.14,0.0,-18.3,66.2,876.1,-47.2,-47.1,66.2,100.0,3372.0,3371.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017416,2026-08-16T10:47:53.618572+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.5,0.9,2.4,28.0,0.0,1.2,1.0,231.1,231.2,231.6,35.9,35.0,35.7,872.7,-10.1,50.1,0.0,-16.7,66.6,875.1,-38.1,-39.1,66.6,100.0,3369.0,3368.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017447,2026-08-16T10:48:09.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,244.0,244.2,244.2,0.8,0.6,0.6,867.7,0.0,50.29,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017478,2026-08-16T10:48:24.629561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,5.4,0.0,1.2,2.0,244.1,243.9,244.3,55.2,55.6,55.2,875.0,-38.8,50.27,0.0,-39.2,66.6,875.8,-44.2,-44.0,66.6,100.0,3371.0,3369.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017571,2026-08-16T10:49:11.628818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.8,1.0,242.8,242.8,242.9,0.8,0.6,0.6,867.7,0.1,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017602,2026-08-16T10:49:26.629440+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,0.3,1.6,21.7,0.0,1.2,3.0,243.5,243.6,243.7,58.0,58.0,57.7,875.4,-46.3,50.29,0.0,-41.5,66.6,873.8,-24.6,-23.4,66.6,100.0,3370.0,3367.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017633,2026-08-16T10:49:42.629953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,231.7,231.9,232.1,0.8,0.6,0.6,867.7,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017664,2026-08-16T10:49:57.629480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.6,3.8,0.0,1.2,2.0,243.6,243.6,243.7,59.7,60.2,59.8,875.5,-44.5,50.3,0.0,-43.1,67.0,876.1,-48.3,-48.4,67.0,100.0,3373.0,3371.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017726,2026-08-16T10:50:28.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.1,3.9,0.0,1.2,1.0,239.4,239.0,239.7,47.8,47.6,48.1,875.2,-30.2,50.24,0.0,-31.7,67.0,875.1,-34.1,-36.9,67.0,100.0,3369.0,3368.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017757,2026-08-16T10:50:44.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,241.1,241.5,241.3,0.8,0.6,0.6,867.7,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017788,2026-08-16T10:50:59.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,1.1,8.8,0.0,1.2,2.0,241.8,241.7,242.3,50.6,50.5,51.1,874.7,-36.6,50.22,0.0,-31.3,67.0,875.8,-45.4,-44.8,67.0,100.0,3372.0,3370.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017819,2026-08-16T10:51:15.619206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,244.6,244.8,244.7,0.8,0.6,0.6,867.7,0.0,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017881,2026-08-16T10:51:46.619872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,244.0,243.9,243.8,0.8,0.6,0.6,867.7,0.0,50.31,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017912,2026-08-16T10:52:01.629160+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.2,3.8,0.0,1.2,2.0,243.4,243.5,243.5,58.4,58.6,58.4,875.2,-40.8,50.29,0.0,-41.9,67.3,875.4,-44.6,-44.0,67.3,100.0,3371.0,3369.0,25.5,24.3,24.6,20000.0,856.4,0,0
1017943,2026-08-16T10:52:17.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.8,1.0,242.1,242.0,242.3,0.8,0.6,0.6,867.7,-0.2,50.32,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1017974,2026-08-16T10:52:32.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.9,19.6,0.0,1.2,1.0,240.8,240.5,241.0,48.7,48.2,49.1,874.2,-28.0,50.18,0.0,-31.7,67.3,876.1,-47.6,-47.8,67.3,100.0,3373.0,3372.0,25.5,24.3,24.6,20000.0,856.4,0,0
1018067,2026-08-16T10:53:19.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,241.7,241.8,242.0,0.8,0.6,0.6,867.7,0.0,50.23,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1018098,2026-08-16T10:53:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,1.0,14.4,0.0,1.2,2.0,243.4,243.6,243.6,55.8,55.8,55.7,875.1,-41.0,50.27,0.0,-39.7,67.7,874.1,-26.6,-25.2,67.7,100.0,3365.0,3363.0,25.5,24.3,24.6,20000.0,856.4,0,0
1018129,2026-08-16T10:53:50.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,230.1,230.5,230.6,0.8,0.6,0.6,867.7,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1018191,2026-08-16T10:54:21.629873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,243.5,243.7,243.4,0.8,0.6,0.6,867.7,-0.1,50.27,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1018222,2026-08-16T10:54:36.619603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.4,0.3,9.1,0.0,1.3,2.0,240.3,240.5,241.0,39.6,39.5,39.9,873.1,-26.5,50.14,0.0,-17.6,67.7,872.8,-17.4,-17.7,67.7,100.0,3357.0,3355.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018253,2026-08-16T10:54:52.629887+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,242.4,243.1,242.9,0.8,0.6,0.6,867.7,0.0,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1018284,2026-08-16T10:55:07.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,18.9,0.0,1.3,2.0,239.8,240.1,240.5,37.5,37.4,37.2,872.9,-19.7,50.14,0.0,-22.4,67.7,874.8,-38.6,-38.8,67.7,100.0,3368.0,3366.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018346,2026-08-16T10:55:38.628703+00:00,external_ems_2,bess_2,good,0.2165,normal,PCS DC current and BMS current mismatch: 33.5,0.4,0.8,2.5,33.5,0.0,1.3,3.0,233.2,233.2,233.6,31.1,30.3,30.5,871.6,-0.2,50.05,0.0,-15.6,68.1,874.1,-33.7,-33.9,68.1,100.0,3362.0,3359.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018377,2026-08-16T10:55:54.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.2,0.0,1.8,1.0,244.6,244.6,244.6,0.8,0.6,0.6,867.7,0.2,50.26,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1018408,2026-08-16T10:56:09.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,3.2,0.0,1.3,2.0,245.6,245.5,245.7,49.2,49.6,49.1,874.1,-36.2,50.23,0.0,-34.8,68.1,874.8,-39.4,-39.3,68.1,100.0,3368.0,3366.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018439,2026-08-16T10:56:25.629510+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,240.9,241.1,241.1,0.8,0.6,0.6,867.7,0.0,50.19,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1018501,2026-08-16T10:56:56.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,243.1,243.1,243.4,0.8,0.6,0.6,867.7,0.0,50.2,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1018532,2026-08-16T10:57:11.629985+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.2,2.1,0.0,1.2,2.0,242.3,242.4,242.5,56.8,57.2,56.8,874.9,-42.2,50.28,0.0,-40.7,68.1,875.1,-40.1,-39.7,68.1,100.0,3370.0,3368.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018594,2026-08-16T10:57:42.629534+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.2,0.5,1.9,20.1,0.0,1.3,3.0,244.8,244.6,244.8,59.9,60.2,59.7,875.3,-43.1,50.3,0.0,-42.8,68.5,873.4,-23.0,-24.6,68.5,100.0,3368.0,3365.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018656,2026-08-16T10:58:13.619521+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.8,4.3,0.0,1.3,2.0,242.7,242.9,243.0,66.2,66.6,66.3,876.0,-49.0,50.34,0.0,-47.7,68.5,876.8,-53.3,-53.4,68.5,100.0,3375.0,3373.0,25.5,24.2,24.6,20000.0,856.4,0,0
1018689,2026-08-16T10:58:30.629154+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.8,1.0,228.7,229.3,229.1,0.8,0.6,0.6,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1018720,2026-08-16T10:58:45.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,1.8,16.0,0.0,1.2,2.0,224.1,224.2,224.4,31.1,28.8,28.7,867.3,25.8,49.8,0.0,21.6,68.5,869.1,9.8,7.0,68.5,100.0,3347.0,3345.0,25.5,24.3,24.6,20000.0,856.4,0,0
1018751,2026-08-16T10:59:01.628970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,239.0,239.1,239.0,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1018813,2026-08-16T10:59:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.2,0.0,1.7,1.0,240.4,241.1,240.6,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1018844,2026-08-16T10:59:47.618582+00:00,external_ems_2,bess_2,good,0.1828,normal,PCS DC current and BMS current mismatch: 31.4,0.4,2.9,2.8,31.4,0.0,1.2,2.0,225.5,225.6,225.9,37.8,36.4,34.9,866.0,32.9,49.79,0.0,19.1,68.5,868.8,1.5,1.1,68.5,100.0,3346.0,3344.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018875,2026-08-16T11:00:03.619294+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.7,1.0,243.7,244.6,244.2,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1018906,2026-08-16T11:00:18.629859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.9,0.4,0.0,1.2,2.0,242.6,243.1,243.0,12.2,10.7,10.8,867.9,3.6,49.94,0.0,1.4,68.5,868.8,3.2,3.3,68.5,100.0,3349.0,3347.0,25.4,24.2,24.6,20000.0,856.4,0,0
1018974,2026-08-16T11:00:52.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.3,1.1,0.0,1.2,2.0,241.7,241.9,241.8,12.2,10.7,10.8,867.8,3.2,49.94,0.0,1.4,68.5,868.1,4.3,6.3,68.5,100.0,3344.0,3342.0,25.4,24.2,24.5,20000.0,856.4,0,0
1019005,2026-08-16T11:01:08.628878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.0,0.0,1.8,1.0,224.5,224.8,224.9,0.8,0.6,0.6,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019036,2026-08-16T11:01:23.618564+00:00,external_ems_2,bess_2,good,0.0593,normal,PCS DC current and BMS current mismatch: 23.7,0.4,1.5,2.0,23.7,0.0,1.2,2.0,241.0,241.4,241.2,12.2,10.7,10.8,867.7,4.3,49.94,0.0,1.4,68.5,865.7,28.0,26.6,68.5,100.0,3339.0,3337.0,25.4,24.2,24.5,20000.0,856.4,0,0
1019067,2026-08-16T11:01:39.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.8,1.0,230.4,231.0,230.9,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019129,2026-08-16T11:02:10.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.8,1.0,242.7,243.4,243.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019162,2026-08-16T11:02:26.628991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.4,0.0,6.5,0.0,1.3,2.0,222.8,222.3,222.9,29.0,27.1,26.6,866.4,24.6,49.84,0.0,16.4,68.5,866.4,18.1,17.1,68.5,100.0,3336.0,3334.0,25.4,24.1,24.5,20000.0,856.4,0,0
1019193,2026-08-16T11:02:42.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,231.9,232.6,232.3,0.8,0.6,0.6,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019224,2026-08-16T11:02:57.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.7,18.1,0.0,1.3,1.0,229.3,229.5,229.6,24.4,22.7,22.8,866.1,19.4,49.88,0.0,12.3,68.5,867.8,1.3,1.0,68.5,100.0,3343.0,3342.0,25.4,24.1,24.5,20000.0,856.4,0,0
1019286,2026-08-16T11:03:28.618594+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.4,1.9,3.2,30.6,0.0,1.2,1.0,224.9,225.0,225.3,42.7,41.3,40.8,864.6,31.9,49.78,0.0,20.1,68.5,867.8,1.3,0.7,68.5,100.0,3342.0,3341.0,25.3,24.1,24.5,20000.0,856.4,0,0
1019317,2026-08-16T11:03:44.618772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,243.9,244.6,244.3,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019348,2026-08-16T11:03:59.629292+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,6.3,0.0,1.2,2.0,243.4,243.9,243.9,12.2,10.6,10.7,867.2,3.4,49.94,0.0,1.4,68.5,867.1,9.7,8.2,68.5,100.0,3343.0,3341.0,25.3,24.1,24.5,20000.0,856.4,0,0
1019379,2026-08-16T11:04:15.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.8,1.0,240.2,240.1,240.5,0.8,0.6,0.6,867.7,-0.2,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019441,2026-08-16T11:04:46.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,241.3,241.5,241.8,0.8,0.6,0.6,867.7,-0.1,50.17,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019472,2026-08-16T11:05:01.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,14.3,0.0,1.2,3.0,243.2,243.2,243.4,50.1,50.4,50.0,873.1,-35.2,50.24,0.0,-35.9,68.5,871.8,-20.9,-19.7,68.5,100.0,3363.0,3360.0,25.4,24.2,24.5,20000.0,856.4,0,0
1019503,2026-08-16T11:05:17.629004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.8,1.0,232.0,232.5,232.6,0.8,0.6,0.6,867.7,0.1,50.18,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019534,2026-08-16T11:05:32.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.3,12.1,0.0,1.2,2.0,243.1,243.0,243.3,59.9,60.2,60.0,874.4,-39.7,50.3,0.0,-42.8,68.5,873.1,-27.6,-27.2,68.5,100.0,3361.0,3359.0,25.4,24.2,24.5,20000.0,856.4,0,0
1019596,2026-08-16T11:06:03.630796+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.4,1.4,18.1,0.0,1.2,2.0,241.4,241.1,241.9,45.8,46.2,46.2,873.4,-26.5,50.19,0.0,-25.2,68.5,874.8,-44.6,-44.6,68.5,100.0,3368.0,3366.0,25.4,24.2,24.6,20000.0,856.4,0,0
1019658,2026-08-16T11:06:34.629663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,0.3,7.3,0.0,1.2,2.0,242.8,243.0,243.5,34.6,34.6,34.7,872.1,-22.4,50.16,0.0,-19.7,68.5,871.8,-15.1,-13.4,68.5,100.0,3354.0,3352.0,25.4,24.2,24.6,20000.0,856.4,0,0
1019689,2026-08-16T11:06:50.629843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.8,1.0,243.6,243.6,243.8,0.8,0.6,0.6,867.7,0.0,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019751,2026-08-16T11:07:21.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.8,1.0,244.6,245.0,244.9,0.8,0.6,0.6,867.7,0.2,50.24,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019782,2026-08-16T11:07:36.628673+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.2,1.1,2.9,29.5,0.0,1.1,2.0,232.4,232.5,232.6,29.0,27.9,28.1,870.9,-5.2,50.04,0.0,-10.8,68.9,873.8,-34.7,-34.7,68.9,100.0,3364.0,3362.0,25.4,24.3,24.6,20000.0,856.4,0,0
1019813,2026-08-16T11:07:52.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.0,1.8,1.0,246.7,246.8,246.9,0.8,0.6,0.6,867.7,-0.1,50.22,0.0,0.0,95.1,865.2,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1019844,2026-08-16T11:08:07.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.4,18.6,0.0,1.1,1.0,245.8,245.9,245.9,38.2,38.2,37.8,872.5,-27.6,50.17,0.0,-26.5,68.9,871.1,-9.0,-4.9,68.9,100.0,3356.0,3355.0,25.4,24.3,24.6,20000.0,856.4,0,0
1019906,2026-08-16T11:08:38.618577+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.3,0.8,1.7,24.2,0.0,1.1,1.0,241.9,241.9,242.2,24.3,23.5,23.7,870.7,-0.3,50.06,0.0,-16.2,68.9,872.4,-24.5,-24.2,68.9,100.0,3359.0,3358.0,25.4,24.3,24.6,20000.0,856.4,0,0
1019937,2026-08-16T11:08:54.629915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.8,1.0,238.0,238.2,238.2,0.8,0.6,0.6,867.7,-0.1,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1019968,2026-08-16T11:09:09.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.2,3.8,0.0,1.1,2.0,235.7,235.9,236.3,23.1,22.7,22.7,871.0,-5.1,50.04,0.0,-10.7,68.9,869.8,-1.3,2.2,68.9,100.0,3348.0,3346.0,25.4,24.3,24.6,20000.0,856.4,0,0
1019999,2026-08-16T11:09:25.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.8,1.0,229.7,229.0,229.4,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1020061,2026-08-16T11:09:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.3,0.0,1.8,1.0,248.5,248.8,248.3,0.8,0.6,0.6,867.7,-0.3,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1020092,2026-08-16T11:10:11.619214+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.4,1.5,3.6,32.3,0.0,1.2,1.0,222.7,222.3,222.5,20.7,19.2,19.7,867.8,14.1,49.91,0.0,2.2,68.9,871.4,-18.2,-18.6,68.9,100.0,3355.0,3354.0,25.4,24.2,24.6,20000.0,856.4,0,0
1020123,2026-08-16T11:10:27.629875+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.8,1.0,247.8,248.1,247.9,0.8,0.6,0.6,867.7,-0.1,50.04,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1020216,2026-08-16T11:11:13.628671+00:00,external_ems_2,bess_2,good,0.1589,normal,PCS phase voltage imbalance high: 10.9; PCS DC current and BMS current mismatch: 27.3,10.9,1.6,2.5,27.3,0.0,1.2,2.0,222.4,222.7,233.3,20.2,18.6,19.2,868.6,9.3,49.96,0.0,-1.6,69.3,871.1,-18.0,-18.1,69.3,100.0,3355.0,3353.0,25.4,24.2,24.6,20000.0,856.4,0,0
1020247,2026-08-16T11:11:29.629542+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.8,1.0,250.7,250.6,250.4,0.8,0.6,0.6,867.7,-0.2,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020278,2026-08-16T11:11:44.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.4,11.0,0.0,1.2,1.0,248.0,248.1,248.0,24.8,25.5,25.1,870.7,-7.5,50.08,0.0,-16.1,69.3,871.1,-18.5,-18.6,69.3,100.0,3354.0,3353.0,25.4,24.2,24.6,20000.0,856.4,0,0
1020309,2026-08-16T11:12:00.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.8,1.0,227.1,227.3,227.6,0.8,0.6,0.6,867.7,0.0,50.02,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020371,2026-08-16T11:12:31.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.8,1.0,224.1,223.3,224.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020402,2026-08-16T11:12:46.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,5.1,0.0,1.2,1.0,245.0,245.1,245.3,21.7,20.7,21.1,869.8,-4.9,50.05,0.0,-14.8,69.3,870.4,-10.0,-9.3,69.3,100.0,3354.0,3353.0,25.4,24.2,24.6,20000.0,856.4,0,0
1020433,2026-08-16T11:13:02.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.8,1.0,236.7,237.3,237.2,0.8,0.6,0.6,867.7,0.0,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020464,2026-08-16T11:13:17.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.8,14.7,0.0,1.2,1.0,245.2,245.3,245.5,28.0,28.2,27.9,870.9,-13.2,50.1,0.0,-18.4,69.3,869.1,1.5,3.1,69.3,100.0,3352.0,3351.0,25.4,24.2,24.6,20000.0,856.4,0,0
1020526,2026-08-16T11:13:48.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.8,1.4,0.0,1.1,2.0,249.3,249.6,249.7,29.0,28.9,28.4,871.0,-20.2,50.11,0.0,-19.3,69.3,871.8,-21.6,-21.8,69.3,100.0,3356.0,3354.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020557,2026-08-16T11:14:04.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.8,1.0,246.1,246.4,246.3,0.8,0.6,0.7,867.7,0.0,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020588,2026-08-16T11:14:19.629289+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.0,1.4,2.7,21.2,0.0,1.1,2.0,224.1,223.1,223.9,21.6,20.2,20.7,868.4,4.1,49.94,0.0,0.7,69.3,871.1,-17.1,-17.4,69.3,100.0,3352.0,3350.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020619,2026-08-16T11:14:35.629563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.8,1.0,251.9,252.2,252.3,0.8,0.6,0.6,867.7,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020712,2026-08-16T11:15:21.618582+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,3.6,4.0,3.4,28.8,0.0,1.1,1.0,232.3,229.0,232.6,22.0,18.0,21.2,868.4,6.0,49.95,0.0,0.0,69.3,871.8,-22.8,-22.2,69.3,100.0,3357.0,3356.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020743,2026-08-16T11:15:37.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.9,0.4,0.0,1.8,1.0,249.5,247.2,249.3,0.8,0.6,0.6,867.7,0.4,50.13,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020774,2026-08-16T11:15:52.619828+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,8.0,0.7,7.9,0.0,1.1,2.0,246.9,243.2,247.0,31.2,23.2,30.9,871.1,-13.3,50.1,0.0,-18.5,69.3,871.8,-21.2,-21.1,69.3,100.0,3356.0,3354.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020836,2026-08-16T11:16:23.619102+00:00,external_ems_2,bess_2,good,0.1286,normal,PCS phase voltage imbalance high: 10.0; PCS phase current imbalance high: 8.2,10.0,8.2,0.2,8.0,0.0,1.1,2.0,247.5,238.7,248.7,25.6,17.5,25.7,870.3,-11.3,50.02,0.0,-13.7,69.3,870.1,-3.3,-0.7,69.3,100.0,3351.0,3349.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020867,2026-08-16T11:16:39.618584+00:00,external_ems_1,bess_1,good,0.1565,normal,PCS phase voltage imbalance high: 11.1,11.1,0.2,3.0,0.1,0.0,1.8,1.0,240.2,230.4,241.5,0.8,0.6,0.7,867.8,0.1,50.07,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020898,2026-08-16T11:16:54.618573+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS phase current imbalance high: 8.2,4.2,8.2,0.6,1.7,0.0,1.1,1.0,245.8,241.8,246.0,32.6,24.4,32.5,871.0,-11.9,50.11,0.0,-19.5,69.7,870.4,-10.2,-6.8,69.7,100.0,3351.0,3350.0,25.4,24.3,24.6,20000.0,856.4,0,0
1020929,2026-08-16T11:17:10.618658+00:00,external_ems_1,bess_1,good,0.118,normal,PCS phase voltage imbalance high: 9.6,9.6,0.2,2.9,0.0,0.0,1.8,1.0,234.8,225.3,234.9,0.8,0.6,0.7,867.7,0.0,50.0,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1020991,2026-08-16T11:17:41.618577+00:00,external_ems_1,bess_1,good,0.1462,normal,PCS phase voltage imbalance high: 10.7,10.7,0.2,2.9,0.2,0.0,1.8,1.0,240.4,230.9,241.6,0.8,0.6,0.7,867.7,-0.2,50.06,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021022,2026-08-16T11:17:56.629538+00:00,external_ems_2,bess_2,good,0.1521,normal,PCS phase voltage imbalance high: 10.9; PCS phase current imbalance high: 8.5,10.9,8.5,1.9,15.2,0.0,1.1,1.0,239.5,229.8,240.7,28.3,20.2,28.7,870.2,-11.6,50.05,0.0,-14.7,69.7,872.1,-26.8,-26.8,69.7,100.0,3359.0,3358.0,25.4,24.3,24.6,20000.0,856.4,0,0
1021053,2026-08-16T11:18:12.629445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.9,0.1,0.0,1.8,1.0,245.1,242.5,245.2,0.8,0.6,0.7,867.7,-0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021084,2026-08-16T11:18:27.618586+00:00,external_ems_2,bess_2,good,0.0814,normal,PCS phase voltage imbalance high: 8.0; PCS DC current and BMS current mismatch: 24.3,8.0,5.7,2.2,24.3,0.0,1.1,2.0,229.3,221.8,229.8,25.9,20.2,25.7,869.9,1.5,50.0,0.0,-3.8,69.7,872.1,-22.8,-23.9,69.7,100.0,3356.0,3354.0,25.4,24.3,24.6,20000.0,856.4,0,0
1021146,2026-08-16T11:18:58.629607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,6.4,1.6,13.5,0.0,1.1,2.0,240.1,236.5,240.7,28.4,22.5,28.9,870.8,-13.2,50.08,0.0,-18.2,69.7,872.4,-26.7,-26.4,69.7,100.0,3358.0,3356.0,25.4,24.3,24.6,20000.0,856.4,0,0
1021177,2026-08-16T11:19:14.619503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,3.0,0.0,0.0,1.8,1.0,245.5,243.3,245.5,0.9,0.6,0.7,867.8,0.0,50.12,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021239,2026-08-16T11:19:45.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,3.0,0.0,0.0,1.8,1.0,240.0,236.6,240.5,0.8,0.6,0.7,867.8,0.0,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021301,2026-08-16T11:20:16.619616+00:00,external_ems_1,bess_1,good,0.059,normal,PCS phase voltage imbalance high: 7.3,7.3,0.3,2.9,0.1,0.0,1.8,1.0,224.7,217.4,224.5,0.9,0.6,0.7,867.7,-0.1,49.98,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021332,2026-08-16T11:20:31.619112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,6.4,1.6,15.5,0.0,1.2,1.0,250.3,248.3,250.1,32.7,26.4,32.8,871.4,-16.6,50.12,0.0,-20.4,69.7,869.8,-1.1,2.7,69.7,100.0,3349.0,3348.0,25.5,24.3,24.6,20000.0,856.4,0,0
1021363,2026-08-16T11:20:47.629056+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.1,0.0,1.8,1.0,246.0,243.2,246.5,0.8,0.6,0.7,867.7,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021394,2026-08-16T11:21:02.618907+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,6.9,1.6,8.2,0.0,1.2,2.0,239.5,235.9,240.7,27.1,20.5,27.4,870.5,-15.1,50.04,0.0,-8.4,69.7,872.1,-23.3,-23.3,69.7,100.0,3357.0,3355.0,25.5,24.3,24.6,20000.0,856.4,0,0
1021456,2026-08-16T11:21:33.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,6.3,0.4,4.1,0.0,1.3,2.0,239.6,236.0,240.3,25.6,19.5,25.8,870.2,-7.0,50.07,0.0,-9.2,70.1,869.8,-2.9,0.5,70.1,100.0,3347.0,3345.0,25.5,24.2,24.6,20000.0,856.4,0,0
1021487,2026-08-16T11:21:49.630349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.3,3.0,0.1,0.0,1.8,1.0,246.9,244.8,246.8,0.9,0.6,0.7,867.8,0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021518,2026-08-16T11:22:04.619086+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,4.1,6.4,1.6,23.6,0.0,1.3,1.0,237.6,234.1,238.2,24.9,18.6,25.0,870.5,0.1,50.06,0.0,-14.1,70.1,872.1,-23.5,-23.5,70.1,100.0,3357.0,3356.0,25.5,24.2,24.6,20000.0,856.4,0,0
1021549,2026-08-16T11:22:20.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,3.0,0.0,0.0,1.8,1.0,246.1,243.9,246.1,0.8,0.6,0.7,867.8,0.0,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021611,2026-08-16T11:22:51.629483+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.8,1.0,250.4,248.9,250.2,0.8,0.6,0.7,867.8,-0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021642,2026-08-16T11:23:06.630452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,6.5,0.6,3.6,0.0,1.3,1.0,247.8,245.5,247.6,33.7,27.2,33.5,871.5,-20.5,50.13,0.0,-21.1,70.1,872.1,-24.1,-24.1,70.1,100.0,3358.0,3357.0,25.5,24.2,24.6,20000.0,856.4,0,0
1021673,2026-08-16T11:23:22.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.9,0.1,0.0,1.8,1.0,234.4,233.4,234.3,0.9,0.6,0.7,867.7,-0.1,50.05,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021704,2026-08-16T11:23:37.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.0,0.5,5.7,0.0,1.2,1.0,246.8,245.8,246.8,29.7,27.7,29.2,871.3,-14.5,50.07,0.0,-18.5,70.1,871.8,-20.2,-18.6,70.1,100.0,3358.0,3357.0,25.4,24.2,24.6,20000.0,856.4,0,0
1021766,2026-08-16T11:24:08.628963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,17.0,0.0,1.3,2.0,246.2,246.2,246.6,34.4,34.7,34.2,872.0,-21.5,50.15,0.0,-23.5,70.1,870.1,-4.5,1.3,70.1,100.0,3356.0,3354.0,25.5,24.2,24.6,20000.0,856.4,0,0
1021797,2026-08-16T11:24:24.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.0,0.1,0.0,1.8,1.0,229.2,230.1,230.3,0.9,0.6,0.7,867.8,-0.1,49.99,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1021828,2026-08-16T11:24:39.619044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,5.7,0.0,1.2,1.0,247.7,247.8,248.0,33.5,33.8,33.4,871.8,-20.4,50.14,0.0,-23.2,70.1,872.4,-26.1,-26.3,70.1,100.0,3359.0,3358.0,25.4,24.2,24.6,20000.0,856.4,0,0
1021859,2026-08-16T11:24:55.618981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.9,1.0,246.8,247.4,247.1,0.8,0.6,0.7,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1021921,2026-08-16T11:25:26.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.2,0.0,1.9,1.0,243.9,244.2,244.0,0.8,0.6,0.7,867.8,-0.2,50.1,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1021952,2026-08-16T11:25:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.3,14.1,0.0,1.2,2.0,235.4,235.4,235.7,25.1,24.6,24.5,870.5,-7.8,50.06,0.0,-11.9,70.5,871.8,-21.9,-21.1,70.5,100.0,3352.0,3350.0,25.4,24.2,24.6,20000.0,856.4,0,0
1021983,2026-08-16T11:25:57.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.9,1.0,246.6,246.8,246.7,0.9,0.6,0.7,867.8,0.0,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1022014,2026-08-16T11:26:12.630216+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.1,0.8,3.2,20.4,0.0,1.2,1.0,230.6,230.7,230.7,22.9,22.1,22.8,869.2,-4.8,49.96,0.0,-2.3,70.5,872.4,-25.2,-25.3,70.5,100.0,3359.0,3358.0,25.4,24.2,24.5,20000.0,856.4,0,0
1022076,2026-08-16T11:26:43.618562+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.3,1.1,2.9,26.4,0.0,1.3,1.0,236.4,236.6,236.7,24.2,23.1,23.6,869.5,1.0,49.98,0.0,-6.5,70.5,872.4,-25.4,-25.5,70.5,100.0,3359.0,3358.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022107,2026-08-16T11:26:59.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.0,0.1,0.0,1.9,1.0,243.5,244.3,244.6,0.8,0.6,0.7,867.8,0.1,50.16,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1022138,2026-08-16T11:27:14.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,17.9,0.0,1.3,1.0,246.4,246.5,246.6,33.3,33.1,32.8,871.8,-20.0,50.14,0.0,-23.0,70.5,870.1,-2.1,1.8,70.5,100.0,3352.0,3351.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022169,2026-08-16T11:27:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.9,1.0,228.8,229.3,229.4,0.9,0.6,0.7,867.8,0.0,50.01,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1022231,2026-08-16T11:28:01.629648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.0,0.0,1.8,1.0,240.9,241.4,241.4,0.8,0.6,0.7,867.8,0.0,50.08,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1022293,2026-08-16T11:28:32.619108+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.8,1.0,235.2,235.8,235.6,0.8,0.6,0.7,867.8,0.0,50.03,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1022324,2026-08-16T11:28:47.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.8,4.2,0.0,1.3,1.0,248.3,248.1,248.5,36.7,37.1,36.6,872.3,-25.2,50.16,0.0,-25.5,70.5,873.1,-29.4,-29.1,70.5,100.0,3361.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022386,2026-08-16T11:29:18.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.6,14.5,0.0,1.3,2.0,228.2,228.7,228.6,26.9,26.0,26.3,870.2,-2.3,50.03,0.0,-6.8,70.5,871.8,-16.8,-17.2,70.5,100.0,3355.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022417,2026-08-16T11:29:34.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.8,1.0,249.8,250.1,250.3,0.8,0.6,0.7,867.7,0.1,50.15,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1022448,2026-08-16T11:29:49.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,1.1,18.4,0.0,1.3,1.0,236.2,236.4,236.9,29.9,30.0,29.9,871.7,-8.9,50.1,0.0,-23.1,70.8,872.8,-27.3,-27.1,70.8,100.0,3359.0,3358.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022479,2026-08-16T11:30:05.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.9,1.0,232.4,232.7,232.7,0.8,0.6,0.7,867.8,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1022541,2026-08-16T11:30:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.0,0.0,1.9,1.0,236.8,236.8,237.2,0.9,0.6,0.7,867.8,0.0,50.11,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1022572,2026-08-16T11:30:51.629898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.1,9.9,0.0,1.3,1.0,244.7,244.7,245.1,39.3,39.8,39.3,872.3,-20.7,50.18,0.0,-27.3,70.8,873.4,-30.6,-30.9,70.8,100.0,3363.0,3362.0,25.4,24.1,24.5,20000.0,856.4,0,0
1022603,2026-08-16T11:31:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.0,1.9,1.0,238.6,239.1,239.2,0.9,0.6,0.7,867.7,0.1,50.14,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1022634,2026-08-16T11:31:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,12.2,0.0,1.3,2.0,243.3,243.4,243.7,39.1,39.3,39.0,872.8,-23.0,50.17,0.0,-27.1,70.8,871.4,-10.8,-5.8,70.8,100.0,3358.0,3356.0,25.4,24.1,24.5,20000.0,856.4,0,0
