id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1037422,2026-08-16T13:34:36.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,1.4,13.2,0.0,1.1,2.0,228.0,226.7,228.2,34.4,35.3,31.6,861.7,29.3,49.78,0.0,21.2,76.7,863.1,16.1,15.9,76.7,100.0,3323.0,3321.0,25.2,24.1,24.4,20000.0,856.4,0,0
1037453,2026-08-16T13:34:52.628850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,3.0,0.0,0.0,1.7,1.0,243.6,243.1,244.0,0.8,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037484,2026-08-16T13:35:07.622341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.4,1.4,9.4,0.0,1.1,1.0,239.7,238.7,239.7,16.7,16.9,15.5,863.3,12.0,49.85,0.0,5.8,76.7,864.7,2.6,1.8,76.7,100.0,3330.0,3329.0,25.2,24.1,24.4,20000.0,856.4,0,0
1037515,2026-08-16T13:35:23.618867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.0,0.0,1.7,1.0,245.4,244.7,245.4,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037577,2026-08-16T13:35:54.619107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.0,0.0,1.7,1.0,247.9,247.3,247.9,0.8,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037608,2026-08-16T13:36:09.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.7,4.0,0.0,1.1,2.0,245.4,244.7,245.5,12.8,13.0,11.5,864.0,7.2,49.94,0.0,2.4,76.3,864.7,3.2,1.8,76.3,100.0,3330.0,3328.0,25.2,24.1,24.4,20000.0,856.4,0,0
1037639,2026-08-16T13:36:25.618656+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,3.0,0.2,0.0,1.7,1.0,229.9,228.9,230.6,0.8,0.6,0.7,867.8,-0.2,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037670,2026-08-16T13:36:40.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.3,0.9,15.2,0.0,1.0,2.0,245.8,244.6,245.8,15.0,15.2,13.9,863.0,11.5,49.89,0.0,5.5,76.3,862.1,26.7,26.4,76.3,100.0,3330.0,3328.0,25.2,24.2,24.4,20000.0,856.4,0,0
1037732,2026-08-16T13:37:11.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.4,0.2,0.5,0.0,1.0,1.0,245.2,244.4,245.1,12.3,12.5,11.1,863.9,5.9,49.94,0.0,2.3,76.3,864.1,5.4,5.1,76.3,100.0,3327.0,3326.0,25.2,24.2,24.5,20000.0,856.4,0,0
1037763,2026-08-16T13:37:27.630837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.0,0.0,1.7,1.0,228.6,227.4,228.8,0.9,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037794,2026-08-16T13:37:42.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,1.8,18.7,0.0,1.0,2.0,247.8,246.7,247.5,12.5,12.7,11.2,863.9,7.5,49.94,0.0,2.5,76.3,862.1,26.2,27.2,76.3,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0
1037825,2026-08-16T13:37:58.628781+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.0,0.0,1.7,1.0,246.1,245.7,246.1,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037887,2026-08-16T13:38:29.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.0,0.0,1.7,1.0,245.0,244.1,244.8,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037918,2026-08-16T13:38:44.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.7,1.4,19.5,0.0,1.0,1.0,227.9,226.6,228.1,36.3,37.2,32.5,861.7,33.4,49.78,0.0,22.7,76.3,863.1,13.9,12.5,76.3,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
1037949,2026-08-16T13:39:00.619176+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,3.0,0.0,0.0,1.7,1.0,249.9,249.4,249.9,0.9,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1037980,2026-08-16T13:39:15.618736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,1.1,11.9,0.0,1.0,1.0,239.9,239.1,239.7,17.5,16.8,16.6,863.3,13.9,49.92,0.0,4.8,76.3,864.4,2.0,1.5,76.3,100.0,3329.0,3328.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038042,2026-08-16T13:39:46.618608+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,2.1,2.6,21.3,0.0,1.0,1.0,234.3,234.3,234.5,28.0,26.2,25.9,861.8,23.0,49.81,0.0,15.0,76.3,864.4,1.7,1.2,76.3,100.0,3329.0,3328.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038104,2026-08-16T13:40:17.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.4,0.6,5.6,0.0,1.0,1.0,247.1,247.0,247.0,12.5,11.1,11.1,864.0,6.3,49.94,0.0,1.6,76.3,863.4,11.9,12.0,76.3,100.0,3326.0,3325.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038135,2026-08-16T13:40:33.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.7,1.0,227.7,227.8,228.1,0.9,0.6,0.7,867.8,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1038197,2026-08-16T13:41:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,3.0,0.0,0.0,1.8,1.0,234.7,235.3,235.6,0.9,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1038228,2026-08-16T13:41:19.619116+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,6.0,0.0,1.0,1.0,243.0,242.7,243.1,12.9,12.8,11.7,863.8,6.1,49.94,0.0,2.2,76.3,863.4,12.1,11.0,76.3,100.0,3322.0,3321.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038259,2026-08-16T13:41:35.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.0,0.1,0.0,1.8,1.0,231.0,229.6,231.3,0.9,0.6,0.7,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1038290,2026-08-16T13:41:50.630323+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.0,2.8,2.0,21.2,0.0,1.0,2.0,248.3,246.3,248.0,12.3,13.7,10.9,863.7,6.2,49.94,0.0,6.4,76.3,861.7,27.4,26.3,76.3,100.0,3321.0,3319.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038352,2026-08-16T13:42:21.630156+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,3.6,6.1,2.7,30.3,0.0,1.0,1.0,229.8,226.5,230.1,37.3,39.3,33.2,861.4,32.8,49.8,0.0,22.0,76.3,864.1,2.5,2.1,76.3,100.0,3328.0,3327.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038383,2026-08-16T13:42:37.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.9,0.1,0.0,1.7,1.0,250.1,248.7,250.0,0.9,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038414,2026-08-16T13:42:52.629148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.8,1.1,3.3,0.0,1.0,2.0,242.9,240.2,242.7,16.2,17.6,14.8,862.3,13.7,49.86,0.0,6.5,75.9,863.4,10.4,8.9,75.9,100.0,3325.0,3323.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038445,2026-08-16T13:43:08.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,3.0,0.0,0.0,1.7,1.0,245.3,243.5,245.4,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038507,2026-08-16T13:43:39.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.7,1.0,244.8,243.0,244.8,0.9,0.7,0.7,867.8,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038538,2026-08-16T13:43:54.618590+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,3.3,4.9,2.3,24.0,0.0,1.0,1.0,235.2,232.1,235.4,28.5,30.5,25.6,861.8,26.6,49.84,0.0,14.0,75.9,864.1,2.6,2.3,75.9,100.0,3328.0,3327.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038569,2026-08-16T13:44:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.0,0.0,1.7,1.0,237.9,236.8,238.2,0.8,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038662,2026-08-16T13:44:56.629697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.5,0.7,9.3,0.0,1.0,1.0,249.3,248.5,249.3,12.5,12.7,11.2,863.4,7.3,49.94,0.0,2.5,75.9,862.7,16.6,14.0,75.9,100.0,3323.0,3322.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038693,2026-08-16T13:45:12.629078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,3.0,0.0,0.0,1.7,1.0,243.6,242.8,243.6,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038724,2026-08-16T13:45:27.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.7,1.9,15.1,0.0,1.0,1.0,243.7,242.4,243.5,12.9,13.3,11.6,863.6,9.8,49.89,0.0,6.6,75.9,861.7,24.9,25.6,75.9,100.0,3321.0,3320.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038755,2026-08-16T13:45:43.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.0,0.2,0.0,1.7,1.0,234.4,233.6,235.0,0.8,0.6,0.7,867.8,-0.2,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038817,2026-08-16T13:46:14.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,244.2,243.6,244.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1038848,2026-08-16T13:46:29.618568+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.4,4.2,3.3,26.4,0.0,1.0,1.0,228.9,227.7,229.1,35.5,36.3,32.1,860.8,29.0,49.78,0.0,23.0,75.9,864.1,2.6,2.1,75.9,100.0,3326.0,3325.0,25.2,24.2,24.5,20000.0,856.4,0,0
1038879,2026-08-16T13:46:45.619398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.0,0.0,1.6,1.0,250.0,249.6,250.0,0.9,0.6,0.7,867.8,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1038910,2026-08-16T13:47:00.619499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.5,0.7,8.6,0.0,1.1,1.0,244.3,242.6,243.9,14.8,15.2,13.7,863.0,10.8,49.93,0.0,2.2,75.9,863.7,2.2,2.3,75.9,100.0,3325.0,3324.0,25.2,24.1,24.5,20000.0,856.4,0,0
1038972,2026-08-16T13:47:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,0.7,7.5,0.0,1.1,1.0,247.7,247.0,247.7,12.4,12.6,11.1,863.4,7.8,49.94,0.0,2.4,75.9,862.7,15.3,14.2,75.9,100.0,3327.0,3326.0,25.2,24.1,24.5,20000.0,856.4,0,0
1039003,2026-08-16T13:47:47.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,3.0,0.0,0.0,1.7,1.0,231.2,229.8,231.5,0.9,0.6,0.7,867.8,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039034,2026-08-16T13:48:02.629760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.6,0.6,7.7,0.0,1.1,2.0,249.2,248.5,249.2,12.5,12.9,11.3,863.3,7.7,49.92,0.0,2.5,75.9,862.7,15.4,14.6,75.9,100.0,3325.0,3323.0,25.2,24.1,24.5,20000.0,856.4,0,0
1039065,2026-08-16T13:48:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.0,0.0,1.7,1.0,248.0,247.6,248.0,0.9,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039158,2026-08-16T13:49:04.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,0.5,3.4,0.0,1.1,1.0,241.2,239.6,241.3,17.6,18.2,16.4,862.6,14.8,49.89,0.0,11.0,75.9,863.1,11.4,10.1,75.9,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039189,2026-08-16T13:49:20.619462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.0,0.0,0.0,1.7,1.0,244.9,244.7,244.9,0.9,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039220,2026-08-16T13:49:35.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,1.1,12.9,0.0,1.1,2.0,228.4,228.1,228.4,40.4,41.7,39.7,861.0,32.2,49.79,0.0,23.8,75.9,862.1,19.3,19.8,75.9,100.0,3321.0,3319.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039282,2026-08-16T13:50:06.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,12.9,0.0,1.1,1.0,240.6,240.2,240.4,18.1,17.4,17.8,862.7,15.2,49.91,0.0,2.7,75.5,863.7,2.3,2.0,75.5,100.0,3327.0,3326.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039313,2026-08-16T13:50:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,243.8,243.8,243.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039344,2026-08-16T13:50:37.619440+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.0,2.3,26.5,0.0,1.1,2.0,232.9,232.8,233.1,32.2,31.9,31.2,861.4,28.7,49.79,0.0,15.3,75.5,863.7,2.2,2.1,75.5,100.0,3327.0,3325.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039375,2026-08-16T13:50:53.619248+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.0,0.0,0.0,1.7,1.0,242.7,241.9,242.0,0.8,0.6,0.7,867.8,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039437,2026-08-16T13:51:24.629747+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.0,0.0,1.7,1.0,228.9,229.0,229.0,0.8,0.6,0.7,867.8,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039468,2026-08-16T13:51:39.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.9,1.0,11.8,0.0,1.1,1.0,247.4,246.5,246.7,14.8,13.9,14.2,862.7,9.4,49.93,0.0,2.5,75.5,861.7,21.2,21.1,75.5,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039499,2026-08-16T13:51:55.629160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.7,1.0,239.5,239.4,239.3,0.8,0.6,0.7,867.8,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039530,2026-08-16T13:52:10.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,7.9,0.0,1.1,1.0,250.3,250.0,249.8,12.2,11.3,11.5,863.1,6.3,49.94,0.0,2.6,75.5,862.7,14.2,13.1,75.5,100.0,3323.0,3322.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039592,2026-08-16T13:52:41.629059+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.7,5.4,0.0,1.1,1.0,234.4,234.4,234.9,21.6,21.1,21.4,862.1,19.6,49.85,0.0,13.5,75.5,861.4,25.0,24.8,75.5,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1039623,2026-08-16T13:52:57.629103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.7,1.0,237.3,237.1,237.2,0.8,0.6,0.7,867.7,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039685,2026-08-16T13:53:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.2,0.0,1.7,1.0,245.6,245.0,244.8,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039747,2026-08-16T13:53:59.628658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,247.6,247.5,247.1,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039778,2026-08-16T13:54:14.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.6,4.2,0.0,1.1,1.0,248.3,248.2,247.8,12.4,11.8,11.9,863.1,6.6,49.91,0.0,2.3,75.5,863.7,2.4,2.1,75.5,100.0,3326.0,3325.0,25.1,24.0,24.4,20000.0,856.4,0,0
1039809,2026-08-16T13:54:30.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.0,0.1,0.0,1.7,1.0,237.7,237.0,237.4,0.8,0.6,0.7,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039840,2026-08-16T13:54:45.619955+00:00,external_ems_2,bess_2,good,0.1734,normal,PCS phase current imbalance high: 15.3,0.4,15.3,0.7,2.3,0.0,1.1,1.0,235.0,234.8,235.2,29.9,29.5,14.6,862.4,11.1,49.91,0.0,2.2,75.5,863.1,8.8,8.0,75.5,100.0,3326.0,3325.0,25.1,24.0,24.3,20000.0,856.4,0,0
1039902,2026-08-16T13:55:16.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.0,9.0,0.0,1.1,2.0,245.4,244.9,245.0,12.6,11.8,11.9,863.1,7.3,49.94,0.0,2.3,75.5,862.1,16.3,16.1,75.5,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1039933,2026-08-16T13:55:32.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.7,1.0,229.0,228.9,229.0,0.9,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1039964,2026-08-16T13:55:47.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,13.7,0.0,1.1,2.0,247.0,246.5,246.6,12.8,12.0,12.1,863.1,9.7,49.94,0.0,2.5,75.5,861.4,23.4,23.3,75.5,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1039995,2026-08-16T13:56:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,248.8,248.8,248.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040057,2026-08-16T13:56:34.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,244.7,244.7,244.3,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040088,2026-08-16T13:56:49.618615+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,1.0,2.7,26.3,0.0,1.1,2.0,227.8,227.7,227.9,39.1,39.6,38.6,860.4,32.6,49.77,0.0,23.2,75.1,863.1,6.3,6.1,75.1,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1040119,2026-08-16T13:57:05.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,249.6,249.6,249.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040150,2026-08-16T13:57:20.629231+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.7,4.9,0.0,1.1,1.0,246.1,245.9,245.7,12.6,12.0,12.1,863.0,7.3,49.89,0.0,2.2,75.1,863.7,2.4,1.9,75.1,100.0,3326.0,3325.0,25.1,24.0,24.3,20000.0,856.4,0,0
1040212,2026-08-16T13:57:51.618598+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.3,1.4,2.2,23.3,0.0,1.1,2.0,233.3,233.0,233.3,33.3,32.9,31.9,860.9,27.7,49.81,0.0,15.4,75.1,863.1,4.4,5.9,75.1,100.0,3326.0,3324.0,25.1,24.0,24.3,20000.0,856.4,0,0
1040243,2026-08-16T13:58:07.618674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.0,1.7,1.0,234.5,234.5,234.8,0.8,0.6,0.7,867.8,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040274,2026-08-16T13:58:22.618659+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.0,18.6,0.0,1.1,1.0,245.8,245.4,245.3,12.9,12.2,12.2,863.1,9.7,49.94,0.0,2.2,75.1,861.1,28.3,27.1,75.1,100.0,3316.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1040305,2026-08-16T13:58:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.7,1.0,228.1,228.1,228.2,0.8,0.6,0.6,867.7,-0.1,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040367,2026-08-16T13:59:09.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,246.7,246.7,246.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040398,2026-08-16T13:59:24.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.4,4.2,0.0,1.0,2.0,245.8,245.5,245.4,12.3,11.5,11.5,863.0,6.7,49.94,0.0,5.8,75.1,863.4,2.5,2.1,75.1,100.0,3326.0,3324.0,25.0,24.0,24.3,20000.0,856.4,0,0
1040429,2026-08-16T13:59:40.628910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,239.6,240.0,239.7,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040460,2026-08-16T13:59:55.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.5,14.2,0.0,1.0,1.0,234.8,234.7,235.0,25.8,25.2,25.0,861.6,21.7,49.87,0.0,11.0,75.1,863.1,7.5,6.8,75.1,100.0,3322.0,3321.0,25.0,24.0,24.3,20000.0,856.4,0,0
1040522,2026-08-16T14:00:26.618599+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.6,1.4,3.0,25.9,0.0,1.0,2.0,232.3,231.7,232.1,35.5,35.0,34.1,860.7,28.3,49.78,0.0,19.6,75.1,863.7,2.4,2.1,75.1,100.0,3325.0,3323.0,25.0,24.0,24.3,20000.0,856.4,0,0
1040553,2026-08-16T14:00:42.629512+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,249.7,249.6,249.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040584,2026-08-16T14:00:57.618563+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.4,1.2,2.3,23.3,0.0,1.0,1.0,234.7,234.8,235.1,29.2,28.5,28.0,861.1,26.0,49.84,0.0,14.2,75.1,863.4,2.7,2.0,75.1,100.0,3325.0,3324.0,25.0,24.0,24.3,20000.0,856.4,0,0
1040615,2026-08-16T14:01:13.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,248.6,248.5,248.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040677,2026-08-16T14:01:44.630345+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,229.3,229.3,229.5,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040739,2026-08-16T14:02:15.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,240.2,239.9,239.9,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040770,2026-08-16T14:02:30.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.5,18.9,0.0,1.1,2.0,245.1,244.9,244.8,12.4,11.6,11.7,862.9,6.5,49.94,0.0,9.5,75.1,861.4,25.4,25.6,75.1,100.0,3320.0,3318.0,25.0,23.9,24.3,20000.0,856.4,0,0
1040832,2026-08-16T14:03:01.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.5,16.1,0.0,1.1,1.0,239.4,239.1,239.4,21.0,20.6,20.9,862.9,18.7,49.94,0.0,9.7,75.1,863.4,2.6,2.2,75.1,100.0,3325.0,3324.0,25.0,23.9,24.3,20000.0,856.4,0,0
1040863,2026-08-16T14:03:17.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.7,1.0,244.6,244.6,244.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040894,2026-08-16T14:03:32.618581+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.6,1.0,3.1,31.7,0.0,1.1,2.0,228.0,227.4,227.9,38.3,38.3,37.3,860.3,34.1,49.77,0.0,22.2,75.1,863.4,2.4,2.1,75.1,100.0,3326.0,3324.0,25.0,23.9,24.3,20000.0,856.4,0,0
1040925,2026-08-16T14:03:48.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.7,1.0,247.4,247.3,246.9,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1040987,2026-08-16T14:04:19.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,228.4,228.9,229.0,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041018,2026-08-16T14:04:34.619321+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,3.0,21.2,0.0,1.1,2.0,235.0,235.2,235.3,27.7,27.2,26.7,860.4,23.6,49.8,0.0,15.9,74.7,863.4,2.4,2.0,74.7,100.0,3326.0,3324.0,25.0,23.9,24.2,20000.0,856.4,0,0
1041049,2026-08-16T14:04:50.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,236.0,236.1,236.2,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041080,2026-08-16T14:05:05.628961+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,1.9,0.0,1.1,1.0,240.2,240.3,240.4,19.8,19.5,19.8,861.7,15.6,49.84,0.0,8.9,74.7,862.4,13.7,14.3,74.7,100.0,3325.0,3324.0,25.0,23.9,24.2,20000.0,856.4,0,0
1041142,2026-08-16T14:05:36.619354+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.9,2.2,21.4,0.0,1.1,2.0,237.8,237.3,237.8,12.2,11.3,11.5,862.9,6.7,49.94,0.0,7.2,74.7,860.7,28.1,28.0,74.7,100.0,3317.0,3315.0,25.0,23.9,24.2,20000.0,856.4,0,0
1041173,2026-08-16T14:05:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,232.4,232.5,232.5,0.8,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041204,2026-08-16T14:06:07.630044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.7,1.4,10.6,0.0,1.1,1.0,244.5,243.7,244.3,17.1,16.4,16.5,862.0,13.2,49.89,0.0,11.1,74.7,863.4,2.6,2.6,74.7,100.0,3322.0,3321.0,25.0,23.9,24.2,20000.0,856.4,0,0
1041297,2026-08-16T14:06:54.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.7,1.0,250.2,250.2,249.7,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041328,2026-08-16T14:07:09.618851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,13.3,0.0,1.0,1.0,247.4,247.3,246.9,18.4,17.8,18.3,862.0,15.9,49.91,0.0,2.2,74.7,863.4,2.6,2.0,74.7,100.0,3325.0,3324.0,25.0,24.0,24.2,20000.0,856.4,0,0
1041359,2026-08-16T14:07:25.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.7,1.0,244.3,243.9,243.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041390,2026-08-16T14:07:40.618653+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.2,1.2,2.7,22.7,0.0,1.0,2.0,234.2,234.2,234.4,29.0,28.5,27.8,860.7,24.9,49.82,0.0,15.7,74.7,863.4,2.2,2.0,74.7,100.0,3325.0,3323.0,24.9,23.9,24.2,20000.0,856.4,0,0
1041452,2026-08-16T14:08:11.628801+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.6,5.6,0.0,0.9,1.0,246.9,246.1,246.1,12.6,11.7,11.8,862.8,7.8,49.94,0.0,2.3,74.7,863.4,2.2,2.1,74.7,100.0,3325.0,3324.0,24.9,24.0,24.2,20000.0,856.4,0,0
1041483,2026-08-16T14:08:27.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.7,1.0,227.5,227.6,227.8,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041514,2026-08-16T14:08:42.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,12.3,0.0,1.0,2.0,249.6,248.8,248.8,15.7,14.7,15.2,862.3,13.6,49.93,0.0,2.4,74.7,861.4,25.9,23.6,74.7,100.0,3317.0,3315.0,24.9,23.9,24.2,20000.0,856.4,0,0
1041545,2026-08-16T14:08:58.628811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.7,1.0,234.0,234.1,234.0,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041607,2026-08-16T14:09:29.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.7,1.0,245.2,245.2,244.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041638,2026-08-16T14:09:44.619424+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,1.1,0.0,0.9,1.0,234.7,234.6,235.0,21.5,20.5,20.8,861.4,15.7,49.85,0.0,16.8,74.7,862.1,14.6,14.6,74.7,100.0,3318.0,3317.0,24.9,24.0,24.2,20000.0,856.4,0,0
1041669,2026-08-16T14:10:00.628892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,246.1,245.8,245.8,0.8,0.6,0.6,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041700,2026-08-16T14:10:15.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.7,6.3,0.0,0.9,1.0,234.5,234.1,234.6,24.8,24.1,24.2,862.7,8.8,49.87,0.0,13.2,74.7,863.4,2.5,2.1,74.7,100.0,3325.0,3324.0,24.9,24.0,24.2,20000.0,856.4,0,0
1041793,2026-08-16T14:11:02.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,239.8,239.8,240.0,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041824,2026-08-16T14:11:17.629621+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,2.9,0.0,0.9,2.0,245.5,245.1,245.0,13.0,12.4,12.4,862.8,9.1,49.94,0.0,2.2,74.3,862.4,12.0,12.4,74.3,100.0,3325.0,3323.0,24.9,24.0,24.2,20000.0,856.4,0,0
1041855,2026-08-16T14:11:33.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.7,1.0,228.8,228.8,229.0,0.8,0.6,0.6,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041917,2026-08-16T14:12:04.619252+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,240.3,240.1,240.1,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1041948,2026-08-16T14:12:19.629275+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.7,2.5,0.0,0.9,2.0,237.2,236.9,237.4,17.9,17.1,17.7,862.8,10.1,49.94,0.0,10.2,74.3,862.1,12.6,11.4,74.3,100.0,3321.0,3319.0,24.9,24.0,24.2,20000.0,856.4,0,0
1041979,2026-08-16T14:12:35.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,233.9,233.9,234.1,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042010,2026-08-16T14:12:50.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,18.9,0.0,0.9,1.0,247.9,247.5,247.5,12.4,11.6,11.8,862.6,7.7,49.89,0.0,9.7,74.3,860.7,26.6,27.7,74.3,100.0,3315.0,3314.0,24.9,24.0,24.2,20000.0,856.4,0,0
1042072,2026-08-16T14:13:21.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.8,15.9,0.0,0.9,1.0,227.4,227.3,227.5,39.3,39.0,37.9,861.6,18.3,49.79,0.0,24.5,74.3,863.4,2.4,2.1,74.3,100.0,3324.0,3323.0,24.9,24.0,24.2,20000.0,856.4,0,0
1042103,2026-08-16T14:13:37.618789+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,245.9,245.6,245.6,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042134,2026-08-16T14:13:52.618573+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.2,1.0,2.4,26.3,0.0,0.9,1.0,228.0,228.0,228.2,33.3,33.2,32.3,860.0,35.9,49.84,0.0,22.3,74.3,862.4,9.6,7.7,74.3,100.0,3321.0,3320.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042165,2026-08-16T14:14:08.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.7,1.0,248.5,248.4,248.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042227,2026-08-16T14:14:39.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.7,1.0,234.1,234.2,234.7,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042258,2026-08-16T14:14:54.629386+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.4,18.2,0.0,0.9,1.0,237.0,236.8,237.0,25.3,24.5,24.5,861.0,20.9,49.85,0.0,11.4,74.3,863.4,2.7,2.0,74.3,100.0,3324.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042320,2026-08-16T14:15:25.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,6.9,0.0,0.9,2.0,247.0,246.3,246.4,12.7,11.8,11.9,862.7,9.3,49.94,0.0,2.4,74.3,863.4,2.4,2.1,74.3,100.0,3325.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042382,2026-08-16T14:15:56.630184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,15.8,0.0,0.9,1.0,237.9,238.1,238.3,21.2,20.9,21.5,861.3,18.7,49.88,0.0,6.8,74.3,863.1,2.9,2.3,74.3,100.0,3324.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042413,2026-08-16T14:16:12.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.7,1.0,248.8,248.7,248.2,0.8,0.6,0.6,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042444,2026-08-16T14:16:27.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,17.1,0.0,0.9,2.0,246.1,245.8,245.7,12.3,11.5,11.7,861.6,10.4,49.94,0.0,12.7,74.3,860.7,27.5,26.3,74.3,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042475,2026-08-16T14:16:43.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,233.8,233.7,233.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042537,2026-08-16T14:17:14.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.7,1.0,246.0,245.7,245.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042568,2026-08-16T14:17:29.619602+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.7,1.8,20.9,0.0,0.9,2.0,231.9,231.8,232.3,26.0,25.3,25.3,861.3,23.2,49.83,0.0,18.7,74.3,863.1,2.3,2.1,74.3,100.0,3323.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042599,2026-08-16T14:17:45.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.7,1.0,240.2,240.4,240.2,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042630,2026-08-16T14:18:00.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.2,1.8,0.0,0.9,2.0,234.7,234.6,235.0,24.1,23.7,24.0,861.2,21.0,49.85,0.0,12.6,73.9,861.4,19.2,18.9,73.9,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042692,2026-08-16T14:18:31.629104+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.2,1.2,3.1,27.0,0.0,0.9,1.0,230.4,230.2,230.4,37.1,37.7,36.5,860.0,29.4,49.77,0.0,20.2,73.9,863.1,2.4,1.9,73.9,100.0,3324.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042723,2026-08-16T14:18:47.628729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.7,1.0,242.0,241.3,241.5,0.8,0.6,0.6,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042754,2026-08-16T14:19:02.618729+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.5,14.7,0.0,0.9,1.0,232.9,232.9,233.1,31.7,31.0,30.2,860.6,27.3,49.78,0.0,17.6,73.9,862.1,12.6,11.4,73.9,100.0,3324.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042785,2026-08-16T14:19:18.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.3,0.0,1.7,1.0,234.1,234.4,234.4,0.8,0.6,0.6,867.7,-0.3,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042847,2026-08-16T14:19:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.7,1.0,228.6,228.7,228.9,0.8,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042878,2026-08-16T14:20:04.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.1,1.7,0.0,0.9,1.0,246.3,245.3,245.8,15.3,14.3,14.8,862.2,13.0,49.88,0.0,4.9,73.9,862.1,14.7,13.9,73.9,100.0,3321.0,3320.0,24.9,24.0,24.3,20000.0,856.4,0,0
1042909,2026-08-16T14:20:20.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.7,1.0,239.8,239.6,239.6,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1042940,2026-08-16T14:20:35.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.9,18.6,0.0,0.9,1.0,244.8,244.3,244.1,12.9,12.2,12.2,862.6,8.7,49.94,0.0,2.3,73.9,860.7,27.3,27.4,73.9,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1043002,2026-08-16T14:21:06.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.6,5.3,0.0,0.9,1.0,247.7,247.4,247.1,12.6,12.0,11.9,862.5,7.8,49.94,0.0,2.1,73.9,863.1,2.5,2.1,73.9,100.0,3323.0,3322.0,24.9,24.0,24.3,20000.0,856.4,0,0
1043033,2026-08-16T14:21:22.629407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,246.0,245.9,245.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1043064,2026-08-16T14:21:37.619479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,19.0,0.0,0.9,2.0,245.8,245.4,245.4,12.4,11.6,11.7,862.6,8.0,49.94,0.0,2.1,73.9,860.7,27.0,17.4,73.9,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1043095,2026-08-16T14:21:53.630469+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.0,1.6,1.0,239.6,239.8,239.8,0.8,0.6,0.6,867.7,-0.2,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1043157,2026-08-16T14:22:24.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,247.2,247.1,246.7,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1043188,2026-08-16T14:22:39.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.4,19.0,0.0,0.9,2.0,228.0,227.8,228.1,38.2,38.4,36.7,860.3,32.9,49.81,0.0,22.1,73.9,861.7,13.9,13.4,73.9,100.0,3318.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1043219,2026-08-16T14:22:55.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,250.8,250.6,250.0,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1043250,2026-08-16T14:23:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,15.9,0.0,1.0,1.0,236.1,236.2,236.4,21.3,20.8,21.0,861.4,18.0,49.87,0.0,6.4,73.9,863.1,2.1,2.1,73.9,100.0,3324.0,3323.0,25.0,24.0,24.3,20000.0,856.4,0,0
1043312,2026-08-16T14:23:41.619262+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.7,1.0,2.9,27.6,0.0,1.0,1.0,232.8,233.0,233.5,36.4,36.2,35.4,860.2,29.9,49.8,0.0,18.3,73.9,863.1,2.3,2.1,73.9,100.0,3324.0,3323.0,25.0,24.0,24.3,20000.0,856.4,0,0
1043374,2026-08-16T14:24:12.630637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.4,0.0,0.9,1.0,242.5,242.0,242.1,12.1,11.2,11.3,862.6,4.6,49.94,0.0,2.2,73.9,863.1,2.2,1.8,73.9,100.0,3324.0,3323.0,24.9,24.0,24.3,20000.0,856.4,0,0
1043405,2026-08-16T14:24:28.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,226.7,226.8,226.8,0.8,0.6,0.6,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043467,2026-08-16T14:24:59.628916+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.0,1.6,1.0,231.0,231.0,231.0,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043498,2026-08-16T14:25:14.618665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,6.8,0.0,0.9,1.0,245.0,244.5,244.6,12.0,11.1,11.3,862.5,4.8,49.94,0.0,2.2,73.6,862.1,11.6,10.5,73.6,100.0,3323.0,3322.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043529,2026-08-16T14:25:30.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,227.9,228.1,228.1,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043560,2026-08-16T14:25:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.3,14.0,0.0,0.9,2.0,240.8,240.3,240.3,16.3,15.5,15.4,861.7,11.6,49.89,0.0,13.5,73.6,860.4,25.6,26.8,73.6,100.0,3317.0,3315.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043622,2026-08-16T14:26:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.5,13.5,0.0,0.9,1.0,233.2,232.9,233.3,21.3,21.0,21.1,861.6,15.6,49.91,0.0,12.3,73.6,863.1,2.1,1.6,73.6,100.0,3324.0,3323.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043653,2026-08-16T14:26:32.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.8,241.6,241.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043684,2026-08-16T14:26:47.629517+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.3,2.2,3.2,26.8,0.0,0.9,2.0,225.1,225.2,225.4,37.9,36.7,35.7,859.9,29.2,49.77,0.0,21.7,73.6,863.1,2.4,1.8,73.6,100.0,3320.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043715,2026-08-16T14:27:03.619602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.6,1.0,246.1,245.7,245.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043777,2026-08-16T14:27:34.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.7,240.4,240.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043808,2026-08-16T14:27:49.618582+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.5,0.7,2.2,20.1,0.0,0.9,1.0,231.2,231.4,231.7,26.6,25.9,26.1,860.9,22.2,49.81,0.0,13.2,73.6,863.1,2.1,1.5,73.6,100.0,3324.0,3323.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043839,2026-08-16T14:28:05.629177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,232.2,232.3,232.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043932,2026-08-16T14:28:51.619214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,10.6,0.0,0.9,2.0,246.2,245.5,245.5,12.1,11.1,11.2,862.5,4.7,49.94,0.0,2.2,73.6,862.1,15.3,13.6,73.6,100.0,3321.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0
1043963,2026-08-16T14:29:07.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,239.9,239.7,239.6,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1043994,2026-08-16T14:29:22.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.4,9.9,0.0,0.9,1.0,241.6,241.1,241.1,12.1,11.2,11.4,862.5,3.9,49.94,0.0,2.2,73.6,862.1,13.8,12.8,73.6,100.0,3319.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0
1044025,2026-08-16T14:29:38.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,230.9,231.1,231.3,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044087,2026-08-16T14:30:09.629565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,242.3,242.1,242.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044118,2026-08-16T14:30:24.619731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,2.2,14.5,0.0,0.9,1.0,228.9,229.0,229.2,22.1,21.5,21.8,860.9,16.9,49.85,0.0,13.4,73.6,863.1,2.4,1.7,73.6,100.0,3324.0,3323.0,25.0,24.1,24.3,20000.0,856.4,0,0
1044149,2026-08-16T14:30:40.619468+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,245.8,245.7,245.5,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044180,2026-08-16T14:30:55.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.0,18.1,0.0,0.9,2.0,225.3,225.4,225.6,32.6,31.8,31.4,860.4,26.1,49.79,0.0,21.0,73.6,862.4,8.0,7.2,73.6,100.0,3320.0,3318.0,25.0,24.1,24.3,20000.0,856.4,0,0
1044242,2026-08-16T14:31:26.619192+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.6,10.9,0.0,0.9,1.0,233.3,233.4,233.5,19.9,19.2,19.7,861.5,13.0,49.85,0.0,9.8,73.6,863.1,2.1,1.8,73.6,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044273,2026-08-16T14:31:42.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.3,241.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044304,2026-08-16T14:31:57.618566+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.3,1.8,3.1,27.0,0.0,0.9,1.0,226.3,226.2,226.5,38.6,37.9,36.8,860.0,29.2,49.78,0.0,19.9,73.2,863.1,2.2,1.7,73.2,100.0,3323.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044335,2026-08-16T14:32:13.619392+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,233.2,233.5,233.9,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044428,2026-08-16T14:32:59.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.4,6.0,0.0,0.9,1.0,241.4,240.9,241.1,14.7,13.4,13.9,862.1,8.1,49.88,0.0,5.7,73.2,861.7,14.1,14.0,73.2,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044459,2026-08-16T14:33:15.629963+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,239.5,239.0,238.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044490,2026-08-16T14:33:30.628671+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,0.5,0.9,1.8,21.4,0.0,0.9,2.0,241.5,241.1,241.0,12.1,11.2,11.3,862.5,4.0,49.94,0.0,2.2,73.2,860.7,25.4,24.9,73.2,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044552,2026-08-16T14:34:01.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.7,0.0,0.9,1.0,244.4,243.6,243.6,12.1,11.1,11.3,862.5,5.0,49.94,0.0,2.2,73.2,863.1,2.3,1.6,73.2,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044583,2026-08-16T14:34:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044614,2026-08-16T14:34:32.629751+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,0.3,1.2,2.9,27.8,0.0,0.9,1.0,225.7,225.6,225.9,37.5,37.8,36.6,860.2,30.0,49.83,0.0,19.9,73.2,863.1,2.2,1.7,73.2,100.0,3323.0,3322.0,25.0,24.1,24.4,20000.0,856.4,0,0
1044645,2026-08-16T14:34:48.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,232.6,233.1,232.9,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044707,2026-08-16T14:35:19.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.5,241.2,241.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1044738,2026-08-16T14:35:34.618587+00:00,external_ems_2,bess_2,good,0.1571,normal,PCS DC current and BMS current mismatch: 29.8,0.3,1.2,3.1,29.8,0.0,0.9,1.0,226.9,226.8,227.1,39.1,39.5,38.3,860.0,31.8,49.77,0.0,20.9,73.2,863.1,2.0,1.7,73.2,100.0,3324.0,3323.0,25.0,24.1,24.4,20000.0,856.4,0,0
