id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1052086,2026-08-16T15:36:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.5,4.8,0.0,0.9,2.0,226.2,226.3,226.5,27.5,27.2,27.0,859.9,17.7,49.81,0.0,18.5,69.7,860.4,22.5,22.1,69.7,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052148,2026-08-16T15:37:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.0,16.6,0.0,0.9,2.0,231.0,230.9,231.1,23.4,23.0,23.2,860.7,18.6,49.85,0.0,12.8,69.7,862.7,2.0,1.6,69.7,100.0,3322.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052179,2026-08-16T15:37:35.629403+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,241.9,241.6,241.4,0.8,0.6,0.7,867.7,0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1052210,2026-08-16T15:37:50.618778+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.4,17.9,0.0,0.9,1.0,225.3,225.1,225.5,39.0,40.0,38.5,860.0,31.4,49.78,0.0,18.8,69.7,861.4,13.5,12.0,69.7,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052241,2026-08-16T15:38:06.628748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,245.1,244.8,244.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1052334,2026-08-16T15:38:52.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,2.2,9.5,0.0,0.9,1.0,239.1,238.7,238.7,16.9,16.1,16.7,860.5,11.7,49.86,0.0,7.7,69.7,862.7,2.2,1.6,69.7,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052365,2026-08-16T15:39:08.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.6,1.0,237.0,236.4,236.5,0.9,0.6,0.7,867.8,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052396,2026-08-16T15:39:23.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,2.8,0.0,0.9,1.0,243.2,242.3,242.5,12.1,11.1,11.3,862.0,4.8,49.94,0.0,2.2,69.7,862.4,2.0,1.7,69.7,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052458,2026-08-16T15:39:54.629322+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.9,16.9,0.0,0.9,2.0,242.4,241.7,241.9,14.5,13.4,14.0,861.0,8.3,49.89,0.0,5.2,69.7,860.1,25.2,25.7,69.7,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052489,2026-08-16T15:40:10.619085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,238.3,238.2,238.2,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052520,2026-08-16T15:40:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.9,10.8,0.0,0.9,1.0,229.8,229.6,230.0,20.9,20.6,21.0,860.8,12.9,49.85,0.0,16.8,69.7,862.7,2.1,1.9,69.7,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052551,2026-08-16T15:40:41.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,230.1,230.4,230.7,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052613,2026-08-16T15:41:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,234.5,234.7,234.6,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052644,2026-08-16T15:41:27.618989+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,1.9,13.6,0.0,0.9,1.0,232.1,232.1,232.2,21.3,20.8,21.1,860.8,15.6,49.88,0.0,8.5,69.3,862.7,2.0,1.7,69.3,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052675,2026-08-16T15:41:43.619276+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.0,1.6,1.0,241.4,241.1,240.8,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052706,2026-08-16T15:41:58.630140+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,1.6,3.3,25.3,0.0,0.9,1.0,228.3,228.2,228.4,34.9,34.7,33.3,859.4,27.8,49.79,0.0,20.8,69.3,862.7,2.5,1.9,69.3,100.0,3321.0,3320.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052768,2026-08-16T15:42:29.629085+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,0.3,7.8,0.0,0.9,1.0,243.5,242.7,242.7,12.1,11.0,11.3,862.0,4.7,49.94,0.0,2.2,69.3,861.7,12.5,10.6,69.3,100.0,3322.0,3321.0,25.0,24.1,24.4,20000.0,856.4,0,0
1052799,2026-08-16T15:42:45.629909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,228.0,228.3,228.2,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052861,2026-08-16T15:43:16.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.0,0.0,1.6,1.0,244.6,243.8,243.7,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052923,2026-08-16T15:43:47.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,226.2,226.5,226.5,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1052954,2026-08-16T15:44:02.618581+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.0,1.8,22.8,0.0,0.8,1.0,244.3,243.8,244.0,12.0,11.0,11.3,861.9,4.2,49.94,0.0,2.2,69.3,860.1,27.0,26.7,69.3,100.0,3316.0,3315.0,25.0,24.2,24.4,20000.0,856.4,0,0
1052985,2026-08-16T15:44:18.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,244.0,243.4,243.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053016,2026-08-16T15:44:33.618569+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.5,0.8,3.1,23.3,0.0,0.8,2.0,225.5,225.2,225.7,30.4,29.8,29.6,859.6,25.6,49.84,0.0,17.1,69.3,862.7,2.3,1.9,69.3,100.0,3322.0,3320.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053078,2026-08-16T15:45:04.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,2.4,0.0,0.8,2.0,230.9,230.7,230.8,23.3,23.0,23.0,860.5,19.6,49.85,0.0,11.2,69.3,861.1,17.2,14.3,69.3,100.0,3314.0,3312.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053109,2026-08-16T15:45:20.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.0,1.6,1.0,241.8,241.6,241.4,0.9,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053140,2026-08-16T15:45:35.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.3,12.1,0.0,0.8,1.0,233.7,233.7,233.9,20.4,20.0,20.3,861.1,14.2,49.89,0.0,3.6,69.3,862.4,2.1,1.9,69.3,100.0,3322.0,3321.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053171,2026-08-16T15:45:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,241.1,240.5,240.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053233,2026-08-16T15:46:22.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.0,1.6,1.0,244.0,243.7,243.5,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053264,2026-08-16T15:46:37.629599+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,8.0,0.0,0.8,1.0,242.5,241.9,242.0,12.1,11.0,11.3,862.0,4.5,49.94,0.0,2.2,69.3,861.7,12.5,12.1,69.3,100.0,3322.0,3321.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053295,2026-08-16T15:46:53.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,225.4,225.4,225.6,0.8,0.6,0.7,867.8,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053326,2026-08-16T15:47:08.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.1,4.1,0.0,0.8,1.0,241.2,240.8,240.9,15.6,14.5,15.0,861.5,9.8,49.91,0.0,2.2,69.3,861.4,13.9,11.1,69.3,100.0,3319.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053388,2026-08-16T15:47:39.618631+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.8,1.0,1.9,21.3,0.0,0.8,2.0,242.3,241.5,241.6,12.1,11.1,11.3,862.0,4.3,49.94,0.0,2.2,69.3,860.1,25.6,27.2,69.3,100.0,3316.0,3314.0,25.0,24.2,24.4,20000.0,856.4,0,0
1053419,2026-08-16T15:47:55.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,226.2,226.5,226.6,0.8,0.6,0.7,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053450,2026-08-16T15:48:10.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,4.1,0.0,0.9,1.0,243.3,242.8,242.9,13.4,12.4,12.7,861.1,6.1,49.94,0.0,9.8,68.9,862.4,2.0,1.5,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1053481,2026-08-16T15:48:26.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,242.9,242.6,242.5,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053543,2026-08-16T15:48:57.629258+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.9,234.1,234.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053574,2026-08-16T15:49:12.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,4.8,0.0,0.9,1.0,234.3,234.1,234.4,19.1,18.4,18.9,861.2,12.4,49.9,0.0,5.4,68.9,860.7,17.2,16.6,68.9,100.0,3314.0,3313.0,25.1,24.2,24.5,20000.0,856.4,0,0
1053605,2026-08-16T15:49:28.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,241.3,241.1,240.9,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1053636,2026-08-16T15:49:43.619117+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.3,1.2,2.7,24.0,0.0,0.9,1.0,225.1,225.0,225.3,41.6,42.2,41.0,860.0,26.1,49.77,0.0,23.9,68.9,862.7,2.1,1.6,68.9,100.0,3322.0,3321.0,25.1,24.2,24.5,20000.0,856.4,0,0
1053698,2026-08-16T15:50:14.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.3,0.0,0.9,1.0,243.1,242.5,242.6,12.1,11.1,11.3,862.0,4.3,49.94,0.0,2.2,68.9,862.4,2.0,1.8,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1053729,2026-08-16T15:50:30.629462+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.5,1.0,229.2,228.9,229.0,0.8,0.6,0.7,867.7,-0.2,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1053760,2026-08-16T15:50:45.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.3,17.3,0.0,0.9,2.0,243.9,243.4,243.5,12.1,11.1,11.2,862.0,4.1,49.94,0.0,2.2,68.9,860.7,21.4,21.0,68.9,100.0,3317.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1053791,2026-08-16T15:51:01.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,224.7,224.6,224.7,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1053853,2026-08-16T15:51:32.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,234.3,234.3,234.5,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1053915,2026-08-16T15:52:03.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.0,1.5,1.0,228.9,228.0,228.9,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1053946,2026-08-16T15:52:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,0.3,5.3,0.0,0.9,1.0,244.8,242.8,244.2,12.1,13.6,11.3,861.7,5.8,49.93,0.0,3.1,68.9,861.4,11.1,10.8,68.9,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054008,2026-08-16T15:52:49.629658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,4.4,0.1,2.1,0.0,0.9,1.0,228.7,224.9,229.4,25.5,29.4,25.0,860.3,18.0,49.88,0.0,19.8,68.9,860.4,20.1,18.5,68.9,100.0,3313.0,3312.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054039,2026-08-16T15:53:05.630706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,241.9,238.5,241.2,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1054070,2026-08-16T15:53:20.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,4.0,1.8,17.2,0.0,0.9,1.0,231.6,227.8,232.1,23.2,26.8,22.8,860.6,20.9,49.86,0.0,13.6,68.9,862.4,3.7,3.2,68.9,100.0,3321.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054101,2026-08-16T15:53:36.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.3,2.9,0.0,0.0,1.5,1.0,242.3,238.8,241.7,0.9,0.6,0.7,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1054163,2026-08-16T15:54:07.628738+00:00,external_ems_1,bess_1,good,0.0026,normal,PCS phase voltage imbalance high: 5.1,5.1,0.2,2.9,0.2,0.0,1.5,1.0,245.2,240.1,242.7,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1054194,2026-08-16T15:54:22.619759+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.5,0.7,2.7,0.0,0.9,2.0,244.1,240.5,243.4,12.1,14.7,11.2,861.7,6.2,49.93,0.0,3.3,68.9,862.4,3.5,3.2,68.9,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054225,2026-08-16T15:54:38.629879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.0,1.5,1.0,226.3,223.3,226.7,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1054256,2026-08-16T15:54:53.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.7,2.3,19.6,0.4,0.9,2.0,231.8,229.8,232.2,27.2,29.6,25.9,860.1,23.9,49.84,0.0,12.0,68.5,862.4,4.3,3.7,68.9,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054318,2026-08-16T15:55:24.629827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,0.7,9.1,0.0,0.9,1.0,241.7,239.9,241.0,12.1,13.4,11.3,861.8,5.7,49.93,0.0,3.0,68.5,861.1,14.8,14.5,68.5,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054349,2026-08-16T15:55:40.629001+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,229.3,227.8,229.5,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1054380,2026-08-16T15:55:55.618570+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.6,1.9,2.1,22.0,0.0,0.9,1.0,244.7,243.1,244.0,12.1,13.2,11.3,861.8,5.2,49.93,0.0,3.0,68.5,859.7,27.2,26.5,68.5,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054473,2026-08-16T15:56:42.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.6,1.0,242.1,240.4,241.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054504,2026-08-16T15:56:57.628998+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.3,1.8,18.9,0.0,0.9,2.0,227.8,225.9,228.3,29.4,31.8,28.5,859.9,26.0,49.81,0.0,21.9,68.5,861.7,7.1,7.0,68.5,100.0,3311.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054535,2026-08-16T15:57:13.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.0,1.6,1.0,234.3,232.7,234.3,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054566,2026-08-16T15:57:28.629549+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.9,2.2,18.8,0.0,0.9,2.0,231.0,229.2,231.4,25.6,28.0,25.1,860.2,22.2,49.85,0.0,12.6,68.5,862.4,3.4,2.4,68.5,100.0,3320.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054628,2026-08-16T15:57:59.619561+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,2.1,4.7,3.0,29.3,0.0,0.9,1.0,228.1,226.2,228.3,40.3,43.4,38.7,859.1,32.5,49.77,0.0,21.9,68.5,862.1,3.2,2.9,68.5,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054659,2026-08-16T15:58:15.629910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,244.9,243.1,244.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054690,2026-08-16T15:58:30.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,0.7,2.3,0.0,0.9,2.0,243.5,241.5,242.6,12.1,13.4,11.3,861.7,5.8,49.93,0.0,3.0,68.5,862.4,3.5,2.4,68.5,100.0,3322.0,3320.0,25.1,24.2,24.5,20000.0,856.4,0,0
1054721,2026-08-16T15:58:46.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,228.1,226.6,228.4,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054783,2026-08-16T15:59:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.0,1.6,1.0,235.1,234.0,235.1,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054814,2026-08-16T15:59:32.618581+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,1.9,2.1,2.0,20.9,0.0,1.0,1.0,241.6,239.7,241.0,12.1,13.4,11.3,861.7,5.3,49.93,0.0,3.0,68.5,859.7,26.2,28.0,68.5,100.0,3311.0,3310.0,25.1,24.1,24.5,20000.0,856.4,0,0
1054845,2026-08-16T15:59:48.628920+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.0,1.6,1.0,224.8,223.8,224.8,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1054876,2026-08-16T16:00:03.618581+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,1.4,0.9,2.0,20.6,0.0,1.0,2.0,244.3,242.9,243.8,12.1,11.2,11.3,861.7,4.8,49.94,0.0,2.4,68.5,859.7,25.4,26.1,68.5,100.0,3312.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
1054969,2026-08-16T16:00:50.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,230.3,230.3,230.4,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055000,2026-08-16T16:01:05.630170+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.9,8.1,0.0,1.0,1.0,232.8,232.4,232.9,23.9,23.2,23.3,860.5,19.0,49.85,0.0,12.1,68.5,861.4,10.9,10.6,68.5,100.0,3318.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
1055031,2026-08-16T16:01:21.618604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,242.0,241.6,241.4,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055093,2026-08-16T16:01:52.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,245.2,244.7,244.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055124,2026-08-16T16:02:07.618563+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.0,3.2,26.4,0.0,1.0,1.0,227.7,227.7,227.9,34.9,35.2,34.2,859.2,28.6,49.77,0.0,20.6,68.1,862.4,2.2,1.8,68.1,100.0,3317.0,3319.0,25.1,24.1,24.4,20000.0,856.4,0,0
1055155,2026-08-16T16:02:23.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,244.0,243.7,243.5,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055186,2026-08-16T16:02:38.620024+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,16.0,0.0,1.0,1.0,243.5,242.9,243.1,12.1,11.0,11.2,861.8,4.4,49.94,0.0,2.2,68.1,860.7,20.4,19.1,68.1,100.0,3317.0,3316.0,25.1,24.1,24.4,20000.0,856.4,0,0
1055248,2026-08-16T16:03:09.619543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.1,4.8,0.0,1.0,1.0,238.8,238.5,238.7,17.1,16.1,16.7,861.0,11.4,49.86,0.0,5.7,68.1,861.1,16.2,13.2,68.1,100.0,3316.0,3315.0,25.1,24.1,24.4,20000.0,856.4,0,0
1055279,2026-08-16T16:03:25.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.0,1.6,1.0,229.7,230.0,230.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055310,2026-08-16T16:03:40.618585+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.6,0.8,1.7,21.9,0.0,0.9,2.0,241.3,240.7,241.0,12.1,11.7,11.3,861.8,5.1,49.94,0.0,2.4,68.1,860.1,27.0,24.6,68.1,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1055341,2026-08-16T16:03:56.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,226.4,226.3,226.8,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055403,2026-08-16T16:04:27.628933+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.0,1.6,1.0,242.8,240.6,242.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1055434,2026-08-16T16:04:42.618557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,5.2,0.4,3.7,0.0,0.9,2.0,227.7,224.1,228.6,30.2,33.9,28.7,860.5,27.6,49.85,0.0,16.3,68.1,860.1,23.9,23.4,68.1,100.0,3311.0,3309.0,25.0,24.1,24.4,20000.0,856.4,0,0
1055496,2026-08-16T16:05:13.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.5,0.7,4.5,0.0,0.9,2.0,232.2,228.7,232.6,23.1,26.5,23.0,860.0,20.3,49.84,0.0,14.5,68.1,860.7,15.8,15.4,68.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
1055558,2026-08-16T16:05:44.629244+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,4.5,6.5,3.1,27.6,0.0,0.9,2.0,227.2,222.8,227.3,37.9,40.9,34.4,859.0,31.2,49.76,0.0,21.6,68.1,862.1,3.6,2.5,68.1,100.0,3321.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0
1055589,2026-08-16T16:06:00.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.0,0.0,1.5,1.0,244.3,241.0,243.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1055620,2026-08-16T16:06:15.618936+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.2,0.6,3.1,0.0,0.9,1.0,243.7,240.2,242.9,12.1,14.5,11.3,861.5,6.5,49.93,0.0,3.3,68.1,862.1,3.4,3.2,68.1,100.0,3320.0,3319.0,25.0,24.1,24.3,20000.0,856.4,0,0
1055651,2026-08-16T16:06:31.629827+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.4,0.3,2.9,0.0,0.0,1.5,1.0,227.0,223.0,227.4,0.9,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1055713,2026-08-16T16:07:02.628825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.2,0.0,1.5,1.0,230.6,228.6,230.6,0.8,0.6,0.7,867.7,-0.2,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1055744,2026-08-16T16:07:17.619003+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.6,1.2,7.4,0.0,1.0,1.0,239.8,238.1,239.3,15.3,16.4,14.8,860.9,10.3,49.9,0.0,5.5,68.1,862.1,2.9,2.7,68.1,100.0,3320.0,3319.0,25.0,24.0,24.3,20000.0,856.4,0,0
1055775,2026-08-16T16:07:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.0,1.5,1.0,244.2,242.5,243.3,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1055806,2026-08-16T16:07:48.618565+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,1.6,1.9,1.9,22.1,0.0,1.0,2.0,240.9,239.3,240.1,12.1,13.2,11.3,861.6,5.2,49.93,0.0,3.0,68.1,859.7,27.3,26.0,68.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1055868,2026-08-16T16:08:19.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.1,2.6,0.0,1.0,2.0,244.3,242.4,243.4,12.1,13.2,11.3,861.5,5.5,49.93,0.0,3.0,67.7,861.4,8.1,7.8,67.7,100.0,3314.0,3312.0,25.0,24.0,24.3,20000.0,856.4,0,0
1055899,2026-08-16T16:08:35.629558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.5,1.0,241.9,240.4,241.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1055930,2026-08-16T16:08:50.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.6,0.7,9.4,0.0,1.0,1.0,226.0,224.6,226.7,36.6,39.5,35.9,859.4,31.6,49.79,0.0,19.7,67.7,860.1,22.2,23.3,67.7,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
1055961,2026-08-16T16:09:06.630786+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.0,1.5,1.0,245.0,243.9,244.6,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1056023,2026-08-16T16:09:37.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.5,1.0,240.7,239.2,240.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1056054,2026-08-16T16:09:52.619321+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,1.9,5.2,2.5,23.6,0.0,0.9,1.0,226.3,224.7,226.6,37.3,39.3,34.1,858.9,29.5,49.78,0.0,21.0,67.7,861.4,5.9,2.5,67.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056085,2026-08-16T16:10:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,3.0,0.1,0.0,1.5,1.0,242.9,241.5,242.2,0.9,0.6,0.7,867.8,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1056116,2026-08-16T16:10:23.619168+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.6,2.1,0.0,0.9,1.0,243.0,241.2,242.3,12.1,13.2,11.3,861.5,5.7,49.93,0.0,3.0,67.7,862.1,3.6,2.8,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056178,2026-08-16T16:10:54.630632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.4,0.1,10.2,0.0,0.9,1.0,240.6,238.9,240.0,15.9,17.0,15.6,860.2,11.2,49.87,0.0,7.4,67.7,860.1,21.4,21.2,67.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056209,2026-08-16T16:11:10.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.0,0.1,0.0,1.6,1.0,233.4,232.0,233.5,0.8,0.6,0.7,867.8,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1056240,2026-08-16T16:11:25.628827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.1,3.7,0.0,0.9,1.0,241.4,239.7,240.7,12.1,13.2,11.3,861.5,5.6,49.93,0.0,3.0,67.7,861.4,9.3,8.1,67.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056271,2026-08-16T16:11:41.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.0,0.0,0.0,1.6,1.0,229.4,227.9,229.7,0.8,0.6,0.7,867.8,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1056333,2026-08-16T16:12:12.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,232.5,232.2,232.3,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1056364,2026-08-16T16:12:27.619096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,1.0,2.4,0.0,0.9,1.0,243.0,241.8,242.4,12.1,11.2,11.3,861.1,4.7,49.89,0.0,7.8,67.7,862.1,2.3,2.0,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056395,2026-08-16T16:12:43.619268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.6,1.0,241.6,241.4,241.2,0.9,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1056426,2026-08-16T16:12:58.618574+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.5,2.2,2.5,24.8,0.0,0.9,1.0,224.6,224.1,224.5,38.4,39.4,37.2,859.2,30.7,49.79,0.0,22.8,67.7,861.7,5.9,5.4,67.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056488,2026-08-16T16:13:29.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.5,10.9,0.0,0.9,2.0,234.3,233.8,234.0,19.9,19.6,19.8,860.6,13.0,49.89,0.0,5.1,67.7,862.1,2.1,1.7,67.7,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056550,2026-08-16T16:14:00.630328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.9,5.1,0.0,0.9,1.0,238.6,238.3,238.4,18.0,17.5,17.8,860.8,12.1,49.9,0.0,6.6,67.7,861.7,7.0,6.0,67.7,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056581,2026-08-16T16:14:16.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.0,1.5,1.0,232.7,232.8,232.9,0.8,0.6,0.7,867.8,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1056643,2026-08-16T16:14:47.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.0,0.0,0.0,1.6,1.0,225.0,225.0,225.0,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1056674,2026-08-16T16:15:02.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,11.9,0.0,0.9,1.0,242.0,241.4,241.6,15.4,14.3,14.8,861.1,9.4,49.91,0.0,2.2,67.3,860.4,21.3,21.8,67.3,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056705,2026-08-16T16:15:18.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.0,1.6,1.0,243.3,243.1,242.9,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1056736,2026-08-16T16:15:33.628837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,7.7,0.0,0.9,2.0,241.1,240.6,240.6,12.1,11.1,11.3,861.7,4.4,49.94,0.0,2.2,67.3,861.4,12.1,8.6,67.3,100.0,3318.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056798,2026-08-16T16:16:04.618634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.2,3.4,0.0,0.9,2.0,230.2,230.4,230.5,22.0,21.6,22.0,860.2,16.2,49.85,0.0,10.7,67.3,860.4,19.6,18.9,67.3,100.0,3312.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056829,2026-08-16T16:16:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.0,0.1,0.0,1.6,1.0,241.7,241.4,241.2,0.8,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1056860,2026-08-16T16:16:35.618620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.7,12.2,0.0,0.9,2.0,232.9,232.7,232.9,22.4,22.0,22.3,860.7,14.6,49.9,0.0,12.3,67.3,862.4,2.4,1.7,67.3,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1056891,2026-08-16T16:16:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.0,0.0,0.0,1.6,1.0,241.1,240.9,240.5,0.9,0.6,0.7,867.8,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1056953,2026-08-16T16:17:22.619027+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.0,0.1,0.0,1.6,1.0,243.7,243.2,243.1,0.8,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1056984,2026-08-16T16:17:37.618795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.2,6.9,0.0,0.9,1.0,244.4,243.8,243.9,12.1,11.0,11.2,861.6,4.3,49.94,0.0,2.2,67.3,861.4,11.2,9.5,67.3,100.0,3321.0,3320.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057015,2026-08-16T16:17:53.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.1,0.0,1.6,1.0,225.4,225.6,225.7,0.8,0.6,0.7,867.8,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1057108,2026-08-16T16:18:39.629421+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,0.9,2.0,21.6,0.0,0.9,1.0,241.7,241.2,241.3,12.1,11.2,11.3,861.7,4.4,49.94,0.0,2.1,67.3,859.7,26.0,26.2,67.3,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057139,2026-08-16T16:18:55.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.0,0.0,1.6,1.0,227.0,227.1,227.2,0.8,0.6,0.7,867.8,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1057170,2026-08-16T16:19:10.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,10.0,0.0,0.9,1.0,245.7,245.2,245.3,12.0,11.1,11.2,861.5,4.8,49.94,0.0,2.2,67.3,860.7,14.8,13.2,67.3,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057201,2026-08-16T16:19:26.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.3,243.1,242.9,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1057263,2026-08-16T16:19:57.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,237.8,237.6,237.7,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1057294,2026-08-16T16:20:12.629638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.3,8.6,0.0,0.9,1.0,230.8,230.9,231.1,19.8,19.4,19.9,860.4,7.7,49.88,0.0,4.8,67.3,860.7,16.3,16.3,67.3,100.0,3312.0,3311.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057325,2026-08-16T16:20:28.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.0,0.1,0.0,1.6,1.0,241.6,241.4,241.2,0.9,0.6,0.7,867.8,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1057356,2026-08-16T16:20:43.629768+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.4,0.7,3.5,27.5,0.0,0.9,2.0,224.2,224.3,224.6,40.5,40.2,39.8,858.6,30.0,49.77,0.0,22.4,67.3,862.1,2.5,1.2,67.3,100.0,3321.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057418,2026-08-16T16:21:14.618561+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,0.7,3.4,29.1,0.0,0.9,1.0,226.3,226.2,226.5,41.2,41.9,41.4,859.0,31.5,49.78,0.0,21.6,67.3,862.4,2.4,1.7,67.3,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057449,2026-08-16T16:21:30.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.2,0.0,0.0,1.7,1.0,225.4,225.7,226.0,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1057480,2026-08-16T16:21:45.618894+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.5,18.4,0.0,0.9,1.0,243.5,242.6,242.8,12.1,11.1,11.3,861.6,4.8,49.94,0.0,2.2,67.3,860.1,23.2,24.3,67.3,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057511,2026-08-16T16:22:01.619131+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.0,1.6,1.0,224.3,224.6,224.5,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057604,2026-08-16T16:22:47.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.6,18.7,0.0,0.9,1.0,241.7,241.2,241.1,12.1,11.0,11.3,861.7,4.1,49.94,0.0,2.1,66.9,860.1,22.8,22.4,66.9,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057635,2026-08-16T16:23:03.619425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,227.2,227.2,227.3,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057666,2026-08-16T16:23:18.628733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.5,11.4,0.0,0.9,1.0,232.9,232.6,233.0,20.6,20.2,20.5,860.6,13.6,49.86,0.0,12.0,66.9,862.1,2.2,1.7,66.9,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057728,2026-08-16T16:23:49.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.3,19.0,0.0,0.9,1.0,225.9,225.8,226.1,35.8,34.9,35.2,858.8,29.8,49.85,0.0,20.0,66.9,861.1,10.8,9.8,66.9,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057759,2026-08-16T16:24:05.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,242.4,242.3,242.2,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057790,2026-08-16T16:24:20.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,1.4,0.0,0.9,1.0,241.5,241.2,241.3,12.8,11.7,12.1,861.5,5.7,49.94,0.0,2.2,66.9,861.7,4.3,4.4,66.9,100.0,3319.0,3318.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057821,2026-08-16T16:24:36.618953+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.0,1.6,1.0,240.9,240.4,240.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057883,2026-08-16T16:25:07.629377+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.6,243.3,243.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057914,2026-08-16T16:25:22.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.0,0.0,0.9,1.0,241.9,241.3,241.4,12.1,11.0,11.3,861.6,4.0,49.94,0.0,2.1,66.9,862.1,2.0,1.2,66.9,100.0,3320.0,3319.0,24.9,24.0,24.3,20000.0,856.4,0,0
1057945,2026-08-16T16:25:38.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.0,1.6,1.0,224.5,224.8,224.9,0.8,0.6,0.7,867.7,-0.2,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1057976,2026-08-16T16:25:53.618605+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.5,0.9,2.0,24.1,0.0,0.9,2.0,241.4,240.9,241.0,12.1,11.2,11.3,861.7,4.1,49.94,0.0,2.2,66.9,859.7,28.2,28.3,66.9,100.0,3311.0,3309.0,24.9,24.0,24.3,20000.0,856.4,0,0
1058038,2026-08-16T16:26:24.629005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.5,0.0,0.9,1.0,244.8,244.3,244.4,12.0,11.0,11.2,861.5,4.7,49.94,0.0,2.2,66.9,862.1,2.2,1.4,66.9,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1058069,2026-08-16T16:26:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,242.4,241.9,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058131,2026-08-16T16:27:11.619124+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.0,1.6,1.0,241.1,240.6,240.5,0.9,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058193,2026-08-16T16:27:42.629843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.9,0.2,0.0,1.6,1.0,242.2,241.6,241.3,0.9,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058224,2026-08-16T16:27:57.618580+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.6,2.2,20.5,0.0,0.8,2.0,225.0,224.8,225.0,40.6,40.4,39.0,858.9,31.7,49.78,0.0,22.1,66.9,861.1,11.2,9.9,66.9,100.0,3319.0,3317.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058255,2026-08-16T16:28:13.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058286,2026-08-16T16:28:28.618891+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.6,0.0,0.8,2.0,243.5,243.0,243.0,12.1,11.0,11.3,861.6,4.5,49.94,0.0,2.2,66.9,862.1,1.9,1.8,66.9,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058348,2026-08-16T16:28:59.618745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.9,5.8,0.0,0.8,2.0,239.0,238.7,238.7,17.8,17.0,17.4,860.8,11.1,49.85,0.0,7.5,66.9,861.7,5.3,3.6,66.9,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058379,2026-08-16T16:29:15.629631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,234.2,234.4,234.3,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058410,2026-08-16T16:29:30.628697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.2,4.1,0.0,0.8,1.0,241.8,241.3,241.2,12.1,11.2,11.3,861.6,4.4,49.94,0.0,2.2,66.5,861.4,8.5,8.8,66.5,100.0,3319.0,3318.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058441,2026-08-16T16:29:46.628701+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,228.7,228.8,228.9,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058503,2026-08-16T16:30:17.629035+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,242.9,242.6,242.4,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058534,2026-08-16T16:30:32.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.1,0.0,0.8,1.0,243.7,243.2,243.2,12.1,11.1,11.3,861.5,4.3,49.94,0.0,4.1,66.5,862.1,2.2,1.8,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058565,2026-08-16T16:30:48.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.3,241.1,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058596,2026-08-16T16:31:03.618631+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,2.1,13.7,0.0,0.8,1.0,224.2,224.2,224.4,34.0,33.2,31.9,859.0,26.5,49.81,0.0,21.7,66.5,861.1,12.8,10.9,66.5,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058658,2026-08-16T16:31:34.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.4,1.7,14.8,0.0,0.8,2.0,230.3,230.3,230.3,22.1,21.7,21.9,860.4,16.9,49.87,0.0,5.9,66.5,862.1,2.1,1.9,66.5,100.0,3321.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058689,2026-08-16T16:31:50.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.0,1.6,1.0,231.3,231.5,231.5,0.9,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058720,2026-08-16T16:32:05.629912+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.2,1.0,2.9,24.4,0.0,0.8,1.0,228.2,228.2,228.4,33.3,33.0,32.3,859.2,26.6,49.8,0.0,18.2,66.5,862.1,2.2,1.6,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058751,2026-08-16T16:32:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,233.0,233.0,233.2,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058813,2026-08-16T16:32:52.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,224.0,224.3,224.3,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058844,2026-08-16T16:33:07.629100+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,4.1,0.0,0.8,2.0,246.5,245.7,245.7,16.3,15.3,16.0,860.9,11.1,49.91,0.0,2.2,66.5,861.7,7.0,6.4,66.5,100.0,3315.0,3313.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058875,2026-08-16T16:33:23.629622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.0,1.6,1.0,244.4,243.7,243.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1058906,2026-08-16T16:33:38.629526+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,10.9,0.0,0.8,1.0,241.2,240.7,240.7,12.1,11.2,11.3,861.6,3.7,49.94,0.0,2.1,66.5,860.7,14.6,12.2,66.5,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058968,2026-08-16T16:34:09.618924+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.8,19.9,0.0,0.8,2.0,243.7,243.0,243.0,12.1,11.1,11.3,861.5,4.5,49.94,0.0,2.2,66.5,859.7,24.4,25.4,66.5,100.0,3309.0,3307.0,24.9,24.1,24.3,20000.0,856.4,0,0
1058999,2026-08-16T16:34:25.629918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.0,1.6,1.0,241.8,241.2,241.0,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059030,2026-08-16T16:34:40.618594+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.5,1.0,2.5,25.2,0.0,0.8,1.0,226.7,226.5,227.0,34.0,33.8,33.0,859.6,27.2,49.8,0.0,22.0,66.5,862.1,2.0,1.4,66.5,100.0,3320.0,3319.0,24.9,24.1,24.3,20000.0,856.4,0,0
1059061,2026-08-16T16:34:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.0,0.2,0.0,1.6,1.0,245.6,245.4,245.2,0.8,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059123,2026-08-16T16:35:27.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,244.5,244.1,244.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059185,2026-08-16T16:35:58.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.8,226.1,226.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059216,2026-08-16T16:36:13.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.8,16.8,0.0,0.8,1.0,231.9,231.9,232.4,25.7,25.2,25.2,859.3,18.9,49.81,0.0,14.2,66.1,862.1,2.1,1.7,66.1,100.0,3320.0,3319.0,24.9,24.1,24.4,20000.0,856.4,0,0
1059278,2026-08-16T16:36:44.619795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,18.5,0.0,0.8,2.0,242.6,242.1,242.0,12.1,11.1,11.3,861.6,4.0,49.94,0.0,2.2,66.1,860.1,22.5,23.7,66.1,100.0,3317.0,3315.0,24.9,24.1,24.4,20000.0,856.4,0,0
1059309,2026-08-16T16:37:00.629260+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.6,225.8,225.9,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059340,2026-08-16T16:37:15.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.4,7.3,0.0,0.9,2.0,245.8,245.5,245.5,12.3,11.1,11.5,861.5,4.7,49.91,0.0,2.2,66.1,861.1,12.0,10.0,66.1,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059371,2026-08-16T16:37:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.3,243.0,242.9,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059433,2026-08-16T16:38:02.619395+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,232.0,232.3,232.2,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
