id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1059464,2026-08-16T16:38:17.642328+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,3.1,0.0,0.9,2.0,243.4,242.9,243.0,12.1,11.1,11.3,861.5,5.0,49.91,0.0,7.9,66.1,862.1,1.9,1.4,66.1,100.0,3320.0,3318.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059495,2026-08-16T16:38:33.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.0,1.6,1.0,243.0,242.6,242.3,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059526,2026-08-16T16:38:48.628764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.8,13.6,0.0,0.9,2.0,223.8,224.0,224.1,37.6,37.2,36.2,858.9,28.5,49.79,0.0,19.7,66.1,860.7,14.9,13.2,66.1,100.0,3313.0,3311.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059588,2026-08-16T16:39:19.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.6,11.6,0.0,0.9,1.0,242.1,241.9,241.8,20.0,19.8,20.0,860.5,14.1,49.88,0.0,4.4,66.1,862.1,2.5,1.5,66.1,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059619,2026-08-16T16:39:35.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,241.4,241.1,240.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059650,2026-08-16T16:39:50.630208+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.3,0.8,2.8,25.3,0.0,0.9,1.0,228.7,228.5,228.8,33.7,33.8,33.0,859.3,27.5,49.81,0.0,16.4,66.1,862.1,2.2,1.5,66.1,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059743,2026-08-16T16:40:37.629465+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,225.0,225.1,225.3,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059774,2026-08-16T16:40:52.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.4,10.0,0.0,0.9,1.0,242.1,241.3,241.2,12.1,11.1,11.3,861.5,4.4,49.94,0.0,2.2,66.1,861.1,14.4,12.7,66.1,100.0,3315.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059805,2026-08-16T16:41:08.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,224.6,224.6,224.5,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059836,2026-08-16T16:41:23.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,6.0,0.0,0.9,1.0,244.8,244.3,244.4,12.0,11.0,11.2,861.4,4.6,49.94,0.0,2.2,66.1,861.1,10.6,10.9,66.1,100.0,3317.0,3316.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059898,2026-08-16T16:41:54.628660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.5,13.1,0.0,0.9,2.0,230.5,230.4,230.8,18.3,17.5,18.4,860.9,12.6,49.87,0.0,12.7,66.1,859.4,25.7,27.1,66.1,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059929,2026-08-16T16:42:10.619338+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.6,1.0,228.4,228.8,228.9,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1059960,2026-08-16T16:42:25.618965+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.0,0.0,0.9,1.0,233.2,233.2,233.5,20.9,20.4,20.7,860.1,15.0,49.89,0.0,11.5,66.1,862.1,2.0,1.7,66.1,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0
1059991,2026-08-16T16:42:41.628716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,242.2,242.0,241.7,0.8,0.6,0.6,867.7,-0.2,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060053,2026-08-16T16:43:12.629779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.4,240.3,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060084,2026-08-16T16:43:27.639876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.7,2.8,0.0,0.9,1.0,244.5,243.8,243.9,12.0,11.1,11.3,861.4,4.8,49.9,0.0,2.1,65.7,862.1,2.0,2.0,65.7,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0
1060115,2026-08-16T16:43:43.618816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.0,1.6,1.0,240.9,240.6,240.3,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060146,2026-08-16T16:43:58.619158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,2.8,18.9,0.0,0.9,1.0,232.9,232.8,232.9,25.4,24.6,24.8,859.3,21.4,49.82,0.0,13.5,65.7,862.1,2.5,1.8,65.7,100.0,3320.0,3319.0,25.0,24.1,24.4,20000.0,856.4,0,0
1060239,2026-08-16T16:44:45.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,225.3,225.3,225.6,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060270,2026-08-16T16:45:00.619476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.7,19.7,0.0,0.8,2.0,246.0,245.2,245.3,12.0,11.0,11.2,861.4,4.7,49.91,0.0,2.2,65.7,859.7,24.4,25.5,65.7,100.0,3311.0,3309.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060301,2026-08-16T16:45:16.629829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,233.6,233.9,233.8,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060363,2026-08-16T16:45:47.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,228.5,228.8,228.8,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060394,2026-08-16T16:46:02.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.0,9.6,0.0,0.8,1.0,233.0,232.8,233.0,17.5,16.8,17.1,860.4,10.4,49.86,0.0,16.1,65.7,860.4,20.0,17.6,65.7,100.0,3311.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060425,2026-08-16T16:46:18.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,231.9,232.2,232.4,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060456,2026-08-16T16:46:33.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.0,13.3,0.0,0.8,2.0,231.7,231.8,232.0,21.3,21.0,21.2,860.1,15.6,49.85,0.0,14.1,65.7,862.1,2.3,1.6,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060518,2026-08-16T16:47:04.618574+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,1.4,2.4,24.7,0.0,0.8,2.0,225.6,225.7,225.9,42.8,43.3,41.9,859.0,31.2,49.77,0.0,22.5,65.7,861.4,6.5,6.3,65.7,100.0,3318.0,3316.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060549,2026-08-16T16:47:20.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,245.8,245.5,245.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060580,2026-08-16T16:47:35.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.1,0.0,0.8,2.0,244.3,243.8,244.0,12.1,11.0,11.2,861.4,4.6,49.94,0.0,2.2,65.7,862.1,2.5,1.8,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060611,2026-08-16T16:47:51.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,231.2,231.3,231.5,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060673,2026-08-16T16:48:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,232.9,233.2,233.2,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060704,2026-08-16T16:48:37.628934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.6,0.0,0.8,2.0,243.7,243.3,243.4,12.1,11.1,11.3,861.4,4.7,49.94,0.0,2.2,65.7,862.1,2.1,1.7,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060766,2026-08-16T16:49:08.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.8,9.7,0.0,0.8,2.0,235.9,235.9,236.2,19.5,18.9,19.3,860.3,12.6,49.89,0.0,7.2,65.7,862.1,2.9,2.1,65.7,100.0,3320.0,3318.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060828,2026-08-16T16:49:39.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,20.0,0.0,0.8,1.0,241.4,241.0,241.1,12.1,11.2,11.3,861.5,4.8,49.94,0.0,2.2,65.7,859.4,24.8,26.9,65.7,100.0,3313.0,3312.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060859,2026-08-16T16:49:55.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.1,0.1,1.6,1.0,225.3,225.6,225.5,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060890,2026-08-16T16:50:10.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,18.7,0.0,0.8,1.0,243.9,243.5,243.6,12.1,11.1,11.3,861.3,4.5,49.94,0.0,2.2,65.7,859.7,23.2,22.7,65.7,100.0,3314.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0
1060921,2026-08-16T16:50:26.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,243.7,243.6,243.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1060983,2026-08-16T16:50:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,233.7,233.9,233.7,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1061014,2026-08-16T16:51:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,1.2,0.0,0.8,2.0,231.1,231.0,231.2,22.7,22.1,22.2,859.9,19.4,49.87,0.0,13.6,65.4,860.1,18.2,16.9,65.4,100.0,3311.0,3309.0,25.0,24.2,24.5,20000.0,856.4,0,0
1061045,2026-08-16T16:51:28.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,241.2,241.1,240.9,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1061076,2026-08-16T16:51:43.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.4,9.2,0.0,0.8,2.0,236.3,235.9,236.0,16.7,15.8,16.4,860.7,11.4,49.85,0.0,6.1,65.4,862.1,2.2,1.8,65.4,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0
1061138,2026-08-16T16:52:14.628722+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.1,1.5,2.8,23.3,0.0,0.8,1.0,229.8,229.7,229.8,32.0,31.5,30.5,858.9,25.8,49.79,0.0,17.8,65.4,861.7,2.5,1.7,65.4,100.0,3319.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0
1061169,2026-08-16T16:52:30.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,243.0,243.0,242.8,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1061200,2026-08-16T16:52:45.618670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,18.0,0.0,0.8,2.0,243.0,242.4,242.5,12.1,11.1,11.3,861.4,3.9,49.94,0.0,2.2,65.4,860.1,21.9,22.0,65.4,100.0,3320.0,3318.0,25.0,24.2,24.5,20000.0,856.4,0,0
1061231,2026-08-16T16:53:01.619241+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,224.8,224.9,225.1,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1061293,2026-08-16T16:53:32.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,233.8,233.9,234.1,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1061324,2026-08-16T16:53:47.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.7,0.0,0.9,2.0,240.9,240.5,240.6,12.1,11.2,11.3,861.5,4.5,49.94,0.0,2.2,65.4,859.4,23.2,26.3,65.4,100.0,3310.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061355,2026-08-16T16:54:03.628893+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,228.5,228.7,228.6,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1061386,2026-08-16T16:54:18.628877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,0.5,0.0,0.9,1.0,246.0,245.6,245.7,12.0,11.1,11.2,861.3,4.4,49.94,0.0,2.2,65.4,861.7,4.9,4.1,65.4,100.0,3316.0,3315.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061448,2026-08-16T16:54:49.629477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.5,1.4,15.0,0.0,0.9,1.0,237.6,236.8,237.8,21.3,20.8,21.0,860.8,12.0,49.94,0.0,10.3,65.4,859.4,27.0,26.4,65.4,100.0,3312.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061479,2026-08-16T16:55:05.629830+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,230.5,230.6,230.8,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1061510,2026-08-16T16:55:20.648733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.6,0.4,13.0,0.0,0.9,1.0,232.6,232.3,232.9,20.9,21.0,20.4,861.3,15.4,49.9,0.0,10.9,65.4,861.7,2.4,2.1,65.4,100.0,3319.0,3318.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061541,2026-08-16T16:55:36.629226+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,242.7,242.2,242.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1061603,2026-08-16T16:56:07.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.1,0.1,1.6,1.0,241.6,239.6,240.8,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1061634,2026-08-16T16:56:22.618660+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.1,0.6,3.2,0.0,0.9,2.0,242.8,239.4,241.6,12.2,14.5,11.4,861.1,6.4,49.88,0.0,3.3,65.4,861.7,3.2,3.4,65.4,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061665,2026-08-16T16:56:38.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.0,0.1,1.6,1.0,240.9,238.0,240.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1061696,2026-08-16T16:56:53.618563+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,4.4,6.4,2.7,26.4,0.0,0.8,1.0,233.5,229.5,233.9,34.3,38.1,31.7,859.0,29.9,49.8,0.0,15.7,65.4,861.7,3.5,2.9,65.4,100.0,3319.0,3318.0,25.1,24.3,24.5,20000.0,856.4,0,0
1061758,2026-08-16T16:57:24.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.3,0.7,3.0,0.0,0.9,2.0,244.3,240.8,243.8,12.2,14.7,11.4,861.0,6.8,49.91,0.0,3.4,65.0,861.7,3.8,2.6,65.0,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061820,2026-08-16T16:57:55.618963+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.7,1.2,1.0,0.0,0.8,1.0,235.8,231.9,235.8,22.0,25.4,21.7,859.2,17.8,49.82,0.0,12.4,65.0,860.4,16.8,16.6,65.0,100.0,3312.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0
1061851,2026-08-16T16:58:11.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.6,0.2,2.9,0.2,0.1,1.6,1.0,233.2,230.0,233.6,0.8,0.6,0.6,867.7,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1061913,2026-08-16T16:58:42.629525+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.6,1.0,231.5,229.1,232.1,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1061944,2026-08-16T16:58:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,2.0,19.5,0.0,0.9,2.0,241.3,239.5,240.7,12.1,13.6,11.3,861.1,5.9,49.93,0.0,3.1,65.0,859.1,25.4,27.5,65.0,100.0,3313.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1061975,2026-08-16T16:59:13.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.1,1.6,1.0,225.6,224.1,225.9,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062006,2026-08-16T16:59:28.618889+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.1,4.0,0.0,0.9,2.0,243.7,242.2,243.3,12.1,13.3,11.3,861.0,5.8,49.93,0.0,3.1,65.0,861.1,9.8,9.2,65.0,100.0,3316.0,3314.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062068,2026-08-16T16:59:59.618825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.8,0.3,0.1,0.0,0.9,3.0,228.4,226.5,228.7,25.4,27.7,24.9,859.7,22.9,49.82,0.0,19.2,65.0,859.4,22.8,21.3,65.0,100.0,3313.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062099,2026-08-16T17:00:15.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.1,1.6,1.0,237.6,236.0,237.4,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062130,2026-08-16T17:00:30.619188+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.4,2.0,17.5,0.0,0.9,2.0,230.6,228.6,230.7,23.9,26.0,23.6,859.7,20.1,49.84,0.0,15.0,65.0,861.7,2.6,2.6,65.0,100.0,3319.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062161,2026-08-16T17:00:46.619508+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.1,0.1,1.6,1.0,241.5,239.9,240.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062223,2026-08-16T17:01:17.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.6,1.0,244.1,242.9,243.7,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062254,2026-08-16T17:01:32.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.7,1.9,0.0,0.9,1.0,243.5,241.9,243.0,12.2,13.4,11.3,861.0,6.0,49.93,0.0,3.1,65.0,861.7,4.1,2.9,65.0,100.0,3317.0,3316.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062285,2026-08-16T17:01:48.618653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.6,1.0,227.0,225.6,227.5,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062378,2026-08-16T17:02:34.629476+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.1,3.4,0.0,0.9,1.0,241.3,239.6,240.5,12.2,13.4,11.3,861.0,6.0,49.93,0.0,3.1,65.0,861.1,9.4,9.0,65.0,100.0,3318.0,3317.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062409,2026-08-16T17:02:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.0,0.1,1.6,1.0,226.2,224.5,226.6,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062440,2026-08-16T17:03:05.630639+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,1.6,1.9,1.8,20.4,0.0,0.9,1.0,244.7,243.1,244.2,12.1,13.3,11.4,860.9,6.0,49.93,0.0,3.1,65.0,859.1,26.4,27.2,65.0,100.0,3311.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062471,2026-08-16T17:03:21.629503+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.1,1.6,1.0,243.0,241.7,242.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062533,2026-08-16T17:03:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,237.3,236.9,237.1,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062564,2026-08-16T17:04:07.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.9,1.3,13.1,0.0,0.9,2.0,243.9,242.8,243.6,12.1,11.2,11.3,861.0,4.8,49.93,0.0,2.4,64.6,859.7,17.9,16.4,64.6,100.0,3312.0,3310.0,25.1,24.2,24.5,20000.0,856.4,0,0
1062595,2026-08-16T17:04:23.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,241.5,241.4,241.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062626,2026-08-16T17:04:38.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.7,0.0,1.0,1.0,243.4,243.0,243.2,12.1,11.0,11.3,861.1,5.0,49.92,0.0,9.8,64.6,861.7,2.3,1.6,64.6,100.0,3318.0,3317.0,25.1,24.1,24.5,20000.0,856.4,0,0
1062688,2026-08-16T17:05:09.629877+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,2.0,19.9,0.0,1.0,1.0,224.9,224.6,224.8,39.8,39.8,37.9,858.7,30.4,49.77,0.0,23.7,64.6,860.7,10.5,8.0,64.6,100.0,3314.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1062719,2026-08-16T17:05:25.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.6,1.0,245.6,245.5,245.3,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062750,2026-08-16T17:05:40.619215+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,5.1,0.0,1.0,2.0,240.4,239.9,240.1,14.1,13.0,13.4,861.0,7.3,49.88,0.0,4.0,64.6,861.7,2.2,1.7,64.6,100.0,3319.0,3317.0,25.1,24.1,24.4,20000.0,856.4,0,0
1062781,2026-08-16T17:05:56.629577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,235.0,234.8,235.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1062874,2026-08-16T17:06:42.618640+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.7,17.9,0.0,1.0,1.0,242.6,241.9,242.0,12.1,11.1,11.3,861.1,4.3,49.94,0.0,2.2,64.6,859.4,22.2,23.1,64.6,100.0,3312.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1062905,2026-08-16T17:06:58.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,224.3,224.6,224.6,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1062936,2026-08-16T17:07:13.632840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.6,9.1,0.0,0.9,2.0,246.0,245.6,245.6,12.0,11.1,11.2,861.0,4.6,49.91,0.0,2.2,64.6,860.4,13.7,11.2,64.6,100.0,3315.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1062998,2026-08-16T17:07:44.618577+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.0,1.7,22.1,0.0,0.9,2.0,240.4,240.1,240.3,12.1,11.1,11.3,861.1,4.8,49.94,0.0,2.2,64.6,859.4,26.9,26.3,64.6,100.0,3309.0,3307.0,25.0,24.1,24.4,20000.0,856.4,0,0
1063029,2026-08-16T17:08:00.628814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,231.8,232.0,232.3,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063060,2026-08-16T17:08:15.629054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.6,19.8,0.0,0.9,1.0,243.4,243.0,243.0,12.1,11.1,11.3,861.0,4.7,49.9,0.0,7.9,64.6,859.4,24.5,24.9,64.6,100.0,3313.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
1063091,2026-08-16T17:08:31.619328+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,242.4,241.9,241.7,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063153,2026-08-16T17:09:02.629484+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,245.3,245.3,245.0,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063184,2026-08-16T17:09:17.629615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.1,7.2,0.0,0.9,2.0,242.9,242.5,242.5,20.8,20.4,20.7,860.0,15.2,49.89,0.0,4.5,64.6,861.1,8.0,7.0,64.6,100.0,3317.0,3315.0,25.0,24.1,24.4,20000.0,856.4,0,0
1063215,2026-08-16T17:09:33.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,234.2,234.0,234.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063246,2026-08-16T17:09:48.618815+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,2.7,0.0,0.9,2.0,243.6,243.1,243.2,12.1,11.0,11.2,861.0,4.9,49.94,0.0,2.2,64.6,861.7,2.2,1.8,64.6,100.0,3319.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
1063308,2026-08-16T17:10:19.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.3,18.8,0.0,0.9,1.0,232.4,232.7,232.7,25.5,24.8,24.7,859.4,21.0,49.85,0.0,11.2,64.6,861.7,2.2,1.4,64.6,100.0,3318.0,3317.0,25.0,24.1,24.4,20000.0,856.4,0,0
1063339,2026-08-16T17:10:35.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,232.8,233.0,233.1,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063401,2026-08-16T17:11:06.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,225.0,225.3,225.2,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063463,2026-08-16T17:11:37.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,232.4,232.4,232.6,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1063494,2026-08-16T17:11:52.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,12.3,0.0,1.0,2.0,231.0,230.9,231.3,18.0,17.0,17.7,860.4,12.8,49.87,0.0,10.5,64.1,859.1,25.1,20.4,64.1,100.0,3313.0,3311.0,25.0,24.0,24.3,20000.0,856.4,0,0
1063525,2026-08-16T17:12:08.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,231.3,231.7,231.7,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063556,2026-08-16T17:12:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.1,14.9,0.0,1.0,2.0,232.5,232.3,232.6,21.7,21.4,21.5,860.3,17.1,49.89,0.0,10.9,64.1,861.4,2.2,1.8,64.1,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1063618,2026-08-16T17:12:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.4,1.6,15.0,0.0,1.0,2.0,224.6,224.7,224.8,41.0,41.7,39.3,858.5,31.7,49.77,0.0,25.7,64.1,860.1,16.7,15.8,64.1,100.0,3315.0,3313.0,25.0,24.0,24.3,20000.0,856.4,0,0
1063649,2026-08-16T17:13:10.619099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,240.5,240.0,239.8,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063680,2026-08-16T17:13:25.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.1,18.9,0.0,1.0,2.0,230.7,230.8,230.9,25.3,24.6,24.6,859.6,21.2,49.87,0.0,12.3,64.1,861.7,2.3,1.7,64.1,100.0,3319.0,3317.0,25.0,24.0,24.3,20000.0,856.4,0,0
1063711,2026-08-16T17:13:41.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,240.9,240.7,240.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063773,2026-08-16T17:14:12.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,244.1,243.8,243.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063804,2026-08-16T17:14:27.629342+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.3,4.8,0.0,0.9,1.0,242.4,241.8,242.0,12.1,11.0,11.3,861.0,4.6,49.94,0.0,2.2,64.1,860.7,9.4,7.8,64.1,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1063835,2026-08-16T17:14:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,224.9,225.4,225.5,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063866,2026-08-16T17:14:58.629459+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.1,9.9,0.0,0.9,2.0,236.4,236.4,236.6,20.8,20.4,20.8,859.2,14.6,49.84,0.0,10.9,64.1,859.1,24.5,25.9,64.1,100.0,3310.0,3308.0,24.9,24.0,24.3,20000.0,856.4,0,0
1063928,2026-08-16T17:15:29.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,1.1,0.0,0.9,1.0,242.8,242.3,242.4,15.3,14.3,14.8,860.5,9.4,49.88,0.0,5.8,64.1,860.7,8.3,7.4,64.1,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1063959,2026-08-16T17:15:45.619103+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,243.2,243.3,242.9,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1063990,2026-08-16T17:16:00.629877+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,0.9,1.9,21.1,0.0,0.9,1.0,241.5,241.0,241.0,12.1,11.2,11.3,861.0,4.2,49.94,0.0,2.2,64.1,859.1,25.3,26.7,64.1,100.0,3311.0,3310.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064021,2026-08-16T17:16:16.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,228.5,228.6,228.5,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1064083,2026-08-16T17:16:47.619234+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,242.2,241.9,241.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064114,2026-08-16T17:17:02.618576+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,1.5,2.9,26.6,0.0,0.9,1.0,225.0,225.0,225.3,36.8,37.2,35.7,858.5,28.8,49.78,0.0,22.1,64.1,861.4,2.2,1.6,64.1,100.0,3316.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064145,2026-08-16T17:17:18.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,245.8,245.5,245.3,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064176,2026-08-16T17:17:33.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,2.4,0.0,0.9,2.0,243.3,242.8,242.9,12.0,11.1,11.2,860.9,4.5,49.94,0.0,2.2,64.1,861.4,2.1,1.7,64.1,100.0,3319.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064238,2026-08-16T17:18:04.629683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,2.4,0.0,0.9,1.0,233.4,233.4,233.7,24.9,24.2,24.2,859.6,20.6,49.87,0.0,8.4,63.7,860.1,18.2,18.2,63.7,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064269,2026-08-16T17:18:20.629765+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,231.2,231.5,231.3,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064300,2026-08-16T17:18:35.618903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.9,12.0,0.0,0.9,1.0,241.7,241.1,241.1,12.1,11.1,11.3,861.0,3.8,49.94,0.0,2.2,63.7,860.1,15.8,13.6,63.7,100.0,3315.0,3314.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064331,2026-08-16T17:18:51.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,227.0,227.0,227.1,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064393,2026-08-16T17:19:22.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.1,0.1,1.6,1.0,242.6,242.3,242.1,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064455,2026-08-16T17:19:53.629107+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,236.5,237.0,237.0,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1064486,2026-08-16T17:20:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,1.6,11.7,0.0,0.9,2.0,224.9,224.8,225.3,36.2,36.0,34.8,859.1,21.5,49.79,0.0,24.8,63.7,860.7,9.8,9.0,63.7,100.0,3315.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064548,2026-08-16T17:20:39.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.7,14.1,0.0,0.9,1.0,233.1,233.0,233.3,21.8,21.5,21.8,859.7,16.2,49.88,0.0,7.7,63.7,861.4,2.1,1.6,63.7,100.0,3318.0,3317.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064579,2026-08-16T17:20:55.629315+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,241.6,241.3,241.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1064610,2026-08-16T17:21:10.618984+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.3,1.1,2.4,22.5,0.0,0.9,2.0,228.5,228.4,228.7,34.9,34.9,33.8,858.7,28.8,49.78,0.0,17.5,63.7,861.1,6.3,5.7,63.7,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064641,2026-08-16T17:21:26.619119+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,235.4,235.3,235.3,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1064703,2026-08-16T17:21:57.629223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.2,0.1,1.5,1.0,233.4,232.9,233.8,0.8,0.6,0.6,867.7,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1064734,2026-08-16T17:22:12.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.2,1.5,0.0,0.9,1.0,240.3,239.6,239.8,15.5,15.0,15.1,860.2,9.7,49.91,0.0,5.2,63.7,860.4,11.2,10.9,63.7,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064765,2026-08-16T17:22:28.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.1,0.1,1.5,1.0,232.6,232.0,232.9,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1064796,2026-08-16T17:22:43.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,2.5,0.0,4.2,0.0,0.9,1.0,242.3,239.6,241.3,12.1,13.8,11.3,860.7,6.3,49.93,0.0,3.2,63.7,860.7,10.5,8.3,63.7,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064858,2026-08-16T17:23:14.629249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,2.7,0.4,5.4,0.0,0.9,1.0,242.9,239.4,242.0,13.1,15.6,12.9,860.5,7.9,49.93,0.0,3.3,63.7,860.1,13.3,13.5,63.7,100.0,3314.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0
1064889,2026-08-16T17:23:30.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.5,1.0,243.4,240.4,242.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1064920,2026-08-16T17:23:45.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.4,0.0,3.7,0.0,0.9,1.0,241.6,237.5,240.5,12.1,14.7,11.3,860.7,6.1,49.93,0.0,3.3,63.7,860.7,9.8,8.7,63.7,100.0,3307.0,3306.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065013,2026-08-16T17:24:32.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.9,0.0,0.1,1.5,1.0,242.0,238.6,241.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065044,2026-08-16T17:24:47.628976+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,4.6,4.8,3.1,28.6,0.0,0.9,1.0,226.7,222.4,227.0,38.9,42.9,38.1,858.0,31.9,49.77,0.0,25.1,63.4,861.1,3.3,2.9,63.4,100.0,3317.0,3316.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065075,2026-08-16T17:25:03.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.1,0.1,1.5,1.0,245.7,243.6,245.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065106,2026-08-16T17:25:18.618584+00:00,external_ems_2,bess_2,good,0.1748,normal,PCS DC current and BMS current mismatch: 30.9,2.6,6.0,3.1,30.9,0.0,0.9,2.0,225.3,223.1,225.7,42.0,45.5,39.5,858.0,34.0,49.76,0.0,26.0,63.4,861.1,3.1,2.6,63.4,100.0,3315.0,3313.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065168,2026-08-16T17:25:49.629469+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.5,2.8,0.0,0.9,2.0,242.1,240.4,241.4,12.1,13.2,11.3,860.6,5.5,49.93,0.0,3.0,63.4,861.1,2.7,2.6,63.4,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065199,2026-08-16T17:26:05.629159+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.9,0.0,0.1,1.5,1.0,226.9,225.6,227.6,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065230,2026-08-16T17:26:20.629274+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.1,3.4,0.0,0.9,2.0,245.4,243.9,244.8,12.0,13.1,11.2,860.5,5.8,49.91,0.0,3.0,63.4,860.4,9.2,9.7,63.4,100.0,3317.0,3315.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065261,2026-08-16T17:26:36.630216+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.5,1.0,230.6,229.2,231.1,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065323,2026-08-16T17:27:07.629134+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.1,1.5,1.0,227.3,225.9,227.6,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065354,2026-08-16T17:27:22.629626+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,2.3,0.0,0.8,2.0,245.1,243.2,244.2,12.1,13.2,11.2,860.5,5.6,49.93,0.0,3.0,63.4,861.1,3.3,2.8,63.4,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065385,2026-08-16T17:27:38.618792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.5,1.0,243.2,241.7,242.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065416,2026-08-16T17:27:53.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.5,1.8,2.8,0.0,0.9,2.0,228.0,226.4,228.5,25.8,27.9,25.4,860.5,22.9,49.88,0.0,14.6,63.4,858.7,25.7,26.4,63.4,100.0,3309.0,3307.0,24.9,24.0,24.3,20000.0,856.4,0,0
1065509,2026-08-16T17:28:40.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,3.0,0.2,0.1,1.5,1.0,240.9,239.4,240.2,0.9,0.6,0.7,867.8,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065540,2026-08-16T17:28:55.619199+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,2.1,3.8,3.4,28.8,0.0,0.8,1.0,225.9,224.1,226.2,41.7,43.8,40.0,857.7,32.6,49.76,0.0,22.9,63.4,861.1,3.8,2.4,63.4,100.0,3316.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065571,2026-08-16T17:29:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.5,1.0,244.3,243.0,243.7,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1065633,2026-08-16T17:29:42.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.9,0.1,0.1,1.6,1.0,226.9,225.2,227.3,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1065664,2026-08-16T17:29:57.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.4,0.3,8.2,0.0,0.8,1.0,231.5,230.0,232.0,28.4,30.7,27.3,860.4,5.6,49.84,0.0,3.0,63.4,860.1,13.8,12.7,63.4,100.0,3311.0,3310.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065695,2026-08-16T17:30:13.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,230.5,230.1,230.2,0.9,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1065726,2026-08-16T17:30:28.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,0.5,0.3,2.9,0.0,0.8,2.0,241.6,240.3,240.9,20.3,20.8,20.5,859.4,13.7,49.88,0.0,5.8,63.4,859.7,16.6,12.9,63.4,100.0,3311.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065788,2026-08-16T17:30:59.618783+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.2,19.6,0.0,0.8,3.0,241.5,240.9,241.1,12.1,11.0,11.3,860.6,5.0,49.94,0.0,2.1,63.4,858.4,24.6,26.4,63.4,100.0,3305.0,3302.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065819,2026-08-16T17:31:15.619101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.6,1.0,227.2,227.2,227.3,0.8,0.6,0.7,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1065850,2026-08-16T17:31:30.629745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.6,2.3,0.0,0.8,2.0,244.0,243.4,243.7,12.1,11.0,11.3,860.5,4.7,49.94,0.0,2.2,63.0,861.1,2.4,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1065881,2026-08-16T17:31:46.618694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.6,1.0,242.6,242.3,242.1,0.9,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1065943,2026-08-16T17:32:17.619222+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.1,0.1,1.5,1.0,242.6,242.0,242.0,0.9,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1065974,2026-08-16T17:32:32.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,16.2,0.0,0.8,2.0,230.8,231.0,231.1,22.1,21.7,21.8,859.0,18.2,49.85,0.0,11.1,63.0,861.1,2.0,1.6,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066036,2026-08-16T17:33:03.618560+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,1.4,3.0,26.9,0.0,0.8,2.0,227.0,226.9,227.2,37.2,37.1,35.8,858.1,28.9,49.77,0.0,21.8,63.0,861.1,2.0,1.9,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066098,2026-08-16T17:33:34.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.1,0.0,0.8,2.0,243.7,243.2,243.2,12.0,11.1,11.2,860.5,4.5,49.94,0.0,2.2,63.0,861.1,2.4,1.9,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066129,2026-08-16T17:33:50.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,225.0,225.1,225.2,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066160,2026-08-16T17:34:05.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.5,6.8,0.0,0.8,2.0,237.6,237.4,237.7,18.5,17.8,18.5,859.6,12.5,49.85,0.0,8.4,63.0,861.1,5.7,2.3,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066191,2026-08-16T17:34:21.629752+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,237.7,237.5,237.3,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066253,2026-08-16T17:34:52.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.1,1.6,1.0,226.8,227.0,227.0,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066284,2026-08-16T17:35:07.629238+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.6,1.0,2.1,21.0,0.0,0.8,2.0,245.0,244.4,244.5,12.0,11.0,11.2,860.5,5.1,49.94,0.0,2.2,63.0,858.4,26.1,24.6,63.0,100.0,3306.0,3304.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066315,2026-08-16T17:35:23.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,242.6,242.3,242.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066346,2026-08-16T17:35:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.4,0.0,0.8,2.0,243.8,243.4,243.5,12.1,11.0,11.2,860.5,4.7,49.94,0.0,2.1,63.0,861.1,2.3,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066408,2026-08-16T17:36:09.628673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.7,18.3,0.0,0.8,2.0,225.3,225.1,225.6,38.6,38.5,37.8,858.0,31.3,49.82,0.0,21.1,63.0,859.7,13.0,11.9,63.0,100.0,3311.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066439,2026-08-16T17:36:25.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.1,1.6,1.0,245.2,245.0,244.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066470,2026-08-16T17:36:40.618720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,2.6,0.0,0.8,2.0,230.7,230.7,230.9,24.0,23.6,23.5,860.5,4.8,49.86,0.0,8.6,63.0,861.1,2.2,1.7,63.0,100.0,3317.0,3315.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066501,2026-08-16T17:36:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,228.9,229.0,229.1,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066563,2026-08-16T17:37:27.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,235.6,235.3,235.2,0.9,0.6,0.7,867.7,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066594,2026-08-16T17:37:42.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.1,14.2,0.0,0.8,1.0,241.6,241.1,241.2,12.1,11.0,11.3,860.5,4.5,49.94,0.0,2.1,63.0,859.4,18.7,18.5,63.0,100.0,3310.0,3309.0,24.9,24.1,24.3,20000.0,856.4,0,0
1066625,2026-08-16T17:37:58.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,223.8,224.2,224.1,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1066656,2026-08-16T17:38:13.628678+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.0,1.7,20.7,0.0,0.8,2.0,244.3,243.8,243.9,12.0,11.0,11.2,860.4,4.2,49.94,0.0,2.2,63.0,858.7,24.9,24.3,63.0,100.0,3311.0,3309.0,24.9,24.1,24.4,20000.0,856.4,0,0
1066718,2026-08-16T17:38:44.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.7,8.1,0.0,0.8,1.0,228.7,228.7,229.0,24.1,23.6,23.9,859.0,14.8,49.84,0.0,17.5,62.6,860.7,6.7,5.2,62.6,100.0,3313.0,3312.0,24.9,24.1,24.4,20000.0,856.4,0,0
1066749,2026-08-16T17:39:00.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.6,1.0,240.6,240.1,240.0,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1066780,2026-08-16T17:39:15.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.0,11.4,0.0,0.8,2.0,225.7,225.6,226.0,34.5,34.0,33.3,858.4,28.0,49.79,0.0,23.6,62.6,859.4,16.6,15.1,62.6,100.0,3309.0,3307.0,24.9,24.1,24.4,20000.0,856.4,0,0
1066811,2026-08-16T17:39:31.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,242.0,241.7,241.5,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
