id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1066873,2026-08-16T17:40:02.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.1,1.5,1.0,236.3,235.5,236.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1066904,2026-08-16T17:40:17.628968+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,0.3,1.6,3.1,27.5,0.0,0.8,2.0,226.5,226.4,226.7,36.8,36.7,35.2,858.0,30.0,49.78,0.0,21.0,62.6,861.1,2.5,1.7,62.6,100.0,3316.0,3314.0,24.9,24.1,24.4,20000.0,856.4,0,0
1066935,2026-08-16T17:40:33.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,231.7,231.9,231.8,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1066966,2026-08-16T17:40:48.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,7.8,0.0,0.8,2.0,243.1,242.6,242.7,12.1,11.1,11.3,860.5,4.8,49.94,0.0,2.1,62.6,860.1,12.6,10.2,62.6,100.0,3316.0,3314.0,24.9,24.1,24.4,20000.0,856.4,0,0
1067028,2026-08-16T17:41:19.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,10.6,0.0,0.8,2.0,244.7,244.1,244.3,12.0,11.1,11.2,860.3,4.3,49.94,0.0,2.2,62.6,859.7,14.9,13.5,62.6,100.0,3314.0,3312.0,24.9,24.1,24.4,20000.0,856.4,0,0
1067090,2026-08-16T17:41:50.618604+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,14.5,0.0,0.9,3.0,233.4,232.9,233.0,16.6,15.8,16.1,859.2,9.2,49.86,0.0,16.9,62.6,858.7,23.7,23.0,62.6,100.0,3304.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067121,2026-08-16T17:42:06.618608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,231.6,231.9,232.0,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067183,2026-08-16T17:42:37.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,242.3,242.0,241.9,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067214,2026-08-16T17:42:52.629376+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.5,0.9,3.3,30.8,0.0,0.9,2.0,226.5,226.0,226.3,43.3,44.2,43.3,857.8,32.7,49.77,0.0,23.4,62.6,861.1,1.9,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067245,2026-08-16T17:43:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,244.6,244.4,244.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067276,2026-08-16T17:43:23.618579+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,0.7,2.7,25.2,0.0,0.9,2.0,228.1,228.1,228.2,34.6,34.2,33.9,858.0,27.3,49.8,0.0,18.8,62.6,860.7,2.1,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067338,2026-08-16T17:43:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,7.6,0.0,0.9,2.0,242.6,242.2,242.3,12.1,11.0,11.3,860.3,4.3,49.94,0.0,2.2,62.6,860.1,11.9,11.3,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067369,2026-08-16T17:44:10.618551+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,223.7,224.1,224.0,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067400,2026-08-16T17:44:25.619545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.0,4.8,0.0,0.9,3.0,238.5,238.2,238.4,16.3,15.6,16.1,859.4,10.8,49.91,0.0,5.3,62.6,859.4,15.6,13.7,62.6,100.0,3315.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067431,2026-08-16T17:44:41.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.1,1.6,1.0,243.9,243.7,243.4,0.9,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067493,2026-08-16T17:45:12.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,233.4,233.3,233.2,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067524,2026-08-16T17:45:27.619134+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.3,0.0,0.9,2.0,243.5,243.0,243.2,12.1,11.0,11.2,860.2,4.5,49.94,0.0,2.2,62.6,860.7,2.2,1.6,62.6,100.0,3316.0,3314.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067555,2026-08-16T17:45:43.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,241.4,241.1,240.9,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067648,2026-08-16T17:46:29.629997+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.5,2.1,0.0,0.9,2.0,231.5,231.5,231.6,21.7,21.3,21.7,860.2,4.6,49.85,0.0,11.0,62.2,860.7,2.5,2.0,62.2,100.0,3314.0,3312.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067679,2026-08-16T17:46:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,229.4,229.3,229.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067710,2026-08-16T17:47:00.629591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.6,2.0,0.0,0.9,3.0,236.8,236.7,236.9,19.2,18.7,19.0,858.5,12.4,49.84,0.0,9.5,62.2,860.1,10.4,9.0,62.2,100.0,3316.0,3313.0,25.0,24.1,24.4,20000.0,856.4,0,0
1067741,2026-08-16T17:47:16.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.6,1.0,234.0,234.1,234.1,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067803,2026-08-16T17:47:47.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,224.3,224.2,224.2,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067834,2026-08-16T17:48:02.618576+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.8,1.1,1.9,21.1,0.0,0.8,4.0,241.6,240.8,240.9,12.1,11.0,11.3,860.3,4.3,49.94,0.0,2.1,62.2,858.4,25.4,25.9,62.2,100.0,3309.0,3305.0,25.0,24.2,24.4,20000.0,856.4,0,0
1067865,2026-08-16T17:48:18.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,226.3,226.5,226.5,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1067896,2026-08-16T17:48:33.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.1,0.0,0.8,3.0,244.0,243.4,243.6,12.0,11.0,11.3,860.1,4.2,49.94,0.0,2.1,62.2,860.7,2.1,1.4,62.2,100.0,3313.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0
1067958,2026-08-16T17:49:04.619297+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.4,16.1,0.0,0.8,3.0,224.9,225.1,225.2,35.4,35.0,33.5,858.0,27.8,49.82,0.0,24.3,62.2,859.4,11.7,10.0,62.2,100.0,3310.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0
1067989,2026-08-16T17:49:20.618812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,239.5,239.4,239.2,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068020,2026-08-16T17:49:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.2,16.5,0.0,0.8,3.0,230.9,230.6,230.8,22.7,22.2,22.4,858.5,18.5,49.86,0.0,10.2,62.2,860.7,2.0,1.6,62.2,100.0,3316.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0
1068051,2026-08-16T17:49:51.629101+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,241.4,241.1,241.0,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068144,2026-08-16T17:50:37.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.6,2.4,0.0,0.8,3.0,243.9,243.1,243.2,12.0,11.0,11.2,860.1,4.4,49.94,0.0,2.1,62.2,860.7,2.0,1.5,62.2,100.0,3316.0,3313.0,25.0,24.2,24.4,20000.0,856.4,0,0
1068175,2026-08-16T17:50:53.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,225.5,225.5,225.9,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068206,2026-08-16T17:51:08.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.1,14.6,0.0,0.8,3.0,237.9,237.7,237.9,19.3,18.9,19.0,859.2,12.4,49.89,0.0,6.7,62.2,858.1,27.0,27.6,62.2,100.0,3310.0,3307.0,25.0,24.2,24.4,20000.0,856.4,0,0
1068268,2026-08-16T17:51:39.629082+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,7.4,0.0,0.8,2.0,241.3,240.8,240.9,12.1,11.1,11.3,860.1,4.3,49.94,0.0,2.1,62.2,859.7,11.7,10.3,62.2,100.0,3312.0,3310.0,25.0,24.2,24.4,20000.0,856.4,0,0
1068299,2026-08-16T17:51:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,226.3,226.5,226.4,0.8,0.6,0.7,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068330,2026-08-16T17:52:10.630121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,13.6,0.0,0.8,3.0,243.8,243.3,243.4,12.0,11.0,11.3,860.1,4.5,49.93,0.0,2.2,62.2,859.1,18.1,16.2,62.2,100.0,3306.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068361,2026-08-16T17:52:26.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068423,2026-08-16T17:52:57.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.1,1.6,1.0,242.5,241.9,241.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068454,2026-08-16T17:53:12.618661+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.7,18.1,0.0,0.8,3.0,225.0,225.0,225.2,36.9,36.8,35.3,857.7,29.8,49.78,0.0,22.2,61.8,859.4,11.7,11.7,61.8,100.0,3308.0,3305.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068485,2026-08-16T17:53:28.630581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,239.8,239.6,239.4,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068516,2026-08-16T17:53:43.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.9,6.7,0.0,0.8,3.0,237.9,237.4,237.5,15.5,14.6,15.1,859.5,8.9,49.92,0.0,3.1,61.8,860.4,2.2,1.7,61.8,100.0,3315.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068578,2026-08-16T17:54:14.618578+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.6,1.0,2.3,22.8,0.0,0.8,3.0,230.4,230.8,231.0,30.4,30.0,29.4,858.1,24.9,49.8,0.0,16.8,61.8,860.4,2.1,1.9,61.8,100.0,3315.0,3312.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068609,2026-08-16T17:54:30.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,230.5,230.9,230.8,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068671,2026-08-16T17:55:01.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.1,1.6,1.0,227.1,227.2,227.2,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068733,2026-08-16T17:55:32.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,243.5,243.2,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068764,2026-08-16T17:55:47.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.7,1.7,16.0,0.0,0.8,4.0,228.3,228.1,228.8,25.3,25.6,24.9,858.4,22.2,49.83,0.0,20.4,61.8,860.1,6.2,5.8,61.8,100.0,3314.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068795,2026-08-16T17:56:03.628767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,236.5,236.4,236.8,0.8,0.6,0.6,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068826,2026-08-16T17:56:18.628966+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.3,11.6,0.0,0.8,4.0,230.3,230.2,230.8,22.9,23.5,22.5,858.4,18.3,49.85,0.0,12.5,61.8,859.7,6.7,5.6,61.8,100.0,3307.0,3303.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068888,2026-08-16T17:56:49.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.9,1.3,12.5,0.0,0.9,3.0,234.2,231.5,234.4,20.4,23.1,20.2,858.8,15.7,49.89,0.0,6.4,61.8,860.1,3.2,3.0,61.8,100.0,3314.0,3311.0,25.1,24.2,24.5,20000.0,856.4,0,0
1068919,2026-08-16T17:57:05.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.6,1.0,241.0,237.8,240.3,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1068950,2026-08-16T17:57:20.630017+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,4.4,5.5,2.5,24.0,0.0,0.8,3.0,230.9,226.8,231.2,31.8,35.3,29.8,857.6,27.6,49.77,0.0,17.8,61.8,860.1,3.6,3.1,61.8,100.0,3313.0,3310.0,25.0,24.2,24.5,20000.0,856.4,0,0
1068981,2026-08-16T17:57:36.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.1,0.1,1.6,1.0,235.4,232.4,235.6,0.8,0.6,0.6,867.7,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069043,2026-08-16T17:58:07.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.9,0.0,0.1,1.6,1.0,226.3,222.3,226.8,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069074,2026-08-16T17:58:22.629377+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,2.9,0.2,6.4,0.0,0.8,4.0,242.4,239.0,241.8,14.0,16.5,13.6,858.9,9.1,49.92,0.0,3.5,61.8,858.7,15.5,15.4,61.8,100.0,3311.0,3307.0,25.1,24.3,24.5,20000.0,856.4,0,0
1069105,2026-08-16T17:58:38.619177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.6,1.0,236.6,233.4,236.6,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069136,2026-08-16T17:58:53.628816+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,3.9,3.3,2.1,21.4,0.0,0.9,4.0,241.6,237.7,240.6,12.1,14.7,11.4,859.5,6.3,49.93,0.0,3.3,61.8,857.4,27.7,28.0,61.8,100.0,3302.0,3298.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069198,2026-08-16T17:59:24.629263+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.2,0.7,2.9,0.0,0.9,4.0,243.7,241.9,243.1,12.0,13.5,11.3,859.4,5.7,49.93,0.0,3.1,61.4,860.1,2.8,2.8,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069229,2026-08-16T17:59:40.619185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.2,0.1,1.6,1.0,242.4,241.1,241.7,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069260,2026-08-16T17:59:55.629613+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,2.0,4.2,3.2,24.3,0.0,0.9,4.0,224.8,223.2,225.2,32.5,34.6,30.4,856.9,27.3,49.82,0.0,20.7,61.4,860.1,3.0,2.8,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069291,2026-08-16T18:00:11.619546+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.0,0.1,1.6,1.0,241.5,239.6,240.7,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069353,2026-08-16T18:00:42.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.1,1.6,1.0,240.8,239.4,240.3,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069384,2026-08-16T18:00:57.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.6,1.7,16.9,0.0,0.9,4.0,233.7,232.0,234.0,23.1,25.5,22.9,858.0,20.1,49.86,0.0,10.1,61.4,859.7,3.2,2.6,61.4,100.0,3313.0,3309.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069415,2026-08-16T18:01:13.618907+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.1,1.6,1.0,229.9,228.1,230.3,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069446,2026-08-16T18:01:28.618754+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.9,2.1,16.6,0.0,0.9,4.0,230.7,228.8,230.7,31.4,33.7,29.8,857.3,26.4,49.82,0.0,16.4,61.4,859.4,9.8,8.8,61.4,100.0,3312.0,3308.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069508,2026-08-16T18:01:59.629564+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,1.7,2.1,1.9,21.2,0.0,0.9,4.0,240.9,239.2,240.3,12.1,13.4,11.3,859.3,5.8,49.93,0.0,3.0,61.4,857.4,27.0,28.0,61.4,100.0,3306.0,3302.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069539,2026-08-16T18:02:15.619067+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.1,1.6,1.0,229.2,227.5,229.3,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069570,2026-08-16T18:02:30.619053+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.1,0.6,2.5,0.0,0.9,4.0,244.1,242.4,243.5,12.0,13.3,11.2,859.1,5.9,49.93,0.0,3.0,61.4,859.7,3.4,2.7,61.4,100.0,3308.0,3304.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069601,2026-08-16T18:02:46.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.3,0.1,1.6,1.0,242.2,240.5,241.2,0.8,0.6,0.7,867.7,-0.3,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069663,2026-08-16T18:03:17.629506+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.0,0.1,1.6,1.0,245.5,244.1,244.8,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069725,2026-08-16T18:03:48.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.6,1.0,240.7,239.2,240.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069756,2026-08-16T18:04:03.629832+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,2.1,4.6,3.1,32.6,0.0,0.9,5.0,227.3,225.4,227.5,40.5,43.2,38.6,856.6,35.8,49.78,0.0,20.8,61.4,859.7,3.2,2.6,61.4,100.0,3310.0,3305.0,25.1,24.2,24.5,20000.0,856.4,0,0
1069818,2026-08-16T18:04:34.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.9,0.3,2.3,0.0,1.0,6.0,242.8,241.6,242.1,12.1,11.2,11.2,859.1,4.9,49.93,0.0,2.4,61.4,859.4,2.6,2.2,61.4,100.0,3312.0,3306.0,25.1,24.1,24.4,20000.0,856.4,0,0
1069849,2026-08-16T18:04:50.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.1,1.6,1.0,224.9,224.9,224.9,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069880,2026-08-16T18:05:05.629421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.4,17.9,0.0,1.0,6.0,241.1,240.6,240.8,14.6,13.6,14.2,858.5,7.9,49.91,0.0,4.6,61.4,857.1,25.8,24.9,61.4,100.0,3301.0,3295.0,25.1,24.1,24.4,20000.0,856.4,0,0
1069911,2026-08-16T18:05:21.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,232.9,233.2,233.1,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1069973,2026-08-16T18:05:52.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.6,1.0,243.4,243.2,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1070004,2026-08-16T18:06:07.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.3,9.3,0.0,0.9,6.0,232.4,232.2,232.4,16.9,16.2,16.7,858.0,11.5,49.94,0.0,7.9,61.0,857.7,20.8,19.3,61.0,100.0,3305.0,3299.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070035,2026-08-16T18:06:23.618603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,231.7,231.8,231.7,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1070066,2026-08-16T18:06:38.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.1,2.7,0.0,0.9,6.0,233.8,233.5,233.9,12.5,11.4,11.6,858.3,5.0,49.89,0.0,9.2,61.0,859.4,2.3,2.0,61.0,100.0,3312.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070128,2026-08-16T18:07:09.629451+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.4,0.9,3.4,27.3,0.0,0.9,6.0,225.2,225.1,225.5,40.1,40.1,39.2,856.0,29.8,49.77,0.0,25.4,61.0,859.4,2.5,1.6,61.0,100.0,3311.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070159,2026-08-16T18:07:25.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.1,1.6,1.0,244.6,244.3,244.1,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1070190,2026-08-16T18:07:40.619089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,1.9,0.0,0.9,6.0,244.5,243.9,244.0,12.0,11.0,11.2,858.8,4.6,49.9,0.0,2.2,61.0,859.4,6.5,3.2,61.0,100.0,3312.0,3306.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070283,2026-08-16T18:08:27.628680+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.1,1.5,1.0,231.9,232.3,232.1,0.8,0.6,0.6,867.7,-0.2,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070314,2026-08-16T18:08:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,1.1,11.4,0.0,0.9,6.0,242.4,241.8,241.9,12.1,11.0,11.2,858.8,5.1,49.94,0.0,2.2,61.0,857.7,16.5,15.8,61.0,100.0,3311.0,3305.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070345,2026-08-16T18:08:58.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,224.9,225.0,225.2,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070376,2026-08-16T18:09:13.618720+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.5,1.0,1.9,20.2,0.0,0.9,7.0,245.7,245.2,245.3,12.0,11.0,11.2,858.6,4.7,49.92,0.0,2.2,61.0,856.7,24.9,24.5,61.0,100.0,3305.0,3298.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070438,2026-08-16T18:09:44.629165+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,0.4,8.7,0.0,0.9,7.0,233.7,233.0,233.3,19.5,19.0,19.3,858.7,10.8,49.94,0.0,9.6,61.0,859.1,2.1,1.7,61.0,100.0,3308.0,3301.0,25.0,24.1,24.4,20000.0,856.4,0,0
1070469,2026-08-16T18:10:00.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,242.3,241.7,241.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070500,2026-08-16T18:10:15.618662+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.4,0.6,2.9,28.4,0.0,0.9,7.0,225.0,225.1,225.4,43.1,43.3,42.7,855.8,35.4,49.78,0.0,23.8,61.0,858.7,7.0,6.0,61.0,100.0,3310.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0
1070531,2026-08-16T18:10:31.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.5,1.0,236.9,237.0,236.9,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070593,2026-08-16T18:11:02.619381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,229.9,230.0,230.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070624,2026-08-16T18:11:17.619018+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.5,1.0,2.4,21.6,0.0,0.9,7.0,231.1,231.3,231.6,28.0,27.5,27.0,856.7,23.8,49.84,0.0,12.8,61.0,859.1,2.2,1.6,61.0,100.0,3310.0,3303.0,25.0,24.1,24.3,20000.0,856.4,0,0
1070655,2026-08-16T18:11:33.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,230.1,230.5,230.3,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1070686,2026-08-16T18:11:48.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,9.2,0.0,1.0,7.0,242.0,241.5,241.6,12.1,11.0,11.3,858.5,4.2,49.94,0.0,2.2,61.0,857.7,13.4,13.2,61.0,100.0,3308.0,3301.0,25.0,24.0,24.3,20000.0,856.4,0,0
1070779,2026-08-16T18:12:35.629396+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.1,1.6,1.0,244.2,243.7,243.4,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1070810,2026-08-16T18:12:50.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,1.8,0.0,0.9,8.0,240.8,240.4,240.3,12.1,11.0,11.2,857.4,4.4,49.94,0.0,6.7,61.0,858.4,6.2,5.7,61.0,100.0,3305.0,3297.0,24.9,24.0,24.3,20000.0,856.4,0,0
1070841,2026-08-16T18:13:06.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,233.6,233.9,233.8,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1070903,2026-08-16T18:13:37.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,241.4,241.1,241.0,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1070934,2026-08-16T18:13:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.1,2.0,15.0,0.0,0.9,8.0,225.6,225.4,225.8,43.4,45.0,42.9,856.7,17.3,49.77,0.0,21.8,60.6,858.7,2.3,1.7,60.6,100.0,3310.0,3302.0,24.9,24.0,24.3,20000.0,856.4,0,0
1070965,2026-08-16T18:14:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.6,1.0,245.4,245.1,244.8,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1070996,2026-08-16T18:14:23.618583+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.3,1.3,3.2,27.1,0.0,0.9,8.0,224.8,224.7,225.0,37.1,37.5,36.2,855.5,29.3,49.77,0.0,22.8,60.6,858.7,2.2,1.5,60.6,100.0,3309.0,3301.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071058,2026-08-16T18:14:54.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.0,12.1,0.0,0.9,8.0,242.2,241.7,241.8,12.1,11.0,11.2,858.1,4.5,49.94,0.0,2.2,60.6,857.1,16.6,18.4,60.6,100.0,3302.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071089,2026-08-16T18:15:10.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.6,1.0,225.4,225.9,225.8,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071120,2026-08-16T18:15:25.629273+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.1,0.6,0.5,1.9,0.0,0.9,9.0,236.3,236.3,236.4,18.3,17.7,18.0,856.9,12.1,49.85,0.0,8.4,60.6,857.4,14.0,11.3,60.6,100.0,3303.0,3294.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071151,2026-08-16T18:15:41.618530+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,232.5,232.7,232.7,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071213,2026-08-16T18:16:12.629509+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,225.5,225.4,225.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071244,2026-08-16T18:16:27.618572+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,1.1,1.4,6.1,0.0,0.9,9.0,234.3,234.4,234.7,16.7,15.6,16.2,857.0,8.1,49.87,0.0,9.9,60.6,858.4,2.0,1.8,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071306,2026-08-16T18:16:58.618583+00:00,external_ems_2,bess_2,good,0.1518,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 29.1,0.3,1.8,3.2,29.1,0.0,0.9,9.0,224.2,223.9,224.1,37.8,38.2,36.4,855.2,31.3,49.78,0.0,22.8,60.6,858.4,2.2,1.6,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071368,2026-08-16T18:17:29.618582+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.8,0.5,7.1,0.0,0.9,9.0,237.7,237.1,237.2,17.6,16.8,17.3,857.2,11.9,49.91,0.0,2.1,60.6,857.7,4.8,5.4,60.6,100.0,3307.0,3298.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071399,2026-08-16T18:17:45.619528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,227.8,227.9,228.0,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071430,2026-08-16T18:18:00.618761+00:00,external_ems_2,bess_2,good,0.0933,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 21.6,0.5,1.3,2.7,21.6,0.0,0.9,9.0,230.0,230.3,230.5,29.6,28.7,28.3,855.7,23.7,49.83,0.0,15.7,60.6,858.4,2.1,1.6,60.6,100.0,3309.0,3300.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071461,2026-08-16T18:18:16.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,232.2,232.3,232.4,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071523,2026-08-16T18:18:47.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,231.1,231.4,231.3,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071554,2026-08-16T18:19:02.618635+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,1.1,1.6,19.9,0.0,0.9,9.0,241.6,241.1,241.2,12.1,11.0,11.2,857.6,4.2,49.94,0.0,2.1,60.6,856.0,24.1,23.8,60.6,100.0,3298.0,3289.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071585,2026-08-16T18:19:18.629724+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,226.7,226.5,226.6,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071616,2026-08-16T18:19:33.629672+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.6,1.0,0.0,3.8,0.0,0.9,10.0,245.4,244.8,244.9,12.0,11.0,11.2,857.4,4.5,49.94,0.0,2.2,60.6,857.4,8.3,6.8,60.6,100.0,3305.0,3295.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071678,2026-08-16T18:20:04.618625+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.4,0.4,0.3,5.6,0.0,0.9,9.0,229.9,229.7,230.1,24.0,23.6,23.6,856.0,15.4,49.84,0.0,16.4,60.6,855.7,21.0,21.2,60.6,100.0,3302.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071709,2026-08-16T18:20:20.630357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,236.8,237.0,237.0,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071740,2026-08-16T18:20:35.618572+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,0.8,2.7,0.0,0.9,10.0,243.9,243.5,243.6,12.0,11.0,11.2,857.3,4.7,49.89,0.0,2.1,60.2,858.1,2.0,1.6,60.2,100.0,3308.0,3298.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071771,2026-08-16T18:20:51.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,241.3,240.8,240.7,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071833,2026-08-16T18:21:22.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,243.6,243.4,243.3,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071864,2026-08-16T18:21:37.628669+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.7,1.1,0.5,2.5,0.0,0.8,10.0,242.6,241.9,241.9,12.1,11.0,11.2,857.2,4.7,49.94,0.0,2.1,60.2,857.7,2.2,1.9,60.2,100.0,3307.0,3297.0,24.8,24.0,24.3,20000.0,856.4,0,0
1071895,2026-08-16T18:21:53.629969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,227.1,227.4,227.6,0.8,0.6,0.6,867.7,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1071926,2026-08-16T18:22:08.630006+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,1.0,14.8,0.0,0.9,10.0,245.6,245.3,245.2,12.1,11.1,11.3,857.0,4.5,49.91,0.0,2.2,60.2,856.0,19.3,17.9,60.2,100.0,3303.0,3293.0,24.9,24.0,24.3,20000.0,856.4,0,0
1071988,2026-08-16T18:22:39.618562+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,1.0,0.2,2.0,0.0,0.8,10.0,244.6,244.2,244.3,12.0,11.0,11.2,856.9,4.7,49.94,0.0,2.2,60.2,857.1,6.7,6.3,60.2,100.0,3304.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072019,2026-08-16T18:22:55.629047+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,243.0,242.8,242.6,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1072050,2026-08-16T18:23:10.618589+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.7,0.5,1.9,0.0,0.8,10.0,225.4,225.6,225.8,29.0,28.3,28.3,855.9,24.6,49.86,0.0,17.6,60.2,855.4,22.7,21.0,60.2,100.0,3300.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072081,2026-08-16T18:23:26.619810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,239.4,239.3,239.0,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072143,2026-08-16T18:23:57.629858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,240.9,240.8,240.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072174,2026-08-16T18:24:12.618565+00:00,external_ems_2,bess_2,good,0.1901,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 26.6,0.2,2.0,2.8,26.6,0.0,0.8,10.0,225.2,225.3,225.4,39.8,39.1,37.8,854.3,28.8,49.76,0.0,21.4,60.2,857.1,2.2,1.8,60.2,100.0,3305.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072205,2026-08-16T18:24:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072236,2026-08-16T18:24:43.628947+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.7,8.2,0.0,0.8,10.0,243.4,242.9,243.0,12.0,11.0,11.2,856.7,4.5,49.94,0.0,2.2,60.2,856.0,12.7,11.5,60.2,100.0,3306.0,3296.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072298,2026-08-16T18:25:14.618665+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.2,0.5,0.6,4.5,0.0,0.8,10.0,233.2,233.0,233.1,24.3,23.8,23.9,855.1,20.5,49.86,0.0,10.7,60.2,855.7,16.0,24.9,60.2,100.0,3301.0,3291.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072360,2026-08-16T18:25:45.619052+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS phase voltage imbalance high: 10.5; BMS cell voltage spread high: 10.0,10.5,1.6,0.3,6.2,0.0,0.8,10.0,247.2,243.7,236.7,12.0,10.4,10.6,856.7,4.0,49.89,0.0,1.2,60.2,856.4,10.2,8.6,60.2,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072391,2026-08-16T18:26:01.619038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,238.7,238.4,238.1,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072453,2026-08-16T18:26:32.630518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,236.3,236.4,236.5,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072484,2026-08-16T18:26:47.629005+00:00,external_ems_2,bess_2,good,0.1838,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 20.5,0.3,0.7,2.1,20.5,0.0,0.8,10.0,226.0,225.7,225.9,39.6,40.3,39.8,853.9,29.8,49.77,0.0,21.6,60.2,856.0,9.3,8.4,60.2,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072515,2026-08-16T18:27:03.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.5,1.0,244.2,243.8,243.7,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072546,2026-08-16T18:27:18.618916+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.5,1.0,0.7,1.8,0.0,0.8,10.0,243.3,242.8,242.9,12.0,11.0,11.2,856.4,4.3,49.94,0.0,2.2,60.2,857.1,2.5,1.8,60.2,100.0,3305.0,3295.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072608,2026-08-16T18:27:49.618727+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.3,0.4,2.2,18.1,0.0,0.8,10.0,233.9,234.0,234.2,23.8,23.4,23.4,854.9,20.1,49.86,0.0,9.9,59.8,857.1,2.0,1.8,59.8,100.0,3304.0,3294.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072639,2026-08-16T18:28:05.629209+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,232.3,232.5,232.5,0.8,0.6,0.6,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072670,2026-08-16T18:28:20.629432+00:00,external_ems_2,bess_2,good,0.2776,normal,BMS cell voltage spread high: 11.0; PCS DC current and BMS current mismatch: 22.6,0.6,1.0,1.8,22.6,0.0,0.8,11.0,241.7,241.1,241.2,12.0,11.0,11.2,856.2,3.9,49.94,0.0,2.2,59.8,854.4,26.5,27.0,59.8,100.0,3298.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072701,2026-08-16T18:28:36.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,226.0,226.2,226.1,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072763,2026-08-16T18:29:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.0,242.8,242.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1072794,2026-08-16T18:29:22.628674+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.5,1.5,10.0,0.0,0.8,10.0,230.7,230.5,230.9,21.7,21.2,21.7,854.9,12.1,49.94,0.0,12.6,59.8,856.4,2.1,1.6,59.8,100.0,3300.0,3290.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072825,2026-08-16T18:29:38.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,239.5,239.4,239.1,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1072918,2026-08-16T18:30:24.629873+00:00,external_ems_2,bess_2,good,0.1903,normal,BMS cell voltage spread high: 10.0; PCS DC current and BMS current mismatch: 26.8,0.2,5.9,2.8,26.8,0.0,0.8,10.0,225.2,225.1,225.3,39.5,39.8,33.9,853.6,28.8,49.81,0.0,17.6,59.8,856.4,2.0,1.8,59.8,100.0,3303.0,3293.0,24.8,24.0,24.3,20000.0,856.4,0,0
1072949,2026-08-16T18:30:40.629610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1072980,2026-08-16T18:30:55.629739+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,0.4,0.9,1.8,18.3,0.0,0.8,10.0,231.6,231.8,232.0,26.7,25.9,25.8,854.2,21.8,49.85,0.0,11.9,59.8,856.0,3.5,2.5,59.8,100.0,3302.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
1073011,2026-08-16T18:31:11.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,243.3,243.0,242.8,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073073,2026-08-16T18:31:42.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,224.8,224.8,225.1,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073104,2026-08-16T18:31:57.629741+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.7,1.0,0.8,10.1,0.0,0.8,9.0,246.1,245.4,245.5,12.0,11.0,11.2,855.5,4.6,49.94,0.0,2.2,59.8,854.7,14.7,14.0,59.8,100.0,3298.0,3289.0,24.8,24.0,24.3,20000.0,856.4,0,0
1073135,2026-08-16T18:32:13.628941+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,243.7,243.1,243.0,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073166,2026-08-16T18:32:28.628673+00:00,external_ems_2,bess_2,good,0.1833,normal,BMS cell voltage spread high: 10.0,1.1,0.5,1.4,13.1,0.0,0.7,10.0,237.6,236.6,237.7,21.3,20.8,21.2,855.1,12.3,49.87,0.0,10.7,59.8,853.7,25.4,26.1,59.8,100.0,3290.0,3280.0,24.8,24.1,24.3,20000.0,856.4,0,0
1073228,2026-08-16T18:32:59.618623+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.5,0.4,0.6,11.5,0.0,0.8,9.0,232.8,232.6,233.1,19.8,19.5,19.9,855.4,13.6,49.9,0.0,10.1,59.8,856.0,2.1,1.7,59.8,100.0,3301.0,3292.0,24.8,24.0,24.3,20000.0,856.4,0,0
1073259,2026-08-16T18:33:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,241.2,240.9,240.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073290,2026-08-16T18:33:30.618573+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.2,2.3,1.9,18.2,0.0,0.7,9.0,224.2,224.0,224.0,37.5,37.2,35.2,853.1,29.0,49.77,0.0,22.6,59.8,855.0,10.8,8.4,59.8,100.0,3297.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
1073321,2026-08-16T18:33:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,244.7,244.4,244.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073414,2026-08-16T18:34:32.618587+00:00,external_ems_2,bess_2,good,0.092,normal,BMS cell voltage spread high: 9.0; PCS DC current and BMS current mismatch: 20.4,0.2,1.1,2.9,20.4,0.4,0.8,9.0,232.0,232.0,232.2,26.5,25.8,25.4,853.1,22.4,49.81,0.0,14.4,59.4,856.0,2.0,1.4,59.8,100.0,3301.0,3292.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073445,2026-08-16T18:34:48.618759+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,232.9,233.4,233.2,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073476,2026-08-16T18:35:03.618566+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,1.0,0.2,4.0,0.0,0.8,9.0,245.4,244.8,244.8,12.0,11.0,11.2,855.2,4.6,49.93,0.0,2.2,59.4,855.0,8.6,8.1,59.4,100.0,3300.0,3291.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073538,2026-08-16T18:35:34.628996+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.5,1.0,2.2,22.6,0.0,0.7,8.0,241.8,241.3,241.4,12.0,11.0,11.2,855.2,4.3,49.94,0.0,2.2,59.4,853.0,26.9,27.7,59.4,100.0,3294.0,3286.0,24.8,24.1,24.3,20000.0,856.4,0,0
1073569,2026-08-16T18:35:50.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,226.7,226.6,226.5,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073600,2026-08-16T18:36:05.618579+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.6,0.7,1.7,6.3,0.0,0.8,9.0,235.9,235.3,235.5,17.6,16.9,17.3,854.0,8.7,49.87,0.0,10.4,59.4,855.7,2.4,1.6,59.4,100.0,3299.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073631,2026-08-16T18:36:21.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,242.6,242.3,242.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1073693,2026-08-16T18:36:52.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,236.1,236.3,236.3,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1073724,2026-08-16T18:37:07.629352+00:00,external_ems_2,bess_2,good,0.0916,normal,BMS cell voltage spread high: 9.0,0.3,1.1,0.9,7.1,0.0,0.8,9.0,238.1,237.8,237.9,15.3,14.2,15.0,854.5,9.3,49.92,0.0,2.1,59.4,855.4,2.2,1.9,59.4,100.0,3299.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073755,2026-08-16T18:37:23.629106+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.6,1.0,241.4,240.8,240.7,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1073786,2026-08-16T18:37:38.618567+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.3,1.8,2.4,20.9,0.0,0.8,8.0,225.8,225.7,226.0,41.9,43.0,41.2,853.0,23.1,49.76,0.0,22.6,59.4,855.4,2.2,1.9,59.4,100.0,3298.0,3290.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073848,2026-08-16T18:38:09.628715+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,11.4,0.0,0.8,8.0,242.7,242.2,242.3,12.0,11.0,11.2,854.8,4.9,49.94,0.0,2.2,59.4,854.0,16.3,14.7,59.4,100.0,3293.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0
1073879,2026-08-16T18:38:25.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,224.5,224.6,224.7,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1073941,2026-08-16T18:38:56.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,244.0,243.8,243.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074003,2026-08-16T18:39:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,233.7,233.4,233.6,0.8,0.6,0.6,867.6,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074034,2026-08-16T18:39:42.628959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.1,3.1,0.0,0.8,8.0,228.2,228.2,228.6,26.2,26.2,25.5,853.1,22.5,49.89,0.0,14.7,59.4,853.0,19.4,19.9,59.4,100.0,3289.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074065,2026-08-16T18:39:58.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,240.0,239.6,239.6,0.8,0.6,0.6,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074096,2026-08-16T18:40:13.630498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,1.5,12.3,0.0,0.8,8.0,234.0,233.7,234.7,20.4,20.9,20.0,853.5,15.1,49.86,0.0,12.7,59.4,855.0,2.8,2.2,59.4,100.0,3297.0,3289.0,24.9,24.1,24.3,20000.0,856.4,0,0
