id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1074158,2026-08-16T18:40:44.618889+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,4.4,7.1,1.9,23.2,0.0,0.8,7.0,226.0,221.9,226.3,43.2,47.7,40.6,851.8,37.0,49.76,0.0,23.3,59.4,853.7,13.8,12.7,59.4,100.0,3291.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074189,2026-08-16T18:41:00.619495+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.1,1.5,1.0,244.4,241.3,243.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074220,2026-08-16T18:41:15.629146+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.0,0.8,6.6,0.0,0.8,7.0,244.2,240.7,243.2,14.4,16.9,13.9,853.9,10.1,49.93,0.0,3.3,59.4,854.7,3.5,2.9,59.4,100.0,3295.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074251,2026-08-16T18:41:31.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.9,0.0,0.1,1.5,1.0,227.7,223.9,228.5,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074313,2026-08-16T18:42:02.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.8,0.0,0.1,1.5,1.0,231.5,228.0,232.0,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074344,2026-08-16T18:42:17.628902+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.3,2.1,17.6,0.0,0.8,7.0,242.1,238.8,241.7,12.0,14.5,11.2,854.1,6.5,49.93,0.0,3.4,59.0,852.0,24.1,26.4,59.0,100.0,3291.0,3284.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074375,2026-08-16T18:42:33.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.9,0.0,0.1,1.5,1.0,226.2,222.4,226.5,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074406,2026-08-16T18:42:48.618981+00:00,external_ems_2,bess_2,good,0.0224,normal,PCS DC current and BMS current mismatch: 21.4,2.0,2.7,2.0,21.4,0.0,0.8,6.0,245.2,243.3,243.2,12.0,13.9,11.2,854.0,6.2,49.93,0.0,3.2,59.0,852.0,27.6,27.9,59.0,100.0,3287.0,3281.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074468,2026-08-16T18:43:19.618579+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.8,3.7,2.9,22.9,0.0,0.8,6.0,224.8,223.3,225.1,33.3,35.0,31.3,851.5,26.6,49.82,0.0,24.9,59.0,854.4,3.7,2.8,59.0,100.0,3294.0,3288.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074499,2026-08-16T18:43:35.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.2,0.1,1.5,1.0,239.0,237.8,238.6,0.8,0.6,0.7,867.7,-0.2,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074530,2026-08-16T18:43:50.619291+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.1,0.9,7.7,0.0,0.8,6.0,231.0,229.5,231.4,23.7,25.5,23.4,852.5,18.6,49.84,0.0,9.8,59.0,853.4,10.9,10.8,59.0,100.0,3291.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074561,2026-08-16T18:44:06.629643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.2,0.0,0.1,1.5,1.0,241.3,239.7,240.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074623,2026-08-16T18:44:37.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.1,1.5,1.0,240.8,239.2,240.1,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074654,2026-08-16T18:44:52.618581+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,1.7,3.7,2.6,21.5,0.0,0.8,6.0,230.8,229.1,230.8,30.3,32.0,28.3,851.8,25.3,49.82,0.0,16.5,59.0,854.4,3.8,3.0,59.0,100.0,3293.0,3287.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074685,2026-08-16T18:45:08.629360+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.5,1.0,242.8,241.6,242.4,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074716,2026-08-16T18:45:23.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.8,19.4,0.0,0.8,5.0,241.7,240.3,241.2,12.1,13.2,11.2,853.8,5.7,49.93,0.0,3.1,59.0,852.0,25.1,25.3,59.0,100.0,3287.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074778,2026-08-16T18:45:54.628851+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,0.6,6.3,0.0,0.8,5.0,241.6,240.0,241.2,13.9,15.0,13.4,853.6,7.9,49.93,0.0,3.1,59.0,853.0,14.2,13.3,59.0,100.0,3288.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074809,2026-08-16T18:46:10.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.2,0.0,0.1,1.5,1.0,242.3,241.0,241.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074840,2026-08-16T18:46:25.634285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.0,1.7,18.2,0.0,0.8,5.0,240.5,239.1,240.1,12.1,13.2,11.2,853.7,5.9,49.93,0.0,3.0,59.0,852.0,24.1,23.3,59.0,100.0,3287.0,3282.0,24.9,24.1,24.3,20000.0,856.4,0,0
1074871,2026-08-16T18:46:41.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.1,0.0,1.5,1.0,236.9,235.8,237.1,0.9,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074933,2026-08-16T18:47:12.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.0,0.0,1.5,1.0,241.0,239.4,240.2,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1074995,2026-08-16T18:47:43.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.9,0.0,0.0,1.6,1.0,243.2,242.0,242.8,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1075026,2026-08-16T18:47:58.628758+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,0.8,0.4,2.2,0.0,0.8,5.0,242.7,241.5,242.2,12.0,11.6,11.2,853.6,5.0,49.93,0.0,2.6,58.6,854.0,2.8,2.4,58.6,100.0,3291.0,3286.0,24.9,24.1,24.3,20000.0,856.4,0,0
1075088,2026-08-16T18:48:29.619042+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.2,12.3,0.0,0.8,4.0,241.9,240.9,241.5,12.1,11.1,11.2,853.6,4.8,49.93,0.0,2.4,58.6,852.4,17.1,18.2,58.6,100.0,3287.0,3283.0,24.9,24.1,24.3,20000.0,856.4,0,0
1075119,2026-08-16T18:48:45.618910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.0,1.6,1.0,223.8,224.1,224.0,0.8,0.6,0.7,867.7,-0.2,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1075150,2026-08-16T18:49:00.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,7.0,0.0,0.8,5.0,245.7,245.4,245.3,12.0,11.0,11.2,853.5,4.8,49.91,0.0,2.2,58.6,853.0,11.8,10.0,58.6,100.0,3290.0,3285.0,24.9,24.1,24.3,20000.0,856.4,0,0
1075181,2026-08-16T18:49:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.0,1.5,1.0,235.7,235.7,235.6,0.9,0.6,0.7,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1075243,2026-08-16T18:49:47.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,229.7,229.7,229.9,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1075274,2026-08-16T18:50:02.629332+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.4,5.9,0.0,0.8,4.0,243.0,242.4,242.6,14.2,13.2,13.5,852.6,7.9,49.9,0.0,10.0,58.6,854.0,2.0,1.8,58.6,100.0,3291.0,3287.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075305,2026-08-16T18:50:18.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,241.9,241.7,241.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1075336,2026-08-16T18:50:33.618577+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.3,1.1,2.4,20.1,0.0,0.8,5.0,225.4,225.3,225.6,40.7,40.8,39.7,850.6,30.7,49.79,0.0,22.9,58.6,853.0,10.6,8.4,58.6,100.0,3287.0,3282.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075398,2026-08-16T18:51:04.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,1.5,0.0,0.8,5.0,242.5,242.1,242.3,12.0,11.0,11.2,853.4,4.4,49.94,0.0,2.2,58.6,853.7,2.9,2.4,58.6,100.0,3291.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075429,2026-08-16T18:51:20.629348+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.0,1.5,1.0,225.5,225.8,226.0,0.9,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1075460,2026-08-16T18:51:35.618719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,0.8,0.0,0.8,5.0,229.9,229.6,229.8,32.7,32.5,31.0,852.7,11.7,49.82,0.0,15.6,58.6,853.4,10.9,10.1,58.6,100.0,3291.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075553,2026-08-16T18:52:22.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.0,0.0,1.6,1.0,228.3,228.3,228.4,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075584,2026-08-16T18:52:37.618615+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,0.5,1.1,1.3,22.8,0.0,0.8,4.0,240.8,240.3,240.5,12.1,11.0,11.2,852.7,4.7,49.89,0.0,9.2,58.6,851.4,27.5,27.2,58.6,100.0,3283.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075615,2026-08-16T18:52:53.619080+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,231.6,231.7,231.7,0.8,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075646,2026-08-16T18:53:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.4,12.4,0.0,0.8,4.0,233.5,233.5,234.0,20.9,20.4,20.8,853.3,14.8,49.93,0.0,10.8,58.6,853.7,2.4,1.8,58.6,100.0,3288.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075708,2026-08-16T18:53:39.629867+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.9,13.9,0.0,0.8,3.0,225.1,225.1,225.3,41.8,41.9,40.8,850.8,35.5,49.77,0.0,22.4,58.6,851.7,21.6,20.5,58.6,100.0,3283.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075739,2026-08-16T18:53:55.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,245.8,245.7,245.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075770,2026-08-16T18:54:10.629206+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.7,5.6,0.0,0.8,4.0,240.0,239.6,239.8,14.4,13.2,13.8,853.0,7.6,49.93,0.0,2.2,58.6,853.7,2.0,1.9,58.6,100.0,3290.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075801,2026-08-16T18:54:26.629025+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,240.6,240.2,240.1,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075863,2026-08-16T18:54:57.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.0,1.6,1.0,232.5,232.9,232.9,0.8,0.6,0.7,867.7,-0.1,49.94,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075894,2026-08-16T18:55:12.629934+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,0.8,3.0,242.4,242.0,242.2,12.0,11.0,11.2,853.2,4.7,49.94,0.0,2.2,58.3,853.7,2.1,1.6,58.3,100.0,3289.0,3286.0,24.9,24.1,24.4,20000.0,856.4,0,0
1075925,2026-08-16T18:55:28.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,225.1,225.2,225.3,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1075956,2026-08-16T18:55:43.618589+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.0,1.7,20.4,0.0,0.8,4.0,246.0,245.7,245.6,12.0,11.0,11.2,853.1,4.6,49.94,0.0,2.2,58.3,851.4,25.0,24.6,58.3,100.0,3280.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1076049,2026-08-16T18:56:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,230.8,230.9,231.0,0.8,0.6,0.7,867.7,0.1,49.84,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1076080,2026-08-16T18:56:45.618859+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.2,0.5,0.0,0.9,4.0,228.1,228.1,228.4,26.1,25.4,25.2,851.2,22.5,49.88,0.0,16.7,58.3,851.4,22.0,23.4,58.3,100.0,3279.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076111,2026-08-16T18:57:01.628679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,235.7,236.1,236.2,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1076173,2026-08-16T18:57:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,241.5,241.4,241.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1076204,2026-08-16T18:57:47.628800+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,0.3,1.8,3.0,26.1,0.0,0.8,3.0,225.1,224.8,225.0,38.2,37.9,36.4,850.4,28.6,49.77,0.0,22.6,58.3,853.4,2.5,1.9,58.3,100.0,3287.0,3284.0,24.9,24.1,24.4,20000.0,856.4,0,0
1076235,2026-08-16T18:58:03.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,244.5,244.5,244.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1076266,2026-08-16T18:58:18.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.6,0.0,0.9,3.0,243.5,243.1,243.2,12.0,11.0,11.2,853.0,4.8,49.94,0.0,2.2,58.3,853.7,2.2,1.9,58.3,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076328,2026-08-16T18:58:49.629244+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.0,7.1,0.0,0.9,3.0,231.8,231.5,231.8,26.4,25.7,25.6,851.4,22.2,49.85,0.0,12.9,58.3,852.4,15.1,13.4,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076359,2026-08-16T18:59:05.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,232.0,232.6,232.4,0.8,0.6,0.6,867.7,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076390,2026-08-16T18:59:20.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.6,17.8,0.0,0.9,3.0,240.8,240.4,240.5,12.1,11.0,11.2,853.0,4.8,49.94,0.0,2.2,58.3,851.4,22.6,22.5,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076421,2026-08-16T18:59:36.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,229.5,229.4,229.5,0.8,0.6,0.7,867.7,-0.2,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076483,2026-08-16T19:00:07.628722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076514,2026-08-16T19:00:22.618583+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.7,0.5,2.9,26.7,0.0,0.9,3.0,232.9,232.5,233.2,20.1,19.7,20.2,850.5,28.8,49.94,0.0,22.1,58.3,853.4,2.1,1.6,58.3,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076576,2026-08-16T19:00:53.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,2.5,0.0,0.9,3.0,237.7,237.5,237.6,16.3,15.1,15.7,851.5,10.4,49.86,0.0,5.6,58.3,852.4,12.9,10.9,58.3,100.0,3284.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076638,2026-08-16T19:01:24.619019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.7,0.0,0.9,2.0,243.9,243.5,243.6,12.0,11.0,11.2,852.9,4.8,49.91,0.0,2.2,58.3,853.4,2.1,1.7,58.3,100.0,3288.0,3286.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076669,2026-08-16T19:01:40.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,230.1,230.2,230.4,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076700,2026-08-16T19:01:55.629667+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.4,2.3,21.9,0.0,0.9,3.0,234.3,234.3,234.6,29.6,28.6,28.2,851.1,24.3,49.83,0.0,11.7,57.9,853.4,2.4,1.8,57.9,100.0,3288.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076731,2026-08-16T19:02:11.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,231.9,232.0,232.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076793,2026-08-16T19:02:42.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,225.7,225.5,225.5,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076824,2026-08-16T19:02:57.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,8.4,0.0,0.9,2.0,245.1,244.7,244.7,12.0,10.9,11.2,852.8,4.5,49.93,0.0,2.2,57.9,852.4,12.9,10.5,57.9,100.0,3282.0,3280.0,25.0,24.1,24.4,20000.0,856.4,0,0
1076855,2026-08-16T19:03:13.630477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,243.8,243.6,243.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1076886,2026-08-16T19:03:28.618617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.5,17.4,0.0,0.8,3.0,240.8,240.3,240.6,12.1,11.0,11.2,852.9,4.1,49.9,0.0,11.2,57.9,851.4,21.5,21.4,57.9,100.0,3279.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
1076948,2026-08-16T19:03:59.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.6,13.1,0.0,0.8,3.0,235.8,235.4,235.5,20.4,19.9,20.1,851.8,15.2,49.87,0.0,11.3,57.9,853.4,2.1,1.7,57.9,100.0,3288.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1076979,2026-08-16T19:04:15.619488+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.3,241.2,241.1,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077010,2026-08-16T19:04:30.619213+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.3,0.7,3.3,29.3,0.0,0.8,2.0,225.0,225.0,225.3,42.6,42.5,41.9,850.1,31.5,49.77,0.0,22.0,57.9,853.4,2.2,1.6,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077041,2026-08-16T19:04:46.630116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.1,244.8,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077103,2026-08-16T19:05:17.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.0,1.6,1.0,230.7,230.7,230.9,0.8,0.6,0.7,867.6,0.0,49.88,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077134,2026-08-16T19:05:32.618571+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.2,1.2,2.5,21.3,0.0,0.8,2.0,231.0,230.9,231.1,28.9,27.9,27.7,850.9,23.5,49.83,0.0,13.8,57.9,853.4,2.2,2.0,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077165,2026-08-16T19:05:48.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,230.8,231.1,231.1,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077196,2026-08-16T19:06:03.618683+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,3.0,0.0,0.8,2.0,235.5,235.7,235.9,20.0,19.4,19.8,851.6,12.6,49.88,0.0,7.5,57.9,852.0,15.6,14.0,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077258,2026-08-16T19:06:34.618574+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,1.0,1.8,22.1,0.0,0.8,3.0,241.4,241.0,241.1,12.0,11.0,11.2,852.8,3.9,49.94,0.0,2.2,57.9,851.0,26.0,25.3,57.9,100.0,3283.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077289,2026-08-16T19:06:50.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.0,1.6,1.0,225.4,225.4,225.3,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077321,2026-08-16T19:07:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.5,243.3,243.1,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077352,2026-08-16T19:07:21.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.2,12.8,0.0,0.8,2.0,233.8,233.4,233.5,20.6,20.2,20.2,851.8,15.8,49.85,0.0,14.3,57.9,853.0,3.0,2.3,57.9,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077414,2026-08-16T19:07:52.618652+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.3,5.3,0.0,0.8,3.0,231.7,231.9,232.0,20.7,20.2,20.6,851.1,15.0,49.89,0.0,12.7,57.9,851.4,20.3,17.5,57.9,100.0,3281.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077445,2026-08-16T19:08:08.628720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.6,241.5,241.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077476,2026-08-16T19:08:23.629286+00:00,external_ems_2,bess_2,good,0.1347,normal,PCS DC current and BMS current mismatch: 28.4,0.2,1.6,2.9,28.4,0.0,0.8,2.0,224.6,224.5,224.7,38.7,39.1,37.5,850.1,30.5,49.76,0.0,22.0,57.9,853.0,2.1,1.9,57.9,100.0,3287.0,3285.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077507,2026-08-16T19:08:39.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,244.6,244.6,244.2,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077569,2026-08-16T19:09:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.6,1.0,243.5,243.5,243.3,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077631,2026-08-16T19:09:41.618945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,224.8,225.0,225.0,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077662,2026-08-16T19:09:56.629486+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.4,0.0,0.8,3.0,245.0,244.4,244.4,12.0,11.0,11.2,852.5,4.7,49.93,0.0,2.2,57.5,852.0,13.1,12.3,57.5,100.0,3284.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077724,2026-08-16T19:10:27.618633+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.0,1.0,21.7,0.0,0.8,2.0,240.8,240.3,240.5,12.0,11.0,11.2,851.7,4.4,49.89,0.0,13.4,57.5,850.7,26.1,26.5,57.5,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077755,2026-08-16T19:10:43.628888+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.2,0.0,1.6,1.0,232.8,232.9,232.8,0.8,0.6,0.7,867.7,-0.2,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077786,2026-08-16T19:10:58.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.6,11.8,0.0,0.8,2.0,233.7,233.4,233.8,20.4,20.0,20.0,851.4,14.0,49.86,0.0,12.4,57.5,853.0,2.2,1.9,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077817,2026-08-16T19:11:14.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,241.3,241.2,241.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077879,2026-08-16T19:11:45.628700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.0,1.6,1.0,244.2,243.9,243.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077910,2026-08-16T19:12:00.618525+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,4.6,0.0,0.8,2.0,243.7,243.1,243.2,13.2,12.2,12.5,852.4,6.7,49.93,0.0,2.2,57.5,853.0,2.1,1.6,57.5,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1077941,2026-08-16T19:12:16.628725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.2,0.1,0.0,1.6,1.0,226.2,226.4,226.3,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1077972,2026-08-16T19:12:31.618558+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.3,0.8,2.2,20.3,0.0,0.8,2.0,231.5,231.2,231.5,26.5,25.8,25.7,850.8,22.4,49.84,0.0,12.0,57.5,853.0,2.1,1.9,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078034,2026-08-16T19:13:02.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.9,5.3,0.0,0.8,2.0,237.2,237.1,237.3,19.5,18.9,19.1,851.5,12.1,49.89,0.0,6.7,57.5,852.4,6.8,6.1,57.5,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078065,2026-08-16T19:13:18.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,238.9,238.6,238.6,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078096,2026-08-16T19:13:33.618570+00:00,external_ems_2,bess_2,good,0.0625,normal,PCS DC current and BMS current mismatch: 23.9,0.4,1.0,2.1,23.9,0.0,0.8,3.0,241.3,240.9,241.0,12.0,11.0,11.2,852.5,4.2,49.93,0.0,2.2,57.5,850.4,28.1,26.5,57.5,100.0,3276.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078189,2026-08-16T19:14:20.629750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,243.9,243.7,243.5,0.8,0.6,0.7,867.7,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078220,2026-08-16T19:14:35.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.2,3.6,0.0,0.8,3.0,227.0,227.0,227.3,31.2,30.5,30.1,850.6,22.9,49.81,0.0,18.9,57.5,850.4,26.5,27.9,57.5,100.0,3280.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078251,2026-08-16T19:14:51.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,232.6,232.9,232.9,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078282,2026-08-16T19:15:06.629418+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,19.4,0.0,0.8,2.0,231.2,231.1,231.6,25.2,24.4,24.3,851.0,21.6,49.86,0.0,11.8,57.5,853.0,2.2,1.8,57.5,100.0,3285.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078344,2026-08-16T19:15:37.629315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.3,18.7,0.0,0.8,2.0,225.2,225.0,225.3,31.9,31.3,30.7,850.1,25.6,49.79,0.0,18.3,57.5,852.4,6.9,6.2,57.5,100.0,3283.0,3281.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078375,2026-08-16T19:15:53.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,245.2,245.1,244.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078406,2026-08-16T19:16:08.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,2.4,0.0,0.8,2.0,232.7,232.7,232.8,21.0,20.6,20.8,852.4,4.5,49.89,0.0,2.2,57.1,853.0,2.1,1.6,57.1,100.0,3286.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1078437,2026-08-16T19:16:24.618655+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.6,1.0,234.1,233.7,233.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078499,2026-08-16T19:16:55.619157+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.6,1.0,231.0,231.1,231.1,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078530,2026-08-16T19:17:10.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,8.4,0.0,0.8,1.0,241.2,240.8,241.0,12.0,11.0,11.2,852.4,4.8,49.93,0.0,2.2,57.1,851.7,13.2,12.2,57.1,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078561,2026-08-16T19:17:26.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.6,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.7,0.0,49.82,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078592,2026-08-16T19:17:41.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.6,19.4,0.0,0.8,2.0,244.8,244.1,244.1,12.0,11.0,11.2,852.3,4.6,49.93,0.0,2.2,57.1,850.7,24.0,25.2,57.1,100.0,3279.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078685,2026-08-16T19:18:28.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.0,0.0,1.6,1.0,241.6,241.5,241.4,0.9,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078716,2026-08-16T19:18:43.618583+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.5,1.8,2.3,25.6,0.0,0.8,2.0,224.9,224.7,225.2,39.9,41.0,39.2,850.1,32.1,49.8,0.0,24.3,57.1,852.4,6.5,6.3,57.1,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078747,2026-08-16T19:18:59.629632+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.0,1.6,1.0,244.7,244.6,244.2,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078809,2026-08-16T19:19:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.2,0.1,0.0,1.6,1.0,240.4,240.3,240.3,0.8,0.6,0.6,867.7,-0.1,49.92,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078840,2026-08-16T19:19:45.629275+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.8,2.7,25.6,0.0,0.8,2.0,227.9,227.8,228.0,35.5,35.6,33.8,850.0,28.1,49.79,0.0,18.4,57.1,852.7,2.5,2.0,57.1,100.0,3284.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078871,2026-08-16T19:20:01.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,233.0,233.1,233.3,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1078902,2026-08-16T19:20:16.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.5,0.0,0.8,2.0,242.5,242.1,242.3,12.0,11.0,11.2,852.3,4.9,49.93,0.0,2.2,57.1,852.7,2.4,1.3,57.1,100.0,3285.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078964,2026-08-16T19:20:47.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.4,6.8,0.0,0.8,2.0,238.8,238.5,238.6,17.3,16.5,16.9,851.4,11.4,49.9,0.0,4.8,57.1,851.0,18.2,19.2,57.1,100.0,3282.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1078995,2026-08-16T19:21:03.629661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079026,2026-08-16T19:21:18.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,3.0,0.0,0.8,2.0,241.1,240.8,241.0,12.0,11.0,11.2,852.3,5.0,49.93,0.0,2.2,57.1,852.7,2.0,1.7,57.1,100.0,3280.0,3278.0,25.0,24.2,24.5,20000.0,856.4,0,0
1079057,2026-08-16T19:21:34.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,230.5,230.9,231.0,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079119,2026-08-16T19:22:05.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.6,1.0,241.8,241.3,241.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079150,2026-08-16T19:22:20.629185+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.7,0.9,2.5,21.6,0.0,0.8,2.0,225.8,226.1,226.5,27.8,27.2,26.9,850.2,23.8,49.8,0.0,19.5,57.1,852.7,2.2,1.7,57.1,100.0,3285.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1079212,2026-08-16T19:22:51.618577+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.2,1.1,3.2,24.2,0.4,0.9,2.0,224.4,224.4,224.6,34.9,34.2,33.8,849.5,26.4,49.77,0.0,23.0,57.1,852.7,2.2,1.5,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079274,2026-08-16T19:23:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,0.9,5.8,0.0,0.9,2.0,239.4,238.7,238.9,14.9,13.6,14.2,851.8,8.3,49.87,0.0,4.9,56.7,852.7,2.5,2.1,56.7,100.0,3285.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079305,2026-08-16T19:23:38.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,241.0,240.6,240.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079336,2026-08-16T19:23:53.618900+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.1,1.6,2.8,25.9,0.0,0.8,1.0,228.5,228.4,228.5,35.6,35.2,34.0,849.9,28.2,49.8,0.0,16.2,56.7,852.7,2.3,1.9,56.7,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1079367,2026-08-16T19:24:09.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.6,1.0,243.2,243.0,242.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079429,2026-08-16T19:24:40.630208+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.6,1.0,224.7,224.7,225.0,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079460,2026-08-16T19:24:55.618858+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,10.1,0.0,0.9,2.0,246.1,245.7,245.6,12.1,11.1,11.3,852.1,5.1,49.91,0.0,2.3,56.7,851.4,15.2,13.9,56.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079491,2026-08-16T19:25:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.6,1.0,242.6,242.4,242.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079522,2026-08-16T19:25:26.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.5,19.4,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,852.2,4.4,49.93,0.0,2.2,56.7,850.7,23.8,20.4,56.7,100.0,3275.0,3273.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079584,2026-08-16T19:25:57.618675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.7,1.6,0.0,0.9,2.0,230.5,230.5,230.8,23.5,22.8,23.2,850.7,16.0,49.84,0.0,12.5,56.7,851.4,14.4,12.9,56.7,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079615,2026-08-16T19:26:13.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.6,1.0,241.1,241.0,240.9,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1079646,2026-08-16T19:26:28.628670+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.2,1.3,3.1,28.2,0.0,0.9,2.0,227.3,227.2,227.4,38.3,38.4,37.1,849.6,30.7,49.76,0.0,21.6,56.7,852.7,2.5,1.8,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079677,2026-08-16T19:26:44.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,243.6,243.6,243.4,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1079739,2026-08-16T19:27:15.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.0,1.5,1.0,225.5,225.6,225.8,0.8,0.6,0.6,867.6,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1079770,2026-08-16T19:27:30.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,8.9,0.0,0.9,2.0,243.0,242.2,242.5,12.0,11.0,11.2,852.1,4.7,49.93,0.0,2.2,56.7,851.7,13.6,12.3,56.7,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079801,2026-08-16T19:27:46.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,224.6,224.5,224.5,0.8,0.6,0.7,867.7,0.1,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1079832,2026-08-16T19:28:01.629620+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,5.3,0.0,0.9,2.0,241.7,241.2,241.4,14.7,13.6,14.1,851.7,7.9,49.93,0.0,2.2,56.7,851.4,13.2,12.2,56.7,100.0,3279.0,3277.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079894,2026-08-16T19:28:32.619327+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.7,1.0,2.1,23.1,0.0,0.9,2.0,241.0,240.3,240.4,12.0,11.0,11.2,852.1,4.5,49.93,0.0,2.2,56.7,850.0,27.6,27.0,56.7,100.0,3273.0,3271.0,25.1,24.2,24.5,20000.0,856.4,0,0
1079925,2026-08-16T19:28:48.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.0,1.5,1.0,229.0,229.1,229.1,0.8,0.6,0.6,867.7,-0.1,49.85,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1079956,2026-08-16T19:29:03.629771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.3,10.1,0.0,0.8,2.0,235.2,234.9,235.2,17.7,16.8,17.2,851.4,12.3,49.93,0.0,7.3,56.7,852.7,2.2,1.7,56.7,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1079987,2026-08-16T19:29:19.619249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.0,1.5,1.0,241.9,241.8,241.7,0.8,0.6,0.6,867.7,0.1,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1080049,2026-08-16T19:29:50.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.0,1.5,1.0,241.4,241.0,240.9,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1080080,2026-08-16T19:30:05.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.9,8.8,0.0,0.8,2.0,237.3,236.9,236.9,16.7,15.6,16.1,851.5,11.0,49.91,0.0,4.5,56.3,852.4,2.2,2.0,56.3,100.0,3282.0,3280.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080111,2026-08-16T19:30:21.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.0,1.5,1.0,240.8,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1080142,2026-08-16T19:30:36.619804+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.3,1.8,1.8,22.1,0.0,0.8,2.0,230.1,230.3,230.4,30.4,29.6,28.6,850.2,24.5,49.79,0.0,16.8,56.3,852.0,2.4,5.4,56.3,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080204,2026-08-16T19:31:07.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.0,0.0,0.8,1.0,242.6,242.2,242.4,12.0,11.0,11.2,852.0,4.3,49.93,0.0,2.2,56.3,852.4,2.3,1.8,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080266,2026-08-16T19:31:38.629276+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.2,8.1,0.0,0.8,2.0,242.5,242.1,242.3,13.1,12.0,12.4,851.9,6.5,49.9,0.0,2.3,56.3,851.7,14.6,12.0,56.3,100.0,3284.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080297,2026-08-16T19:31:54.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.0,1.5,1.0,234.1,234.2,234.2,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1080359,2026-08-16T19:32:25.629008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.0,1.6,1.0,225.2,225.3,225.7,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080390,2026-08-16T19:32:40.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.6,19.0,0.0,0.8,2.0,241.3,240.7,241.1,12.0,11.9,11.2,852.0,5.1,49.93,0.0,2.5,56.3,850.4,24.1,23.2,56.3,100.0,3278.0,3276.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080421,2026-08-16T19:32:56.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.0,1.6,1.0,227.1,226.1,227.3,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.1,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080452,2026-08-16T19:33:11.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,0.6,2.8,0.0,0.8,1.0,244.3,242.3,243.8,12.0,13.7,11.2,851.8,6.2,49.93,0.0,3.2,56.3,852.4,3.4,3.1,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080514,2026-08-16T19:33:42.629019+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.4,5.0,0.4,1.8,0.0,0.8,2.0,227.1,223.2,227.6,30.4,33.8,28.8,850.0,26.7,49.85,0.0,22.0,56.3,850.4,24.9,23.7,56.3,100.0,3275.0,3273.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080545,2026-08-16T19:33:58.629767+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.8,0.0,0.0,1.6,1.0,241.8,238.9,241.1,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080576,2026-08-16T19:34:13.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,1.1,3.1,0.0,0.8,1.0,244.0,240.8,243.5,12.0,14.5,11.2,851.3,6.6,49.92,0.0,3.4,56.3,852.4,3.5,3.4,56.3,100.0,3283.0,3282.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080607,2026-08-16T19:34:29.630402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.9,0.2,0.0,1.6,1.0,241.6,238.3,240.9,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080669,2026-08-16T19:35:00.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.0,1.6,1.0,244.0,241.0,243.2,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080700,2026-08-16T19:35:15.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.3,0.7,2.4,0.0,0.8,2.0,243.5,240.3,243.0,12.0,14.5,11.2,851.7,6.5,49.93,0.0,3.4,56.3,852.4,4.1,3.0,56.3,100.0,3282.0,3280.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080731,2026-08-16T19:35:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.1,0.0,1.6,1.0,225.9,223.4,226.0,0.8,0.6,0.6,867.6,-0.1,49.83,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080824,2026-08-16T19:36:17.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.9,2.5,0.0,0.8,1.0,240.5,239.0,240.1,12.0,13.2,11.2,851.5,5.9,49.88,0.0,12.1,56.3,852.4,3.4,3.2,56.3,100.0,3280.0,3279.0,25.1,24.3,24.5,20000.0,856.4,0,0
1080855,2026-08-16T19:36:33.618700+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.0,0.0,1.6,1.0,227.1,225.5,227.3,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080886,2026-08-16T19:36:48.629467+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,2.1,0.8,9.2,0.0,0.9,2.0,232.3,230.6,232.7,21.0,22.9,20.8,850.5,15.0,49.92,0.0,11.3,55.9,849.7,24.2,26.2,55.9,100.0,3277.0,3275.0,25.1,24.2,24.5,20000.0,856.4,0,0
1080917,2026-08-16T19:37:04.619161+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.2,0.0,1.6,1.0,242.6,241.0,241.8,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1080979,2026-08-16T19:37:35.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.0,1.6,1.0,241.8,240.3,241.1,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1081010,2026-08-16T19:37:50.629584+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,2.1,3.8,3.1,27.6,0.0,0.9,2.0,225.7,223.6,225.7,40.5,43.0,39.2,848.9,31.2,49.76,0.0,24.8,55.9,852.0,3.6,2.9,55.9,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
1081041,2026-08-16T19:38:06.618929+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.1,0.0,1.6,1.0,243.0,241.7,242.5,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1081072,2026-08-16T19:38:21.629009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,0.4,3.1,0.0,0.9,2.0,243.6,241.9,242.8,12.0,13.2,11.2,851.6,6.1,49.93,0.0,3.1,55.9,852.0,3.0,3.0,55.9,100.0,3283.0,3281.0,25.1,24.2,24.5,20000.0,856.4,0,0
1081134,2026-08-16T19:38:52.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,1.4,10.7,0.0,0.9,2.0,236.0,234.3,236.3,20.2,22.1,19.8,850.6,14.0,49.83,0.0,10.1,55.9,852.0,3.3,2.9,55.9,100.0,3282.0,3280.0,25.1,24.2,24.5,20000.0,856.4,0,0
1081165,2026-08-16T19:39:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.9,0.1,0.0,1.6,1.0,239.6,237.7,239.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1081196,2026-08-16T19:39:23.629161+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.1,0.9,15.0,0.0,0.9,2.0,241.6,240.0,241.1,12.0,13.3,11.2,851.6,5.9,49.93,0.0,3.1,55.9,850.7,20.9,20.4,55.9,100.0,3278.0,3276.0,25.1,24.2,24.5,20000.0,856.4,0,0
1081227,2026-08-16T19:39:39.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.0,1.6,1.0,228.5,227.1,228.6,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1081320,2026-08-16T19:40:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.3,9.1,0.0,1.0,2.0,239.7,238.4,239.7,18.0,19.8,17.4,850.7,12.7,49.87,0.0,15.0,55.9,852.0,3.6,3.2,55.9,100.0,3282.0,3280.0,25.1,24.1,24.4,20000.0,856.4,0,0
1081351,2026-08-16T19:40:41.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.6,1.0,238.5,238.1,238.2,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1081382,2026-08-16T19:40:56.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.5,6.5,0.0,1.0,2.0,231.1,230.7,231.1,20.2,20.4,20.4,850.5,15.9,49.86,0.0,12.1,55.9,850.0,22.4,5.7,55.9,100.0,3276.0,3274.0,25.1,24.1,24.4,20000.0,856.4,0,0
1081444,2026-08-16T19:41:27.618575+00:00,external_ems_2,bess_2,good,0.2261,normal,PCS DC current and BMS current mismatch: 34.1,0.4,1.8,2.9,34.1,0.0,1.0,2.0,225.9,225.7,226.1,42.7,43.6,41.8,849.1,36.3,49.77,0.0,22.0,55.9,852.0,2.2,1.7,55.9,100.0,3283.0,3281.0,25.1,24.1,24.4,20000.0,856.4,0,0
1081475,2026-08-16T19:41:43.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,243.2,243.2,242.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
