id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1081506,2026-08-16T19:41:58.618577+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.2,2.8,28.0,0.0,0.9,1.0,227.3,227.1,227.3,36.9,37.1,35.9,849.2,30.3,49.79,0.0,19.6,55.9,852.0,2.3,1.5,55.9,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
1081537,2026-08-16T19:42:14.630170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.0,1.5,1.0,232.5,232.8,232.8,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081599,2026-08-16T19:42:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.0,1.5,1.0,224.9,225.1,225.2,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081630,2026-08-16T19:43:00.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,0.9,0.0,0.9,2.0,236.8,236.8,237.2,17.9,17.2,17.7,850.7,11.8,49.89,0.0,4.9,55.6,851.0,12.7,11.0,55.6,100.0,3277.0,3275.0,25.0,24.1,24.4,20000.0,856.4,0,0
1081661,2026-08-16T19:43:16.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.0,1.5,1.0,239.2,239.0,239.0,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081692,2026-08-16T19:43:31.629295+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.4,1.0,2.0,22.0,0.0,0.9,2.0,241.2,240.8,241.0,12.0,11.0,11.2,851.7,4.3,49.93,0.0,2.2,55.6,849.7,26.3,26.5,55.6,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
1081754,2026-08-16T19:44:02.618563+00:00,external_ems_2,bess_2,good,0.0903,normal,PCS phase current imbalance high: 11.8,0.6,11.8,2.3,17.8,0.0,0.9,2.0,243.8,243.2,243.3,12.0,11.0,22.8,850.1,20.2,49.87,0.0,12.9,55.6,852.4,2.4,1.8,55.6,100.0,3283.0,3281.0,25.0,24.1,24.4,20000.0,856.4,0,0
1081785,2026-08-16T19:44:18.629476+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.0,1.5,1.0,241.7,241.5,241.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081847,2026-08-16T19:44:49.619180+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.0,1.5,1.0,245.8,245.7,245.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081909,2026-08-16T19:45:20.619147+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.0,1.5,1.0,240.5,240.4,240.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1081940,2026-08-16T19:45:35.629248+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,13.4,0.0,1.0,1.0,234.5,234.3,234.5,21.6,20.9,21.2,849.7,15.8,49.83,0.0,11.3,55.6,852.0,2.4,1.6,55.6,100.0,3282.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0
1081971,2026-08-16T19:45:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.0,1.5,1.0,234.4,234.5,234.6,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.1,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1082002,2026-08-16T19:46:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.4,0.2,0.0,1.0,2.0,241.1,240.7,240.7,14.6,13.4,14.0,851.0,8.1,49.88,0.0,6.5,55.6,851.4,8.3,7.1,55.6,100.0,3282.0,3280.0,25.0,24.0,24.3,20000.0,856.4,0,0
1082064,2026-08-16T19:46:37.619245+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,0.5,1.0,2.2,22.5,0.0,1.0,2.0,241.5,241.0,241.3,12.0,11.0,11.2,851.6,4.6,49.93,0.0,2.2,55.6,849.4,27.1,27.0,55.6,100.0,3270.0,3268.0,25.0,24.0,24.3,20000.0,856.4,0,0
1082095,2026-08-16T19:46:53.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,224.1,224.3,224.4,0.8,0.6,0.6,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1082126,2026-08-16T19:47:08.619504+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,2.7,0.0,0.9,2.0,244.2,243.5,243.7,12.0,11.0,11.2,851.6,4.7,49.93,0.0,2.2,55.6,852.0,2.0,2.0,55.6,100.0,3282.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
1082157,2026-08-16T19:47:24.618776+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.4,243.3,243.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1082220,2026-08-16T19:47:55.619827+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,4.7,0.0,0.9,2.0,232.0,232.0,232.3,21.2,20.7,20.9,850.3,15.6,49.85,0.0,13.5,55.6,851.0,10.9,9.6,55.6,100.0,3275.0,3273.0,24.9,24.0,24.3,20000.0,856.4,0,0
1082251,2026-08-16T19:48:11.619144+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.9,241.8,241.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1082282,2026-08-16T19:48:26.618790+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.2,2.5,3.2,29.9,0.0,0.9,1.0,225.7,225.6,225.8,42.1,42.5,40.0,849.2,32.1,49.77,0.0,23.7,55.6,852.4,2.2,1.7,55.6,100.0,3282.0,3281.0,24.9,24.0,24.3,20000.0,856.4,0,0
1082313,2026-08-16T19:48:42.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,245.5,245.0,244.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082375,2026-08-16T19:49:13.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,233.5,233.6,233.8,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082406,2026-08-16T19:49:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,0.9,2.0,243.3,243.0,243.0,12.0,11.0,11.2,851.6,4.4,49.93,0.0,2.2,55.6,852.0,2.1,1.9,55.6,100.0,3282.0,3280.0,24.9,24.0,24.3,20000.0,856.4,0,0
1082437,2026-08-16T19:49:44.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,225.7,225.8,225.9,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082468,2026-08-16T19:49:59.629871+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.3,9.7,0.0,1.0,2.0,238.8,238.5,238.6,17.4,16.7,17.1,850.7,11.9,49.9,0.0,5.1,55.1,852.0,2.2,1.9,55.1,100.0,3282.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
1082530,2026-08-16T19:50:30.629042+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.7,1.0,2.2,23.0,0.0,1.0,1.0,241.3,240.6,240.8,12.0,11.0,11.2,851.6,5.1,49.93,0.0,2.2,55.1,849.4,28.1,28.6,55.1,100.0,3273.0,3272.0,24.9,23.9,24.2,20000.0,856.4,0,0
1082561,2026-08-16T19:50:46.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.2,225.1,225.1,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082592,2026-08-16T19:51:01.618642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,2.5,0.0,1.0,1.0,243.4,243.1,243.2,12.0,11.0,11.2,851.5,4.8,49.93,0.0,2.2,55.1,852.0,2.3,1.8,55.1,100.0,3281.0,3280.0,24.9,23.9,24.2,20000.0,856.4,0,0
1082623,2026-08-16T19:51:17.628762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,243.1,242.9,242.7,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082685,2026-08-16T19:51:48.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,238.8,238.8,238.5,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082716,2026-08-16T19:52:03.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.7,15.6,0.0,0.9,2.0,230.3,230.4,230.7,23.6,22.8,23.0,850.3,18.1,49.85,0.0,11.5,55.1,852.0,2.5,1.9,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1082747,2026-08-16T19:52:19.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,241.3,241.2,241.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082778,2026-08-16T19:52:34.630163+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,0.1,0.4,3.2,27.0,0.0,0.9,1.0,225.9,225.8,225.9,38.0,38.3,37.9,848.8,29.4,49.78,0.0,19.4,55.1,852.0,2.4,2.0,55.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1082840,2026-08-16T19:53:05.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.1,0.0,0.9,1.0,243.2,242.8,242.9,12.0,11.0,11.2,851.5,4.7,49.93,0.0,2.2,55.1,852.0,2.6,1.9,55.1,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1082902,2026-08-16T19:53:36.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.1,8.7,0.0,0.9,1.0,229.6,229.5,229.7,31.3,30.7,29.9,850.9,11.1,49.78,0.0,17.8,55.1,852.0,2.4,1.5,55.1,100.0,3282.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1082933,2026-08-16T19:53:52.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,232.1,232.1,232.2,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1082995,2026-08-16T19:54:23.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,238.0,237.8,237.6,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1083026,2026-08-16T19:54:38.618985+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.0,1.8,20.7,0.0,0.9,2.0,240.7,240.3,240.4,12.0,11.0,11.2,851.5,4.8,49.93,0.0,2.2,55.1,849.7,25.5,24.8,55.1,100.0,3272.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083057,2026-08-16T19:54:54.618852+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,227.2,227.3,227.4,0.8,0.6,0.7,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1083088,2026-08-16T19:55:09.630166+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,2.3,0.0,0.9,2.0,243.5,242.9,243.0,12.0,11.0,11.1,851.5,4.4,49.92,0.0,8.1,55.1,852.0,2.1,1.9,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083150,2026-08-16T19:55:40.629478+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.8,1.2,8.4,0.0,0.9,2.0,224.7,224.4,224.7,38.6,38.0,35.8,848.8,28.9,49.8,0.0,24.4,55.1,850.0,20.5,19.8,55.1,100.0,3270.0,3268.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083181,2026-08-16T19:55:56.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,245.4,245.3,244.7,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1083212,2026-08-16T19:56:11.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,1.7,5.8,0.0,0.9,2.0,240.0,239.4,239.7,14.7,13.4,14.0,850.3,8.0,49.87,0.0,5.3,55.1,852.0,2.2,2.1,55.1,100.0,3282.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083243,2026-08-16T19:56:27.629398+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,240.9,240.7,240.7,0.8,0.6,0.7,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1083305,2026-08-16T19:56:58.618710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.4,1.0,243.2,243.1,242.9,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1083336,2026-08-16T19:57:13.619480+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,2.8,0.0,0.9,1.0,242.6,241.9,242.0,12.0,11.0,11.2,851.5,5.0,49.93,0.0,2.2,54.7,852.0,2.2,1.6,54.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083367,2026-08-16T19:57:29.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.2,0.0,0.1,1.4,1.0,226.2,226.3,226.3,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1083460,2026-08-16T19:58:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.0,6.7,0.0,0.9,2.0,236.0,235.8,236.0,17.5,16.7,17.2,851.4,12.7,49.93,0.0,8.5,54.7,851.4,6.0,5.7,54.7,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083491,2026-08-16T19:58:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,242.8,242.4,242.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083522,2026-08-16T19:58:46.619509+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.5,1.5,9.3,0.0,0.9,1.0,238.0,237.2,238.3,20.3,19.8,20.0,848.9,26.9,49.88,0.0,13.5,54.7,850.4,17.6,15.4,54.7,100.0,3273.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083553,2026-08-16T19:59:02.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,240.6,240.5,240.2,0.8,0.6,0.6,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083615,2026-08-16T19:59:33.630264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.5,1.0,240.7,240.5,240.5,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083646,2026-08-16T19:59:48.628713+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.5,1.8,2.5,23.4,0.0,0.9,1.0,230.7,230.3,230.8,31.1,31.3,29.5,849.5,26.1,49.79,0.0,17.4,54.7,852.0,2.7,2.2,54.7,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083677,2026-08-16T20:00:04.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,243.0,242.4,242.6,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083708,2026-08-16T20:00:19.628657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.0,11.6,0.0,0.9,1.0,242.8,242.2,242.5,12.0,12.0,11.2,851.4,5.0,49.93,0.0,2.6,54.7,850.4,16.6,15.7,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083770,2026-08-16T20:00:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.4,0.6,10.0,0.0,0.9,1.0,241.5,239.0,240.8,13.6,15.7,13.3,851.0,8.1,49.93,0.0,3.3,54.7,850.4,18.1,15.7,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083801,2026-08-16T20:01:06.619298+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.1,1.5,1.0,234.8,232.1,235.2,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083832,2026-08-16T20:01:21.630268+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.3,0.1,1.3,0.0,0.9,1.0,241.0,237.9,240.6,12.0,14.5,11.2,851.3,6.1,49.93,0.0,3.3,54.7,851.4,7.4,6.9,54.7,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083863,2026-08-16T20:01:37.618666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.8,0.0,0.1,1.5,1.0,230.7,226.7,230.8,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1083956,2026-08-16T20:02:23.629142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.1,1.7,10.0,0.0,0.9,2.0,236.7,233.7,236.5,17.2,19.7,16.6,850.0,13.2,49.86,0.0,14.2,54.7,851.7,3.2,3.2,54.7,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
1083987,2026-08-16T20:02:39.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,3.1,0.0,0.1,1.5,1.0,240.7,237.7,240.3,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084018,2026-08-16T20:02:54.629334+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,4.2,5.9,2.7,24.8,0.0,0.9,2.0,230.8,226.7,230.9,34.2,37.5,31.6,849.0,28.6,49.8,0.0,16.9,54.7,851.7,3.8,3.1,54.7,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1084080,2026-08-16T20:03:25.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,1.2,18.2,0.0,0.9,1.0,242.0,240.5,241.6,12.0,13.3,11.2,851.2,5.6,49.93,0.0,3.1,54.7,850.0,23.8,20.9,54.7,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1084111,2026-08-16T20:03:41.629141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.1,0.1,1.5,1.0,225.3,223.7,225.5,0.8,0.6,0.7,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084142,2026-08-16T20:03:56.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.5,1.0,4.6,0.0,0.9,1.0,245.2,243.9,244.6,14.3,15.2,13.7,850.7,8.3,49.91,0.0,3.1,54.3,851.7,3.7,2.8,54.3,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084173,2026-08-16T20:04:12.629751+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.1,1.5,1.0,238.5,236.9,237.9,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084235,2026-08-16T20:04:43.629251+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.1,1.5,1.0,227.9,226.3,227.9,0.8,0.6,0.7,867.7,-0.2,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084266,2026-08-16T20:04:58.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.7,1.0,0.0,0.9,2.0,241.7,240.2,241.5,14.3,15.4,13.8,850.3,9.1,49.93,0.0,8.7,54.3,851.0,8.1,8.1,54.3,100.0,3278.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084297,2026-08-16T20:05:14.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.1,0.1,1.5,1.0,242.0,240.8,241.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084328,2026-08-16T20:05:29.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.0,0.6,3.1,0.0,0.9,2.0,240.4,238.9,240.1,12.0,13.2,11.2,851.1,5.8,49.88,0.0,11.6,54.3,851.7,2.7,3.1,54.3,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084390,2026-08-16T20:06:00.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.1,0.2,0.0,0.9,1.0,235.0,233.5,235.1,18.1,19.7,17.8,850.3,13.2,49.9,0.0,5.7,54.3,850.4,13.4,12.6,54.3,100.0,3271.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084421,2026-08-16T20:06:16.629469+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.0,0.1,1.5,1.0,240.4,238.9,239.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084483,2026-08-16T20:06:47.618625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.2,0.1,1.5,1.0,243.0,241.8,242.5,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084545,2026-08-16T20:07:18.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.0,0.1,1.5,1.0,235.2,233.9,235.0,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084576,2026-08-16T20:07:33.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,1.9,0.8,11.9,0.0,0.9,2.0,243.3,240.4,241.4,12.0,13.1,11.2,851.2,5.4,49.93,0.0,3.1,54.3,850.4,17.3,15.7,54.3,100.0,3275.0,3273.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084607,2026-08-16T20:07:49.628844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.9,0.0,0.1,1.5,1.0,224.5,223.3,224.8,0.9,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1084638,2026-08-16T20:08:04.618949+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,0.6,11.7,0.0,0.9,2.0,245.2,243.7,244.4,12.0,13.0,11.2,851.0,5.6,49.93,0.0,3.1,54.3,850.4,17.3,16.2,54.3,100.0,3279.0,3277.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084700,2026-08-16T20:08:35.629641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.9,13.6,0.0,0.9,2.0,230.2,229.8,230.2,20.3,20.5,20.4,851.3,13.2,49.93,0.0,10.6,54.3,849.4,26.8,26.1,54.3,100.0,3269.0,3267.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084731,2026-08-16T20:08:51.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.1,1.5,1.0,230.7,230.7,230.9,0.9,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1084762,2026-08-16T20:09:06.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,1.0,10.2,0.0,0.9,2.0,235.3,235.3,235.9,18.5,17.8,18.4,850.7,12.4,49.88,0.0,9.5,54.3,851.7,2.2,1.7,54.3,100.0,3281.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
1084793,2026-08-16T20:09:22.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.1,0.1,1.5,1.0,241.9,241.4,241.4,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1084855,2026-08-16T20:09:53.629129+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.1,1.5,1.0,244.9,244.6,244.3,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1084886,2026-08-16T20:10:08.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,1.0,1.4,0.0,0.9,1.0,244.1,243.6,243.7,12.0,11.0,11.2,850.7,4.4,49.91,0.0,2.2,53.9,851.7,3.0,3.0,53.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1084917,2026-08-16T20:10:24.629313+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.0,0.1,1.5,1.0,240.5,240.3,240.3,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1084948,2026-08-16T20:10:39.618556+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,1.8,2.4,22.4,0.0,0.9,2.0,230.1,230.1,230.2,29.9,28.9,28.1,849.3,24.4,49.82,0.0,14.2,53.9,851.7,2.0,2.0,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085010,2026-08-16T20:11:10.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,2.3,0.0,0.9,2.0,242.0,241.7,241.8,12.0,11.0,11.2,851.3,4.6,49.93,0.0,2.2,53.9,851.7,2.3,1.9,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085041,2026-08-16T20:11:26.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.5,1.0,224.3,224.5,224.6,0.9,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1085072,2026-08-16T20:11:41.618572+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.8,1.0,1.9,25.7,0.0,0.9,2.0,241.8,241.0,241.2,12.0,11.0,11.2,851.3,4.3,49.93,0.0,2.2,53.9,849.4,30.0,26.9,53.9,100.0,3272.0,3270.0,24.8,23.9,24.1,20000.0,856.4,0,0
1085103,2026-08-16T20:11:57.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.1,1.5,1.0,226.7,226.7,226.7,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1085165,2026-08-16T20:12:28.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.9,0.0,0.1,1.6,1.0,243.7,243.3,243.1,0.9,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085196,2026-08-16T20:12:43.618927+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.0,4.9,0.0,0.9,1.0,229.8,229.7,230.0,21.9,21.4,21.6,850.0,15.0,49.84,0.0,15.8,53.9,851.0,10.1,7.9,53.9,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085227,2026-08-16T20:12:59.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.6,1.0,235.1,235.5,235.4,0.9,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085258,2026-08-16T20:13:14.629363+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.9,17.1,0.0,0.9,1.0,230.3,230.0,230.4,24.2,23.5,23.5,849.8,19.6,49.85,0.0,11.8,53.9,851.7,2.5,1.7,53.9,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085320,2026-08-16T20:13:45.629272+00:00,external_ems_2,bess_2,good,0.0882,normal,PCS DC current and BMS current mismatch: 25.5,0.2,1.5,2.6,25.5,0.0,0.9,1.0,226.2,226.0,226.2,39.4,39.3,37.9,848.8,31.2,49.76,0.0,21.9,53.9,851.4,5.7,5.6,53.9,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085351,2026-08-16T20:14:01.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,244.8,244.7,244.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085382,2026-08-16T20:14:16.618687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,2.3,0.0,0.9,2.0,243.9,243.6,243.6,12.0,10.9,11.2,851.2,4.6,49.93,0.0,2.2,53.9,851.7,2.3,1.8,53.9,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085413,2026-08-16T20:14:32.629240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,228.2,228.4,228.5,0.8,0.6,0.7,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085475,2026-08-16T20:15:03.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.6,1.0,230.3,230.6,230.8,0.9,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085537,2026-08-16T20:15:34.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.6,1.0,226.4,226.6,226.6,0.8,0.6,0.7,867.6,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1085568,2026-08-16T20:15:49.618569+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.7,1.1,2.2,23.8,0.0,0.9,3.0,245.4,244.7,244.7,12.0,10.9,11.2,851.2,4.5,49.93,0.0,2.2,53.9,849.0,28.3,26.9,53.9,100.0,3269.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085630,2026-08-16T20:16:20.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,13.0,0.0,0.9,1.0,228.9,228.6,229.1,24.6,24.0,23.9,849.8,15.1,49.92,0.0,12.7,53.9,851.7,2.1,1.8,53.9,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085661,2026-08-16T20:16:36.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,234.9,234.9,235.0,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1085692,2026-08-16T20:16:51.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.9,18.2,0.0,0.9,1.0,226.3,226.0,226.4,37.6,37.8,37.3,848.8,29.8,49.79,0.0,19.4,53.9,850.7,11.6,9.7,53.9,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085723,2026-08-16T20:17:07.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.9,0.0,0.1,1.5,1.0,241.0,240.6,240.5,0.9,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1085785,2026-08-16T20:17:38.619043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,242.0,241.5,241.4,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1085816,2026-08-16T20:17:53.618583+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.3,1.3,2.8,20.6,0.0,0.9,1.0,226.7,226.6,226.9,37.0,36.6,35.7,848.6,28.2,49.78,0.0,20.4,53.5,851.4,7.6,6.3,53.5,100.0,3279.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085847,2026-08-16T20:18:09.629188+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1085878,2026-08-16T20:18:24.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,0.5,2.0,0.0,0.9,2.0,239.3,238.5,238.8,15.3,14.1,14.7,851.2,4.4,49.87,0.0,3.7,53.5,851.7,2.4,1.8,53.5,100.0,3281.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085940,2026-08-16T20:18:55.628723+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.0,5.5,0.0,0.9,1.0,230.9,230.6,230.9,29.3,28.4,28.2,850.7,7.9,49.8,0.0,16.0,53.5,851.7,2.4,1.7,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1085971,2026-08-16T20:19:11.629691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.3,0.1,1.6,1.0,233.9,233.9,234.2,0.8,0.6,0.7,867.7,-0.3,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086002,2026-08-16T20:19:26.629240+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,5.4,0.0,0.9,1.0,242.5,242.1,242.3,12.0,11.0,11.1,851.2,4.7,49.93,0.0,2.2,53.5,851.0,10.1,9.4,53.5,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086095,2026-08-16T20:20:13.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,243.5,243.5,243.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086126,2026-08-16T20:20:28.618565+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.4,1.0,2.3,22.4,0.0,0.9,2.0,241.1,240.7,240.9,12.0,11.0,11.2,851.3,4.6,49.93,0.0,2.2,53.5,849.0,27.0,26.1,53.5,100.0,3271.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086157,2026-08-16T20:20:44.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.6,1.0,230.6,230.5,230.5,0.8,0.6,0.6,867.7,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086188,2026-08-16T20:20:59.629272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.5,15.6,0.0,0.9,1.0,243.6,243.0,243.1,12.0,11.0,11.2,851.2,4.9,49.93,0.0,8.7,53.5,849.7,20.5,20.0,53.5,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086250,2026-08-16T20:21:30.618582+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.2,0.7,3.4,25.7,0.0,0.9,1.0,225.2,225.1,225.3,38.2,37.5,37.5,848.3,28.2,49.8,0.0,22.2,53.5,851.7,2.5,1.8,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086281,2026-08-16T20:21:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,244.8,244.7,244.4,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086312,2026-08-16T20:22:01.628742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,1.6,15.4,0.0,0.9,1.0,240.2,239.5,239.7,22.7,21.9,22.2,850.1,17.5,49.87,0.0,5.0,53.5,851.7,2.1,1.8,53.5,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086343,2026-08-16T20:22:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.6,1.0,240.4,240.3,240.2,0.8,0.6,0.7,867.7,0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086405,2026-08-16T20:22:48.628753+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.1,1.6,1.0,228.4,228.7,228.6,0.9,0.6,0.7,867.7,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086436,2026-08-16T20:23:03.618582+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,1.6,2.2,20.5,0.0,0.9,1.0,231.5,231.4,231.6,29.4,28.3,27.8,849.5,22.9,49.84,0.0,12.3,53.5,851.7,2.4,1.7,53.5,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086467,2026-08-16T20:23:19.628910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.6,1.0,229.7,230.2,230.0,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1086498,2026-08-16T20:23:34.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.2,13.7,0.0,0.9,1.0,241.8,241.4,241.6,11.9,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.5,850.0,18.4,18.6,53.5,100.0,3274.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086591,2026-08-16T20:24:21.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,229.8,230.1,230.1,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1086622,2026-08-16T20:24:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,15.8,0.0,0.9,1.0,240.7,240.3,240.5,13.5,12.5,12.6,850.2,6.6,49.89,0.0,11.3,53.2,849.7,22.4,23.4,53.2,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086653,2026-08-16T20:24:52.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,227.2,227.3,227.3,0.8,0.6,0.7,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1086715,2026-08-16T20:25:23.630930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,242.3,242.1,242.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1086746,2026-08-16T20:25:38.629341+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.2,6.2,0.0,0.9,1.0,230.3,230.4,230.5,21.1,20.5,20.9,849.9,14.7,49.84,0.0,18.5,53.2,849.7,20.9,20.0,53.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086777,2026-08-16T20:25:54.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.3,2.9,0.1,0.1,1.5,1.0,238.0,238.0,238.0,0.9,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1086808,2026-08-16T20:26:09.629162+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,2.0,18.5,0.0,0.9,2.0,230.7,230.5,230.7,24.8,24.1,24.0,849.7,20.6,49.85,0.0,12.1,53.2,851.7,2.1,1.7,53.2,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086870,2026-08-16T20:26:40.629959+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,2.2,20.0,0.0,0.9,1.0,226.6,226.5,226.9,38.1,37.4,36.7,849.5,22.4,49.81,0.0,12.6,53.2,851.7,2.4,2.0,53.2,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086901,2026-08-16T20:26:56.619445+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.5,1.0,243.3,243.2,243.0,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1086932,2026-08-16T20:27:11.629685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.6,0.0,0.9,2.0,242.3,241.9,242.1,12.0,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.2,851.7,2.1,1.7,53.2,100.0,3280.0,3278.0,24.8,23.9,24.2,20000.0,856.4,0,0
1086963,2026-08-16T20:27:27.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.1,225.2,225.2,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087025,2026-08-16T20:27:58.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,229.7,230.0,230.2,0.8,0.6,0.7,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087056,2026-08-16T20:28:13.619171+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.2,3.5,0.0,0.9,2.0,240.4,239.9,240.0,15.3,14.2,14.8,850.5,9.4,49.91,0.0,2.7,53.2,850.7,12.9,10.6,53.2,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1087118,2026-08-16T20:28:44.619049+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.8,20.3,0.0,0.9,2.0,241.0,240.6,240.9,12.0,11.0,11.2,851.2,4.7,49.93,0.0,2.2,53.2,849.4,25.0,25.1,53.2,100.0,3267.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0
1087180,2026-08-16T20:29:15.618751+00:00,external_ems_2,bess_2,good,0.1975,normal,PCS phase voltage imbalance high: 12.7,12.7,1.0,1.8,19.4,0.0,0.9,1.0,243.2,230.5,230.8,26.2,25.2,25.2,849.9,21.7,49.85,0.0,14.0,53.2,851.7,2.3,1.3,53.2,100.0,3280.0,3279.0,24.8,23.9,24.2,20000.0,856.4,0,0
1087211,2026-08-16T20:29:31.629043+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,241.6,241.5,241.4,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087242,2026-08-16T20:29:46.618574+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.1,0.8,2.5,20.3,0.0,0.9,2.0,225.2,225.2,225.3,32.6,32.0,31.8,848.9,26.2,49.79,0.0,22.0,53.2,851.4,5.9,5.4,53.2,100.0,3279.0,3277.0,24.8,23.9,24.2,20000.0,856.4,0,0
1087273,2026-08-16T20:30:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,243.7,243.5,243.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087335,2026-08-16T20:30:33.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.7,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087366,2026-08-16T20:30:48.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.1,18.8,0.0,0.8,1.0,231.9,232.2,232.3,25.0,24.2,24.1,849.6,21.1,49.85,0.0,9.8,53.2,851.7,2.3,1.3,53.2,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087397,2026-08-16T20:31:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,235.7,235.5,235.5,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087428,2026-08-16T20:31:19.630310+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.5,7.1,0.0,0.8,1.0,241.6,241.3,241.4,12.0,11.0,11.2,851.2,4.3,49.93,0.0,2.2,52.8,850.7,11.4,9.9,52.8,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087490,2026-08-16T20:31:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.4,0.2,0.0,0.8,1.0,234.0,234.1,234.3,21.6,21.1,21.3,850.0,15.9,49.87,0.0,7.1,52.8,850.4,15.7,13.9,52.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087521,2026-08-16T20:32:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,237.7,237.8,237.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087552,2026-08-16T20:32:21.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.5,6.2,0.0,0.8,1.0,230.5,230.5,230.8,16.7,15.2,16.1,850.2,8.3,49.86,0.0,13.2,52.8,851.7,2.1,1.9,52.8,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087583,2026-08-16T20:32:37.628955+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.2,0.1,1.5,1.0,230.6,230.6,230.6,0.8,0.6,0.6,867.6,-0.2,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087645,2026-08-16T20:33:08.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,233.9,234.2,234.3,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087676,2026-08-16T20:33:23.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,2.0,17.5,0.0,0.8,1.0,230.1,230.0,230.3,24.4,23.7,23.8,849.7,19.9,49.85,0.0,9.2,52.8,851.7,2.4,1.9,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087707,2026-08-16T20:33:39.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087738,2026-08-16T20:33:54.618576+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,1.8,2.3,26.0,0.0,0.8,1.0,225.2,225.1,225.4,42.9,43.7,41.9,848.7,32.4,49.77,0.0,21.0,52.8,851.0,6.4,6.1,52.8,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087800,2026-08-16T20:34:25.629634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.8,0.0,0.8,1.0,243.3,242.9,243.1,12.0,11.0,11.2,851.1,4.8,49.93,0.0,2.2,52.8,851.7,2.0,1.7,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087831,2026-08-16T20:34:41.619343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,228.6,228.7,228.9,0.8,0.6,0.6,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087862,2026-08-16T20:34:56.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.1,8.0,0.0,0.8,1.0,239.1,238.8,238.9,17.6,16.9,17.3,850.3,11.6,49.86,0.0,6.5,52.8,851.4,3.6,4.4,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1087893,2026-08-16T20:35:12.629443+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,229.6,230.0,230.0,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087955,2026-08-16T20:35:43.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.5,1.0,226.5,226.5,226.6,0.8,0.6,0.7,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1087986,2026-08-16T20:35:58.618575+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.1,2.1,21.6,0.0,0.8,1.0,244.3,244.0,244.0,12.0,10.9,11.1,851.1,4.4,49.93,0.0,2.2,52.8,849.0,26.0,26.3,52.8,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088017,2026-08-16T20:36:14.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,243.8,243.3,243.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1088048,2026-08-16T20:36:29.629568+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,0.8,2.8,22.2,0.0,0.8,1.0,226.8,226.8,227.1,29.6,28.8,28.9,848.9,24.6,49.85,0.0,20.4,52.8,851.7,2.4,1.7,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088110,2026-08-16T20:37:00.618880+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,4.3,0.0,0.8,1.0,231.5,231.6,231.8,21.6,21.1,21.2,849.5,15.7,49.84,0.0,13.6,52.8,850.7,11.4,9.1,52.8,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088172,2026-08-16T20:37:31.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.8,14.0,0.0,0.8,1.0,225.5,225.4,225.7,41.6,41.9,40.7,849.9,16.1,49.78,0.0,21.3,52.8,851.7,2.1,1.9,52.8,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088203,2026-08-16T20:37:47.629573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.9,244.8,244.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1088265,2026-08-16T20:38:18.618826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.6,1.0,242.9,242.8,242.6,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088296,2026-08-16T20:38:33.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,14.7,0.0,0.8,1.0,242.5,242.1,242.2,12.0,11.0,11.1,851.1,4.9,49.93,0.0,2.2,52.4,850.0,19.6,17.5,52.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088327,2026-08-16T20:38:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,225.2,225.1,225.2,0.8,0.6,0.7,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088358,2026-08-16T20:39:04.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.0,5.9,0.0,0.8,1.0,239.6,239.3,239.3,15.9,14.8,15.4,850.4,9.7,49.91,0.0,2.2,52.4,850.4,15.6,12.7,52.4,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088420,2026-08-16T20:39:35.618577+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,1.0,1.8,20.3,0.0,0.8,1.0,241.1,240.7,240.9,12.0,11.0,11.2,851.2,4.6,49.93,0.0,2.2,52.4,849.4,24.9,24.9,52.4,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088451,2026-08-16T20:39:51.628713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.1,1.6,1.0,229.0,229.0,229.0,0.8,0.6,0.7,867.6,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088482,2026-08-16T20:40:06.618708+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,2.2,0.0,0.8,1.0,243.3,243.0,243.0,12.0,11.0,11.2,851.1,4.6,49.93,0.0,2.2,52.4,851.7,2.4,1.7,52.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088513,2026-08-16T20:40:22.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.6,1.0,242.7,242.6,242.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088575,2026-08-16T20:40:53.629428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.6,1.0,240.9,240.5,240.4,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088606,2026-08-16T20:41:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.8,5.5,0.0,0.8,2.0,232.6,232.7,232.8,20.9,20.5,20.7,849.9,15.4,49.85,0.0,9.7,52.4,850.7,9.9,9.1,52.4,100.0,3277.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088637,2026-08-16T20:41:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.6,1.0,240.8,240.7,240.4,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088730,2026-08-16T20:42:10.629158+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.5,8.8,0.0,0.8,2.0,231.3,231.5,231.7,28.7,27.4,27.3,848.9,22.9,49.81,0.0,15.5,52.4,850.4,14.1,12.5,52.4,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088761,2026-08-16T20:42:26.629399+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.6,1.0,225.2,225.6,225.8,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1088792,2026-08-16T20:42:41.629040+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.1,16.3,0.0,0.8,2.0,242.6,241.9,242.1,12.0,11.0,11.2,851.1,4.8,49.93,0.0,2.2,52.4,850.0,21.1,17.6,52.4,100.0,3276.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1088823,2026-08-16T20:42:57.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,224.0,224.3,224.3,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
