id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1096232,2026-08-16T21:44:41.630128+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.3,2.4,3.2,25.7,0.0,0.8,1.0,224.0,224.0,224.3,37.0,36.3,34.6,848.2,28.1,49.76,0.0,24.6,48.8,851.4,2.4,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096263,2026-08-16T21:44:57.629215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,244.7,244.6,244.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096325,2026-08-16T21:45:28.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096356,2026-08-16T21:45:43.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,3.1,0.0,0.8,1.0,243.6,243.2,243.2,12.0,11.0,11.2,850.8,5.1,49.93,0.0,2.2,48.8,851.4,2.0,1.9,48.8,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096387,2026-08-16T21:45:59.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,224.9,225.0,225.1,0.8,0.6,0.6,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096418,2026-08-16T21:46:14.630051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.0,1.6,0.0,0.8,2.0,236.8,236.7,237.0,18.1,17.3,17.8,850.7,4.6,49.85,0.0,8.7,48.8,850.7,6.2,7.0,48.8,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096480,2026-08-16T21:46:45.629384+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.3,1.0,2.1,24.7,0.0,0.8,2.0,241.7,241.4,241.5,12.0,11.0,11.2,850.8,4.4,49.93,0.0,2.2,48.8,848.7,29.1,27.7,48.8,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096511,2026-08-16T21:47:01.629651+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,226.9,227.1,227.2,0.8,0.6,0.7,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096542,2026-08-16T21:47:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.5,0.0,0.8,2.0,244.9,244.2,244.2,11.9,10.9,11.2,850.7,4.7,49.93,0.0,2.2,48.5,851.4,2.2,1.8,48.5,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096635,2026-08-16T21:48:03.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,235.4,235.7,235.8,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096666,2026-08-16T21:48:18.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.9,10.9,0.0,0.8,1.0,233.0,232.9,233.2,20.0,19.4,19.5,849.5,13.0,49.85,0.0,12.5,48.5,851.4,2.1,1.8,48.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096697,2026-08-16T21:48:34.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.1,241.0,240.9,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096728,2026-08-16T21:48:49.618688+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.2,2.1,3.5,26.0,0.0,0.8,1.0,225.0,225.0,225.2,38.6,37.9,36.5,847.9,28.3,49.77,0.0,20.0,48.5,851.4,2.3,1.4,48.5,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096790,2026-08-16T21:49:20.618951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.6,0.0,0.8,1.0,243.3,243.0,243.1,12.0,11.0,11.2,850.7,4.7,49.93,0.0,2.2,48.5,851.4,2.1,1.7,48.5,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096821,2026-08-16T21:49:36.629619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.5,1.0,227.4,227.7,227.7,0.9,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096852,2026-08-16T21:49:51.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.3,2.9,0.0,0.8,2.0,232.8,232.9,233.2,24.9,24.3,24.2,849.3,20.3,49.85,0.0,8.1,48.5,849.0,23.2,24.3,48.5,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1096883,2026-08-16T21:50:07.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,230.1,230.6,230.5,0.8,0.6,0.6,867.6,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096945,2026-08-16T21:50:38.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,235.9,235.9,235.6,0.8,0.6,0.7,867.7,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1096976,2026-08-16T21:50:53.628685+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.7,1.0,2.1,21.8,0.0,0.8,2.0,241.4,240.7,240.9,12.0,11.0,11.2,850.8,4.7,49.93,0.0,2.2,48.5,848.7,26.5,27.0,48.5,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097007,2026-08-16T21:51:09.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,229.5,229.5,229.6,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097038,2026-08-16T21:51:24.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,2.7,0.0,0.8,1.0,243.5,243.2,243.2,12.0,10.9,11.1,850.7,4.9,49.93,0.0,2.2,48.5,851.4,2.2,1.8,48.5,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097131,2026-08-16T21:52:11.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,241.4,241.1,241.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097162,2026-08-16T21:52:26.629536+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,14.1,0.0,0.8,2.0,230.1,229.9,230.1,22.3,21.7,22.0,849.6,16.2,49.86,0.0,8.5,48.5,851.4,2.1,1.8,48.5,100.0,3279.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097193,2026-08-16T21:52:42.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097255,2026-08-16T21:53:13.628901+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.1,1.5,1.0,237.2,237.2,237.2,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097286,2026-08-16T21:53:28.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.4,4.9,0.0,0.8,1.0,242.5,242.1,242.2,11.9,11.0,11.2,850.8,4.2,49.93,0.0,2.2,48.5,850.4,9.1,8.4,48.5,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097317,2026-08-16T21:53:44.629385+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.5,1.0,225.2,225.3,225.3,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097348,2026-08-16T21:53:59.619090+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,1.1,2.0,22.1,0.0,0.8,1.0,244.9,244.6,244.5,12.0,10.9,11.1,850.7,4.5,49.93,0.0,2.2,48.1,848.7,26.6,27.6,48.1,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097410,2026-08-16T21:54:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.6,15.4,0.0,0.8,1.0,227.8,227.5,227.8,25.4,24.7,24.8,849.1,21.4,49.81,0.0,16.4,48.1,850.7,6.0,5.6,48.1,100.0,3277.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097441,2026-08-16T21:54:46.628930+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,239.1,239.1,239.0,0.8,0.6,0.6,867.6,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097472,2026-08-16T21:55:01.619021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.0,1.3,14.3,0.0,0.8,2.0,224.9,225.1,225.1,38.1,37.2,36.1,848.7,29.6,49.78,0.0,20.8,48.1,850.0,15.3,14.2,48.1,100.0,3272.0,3270.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097503,2026-08-16T21:55:17.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,245.8,245.7,245.2,0.8,0.6,0.6,867.6,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097565,2026-08-16T21:55:48.630500+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,240.5,240.3,240.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097596,2026-08-16T21:56:03.618602+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.7,3.2,23.6,0.0,0.9,1.0,229.6,229.8,230.0,32.1,31.4,30.4,848.2,25.7,49.79,0.0,18.0,48.1,851.4,2.1,1.7,48.1,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1097658,2026-08-16T21:56:34.618689+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,12.8,0.0,0.8,1.0,242.8,242.3,242.5,12.0,11.0,11.1,850.8,4.6,49.93,0.0,2.2,48.1,850.0,17.4,14.9,48.1,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097720,2026-08-16T21:57:05.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,7.7,0.0,0.9,1.0,241.7,241.2,241.5,14.2,13.1,13.6,850.3,7.7,49.89,0.0,2.8,48.1,850.0,15.4,13.9,48.1,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
1097751,2026-08-16T21:57:21.618713+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,231.3,231.7,231.7,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097782,2026-08-16T21:57:36.629103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.8,18.4,0.0,0.8,2.0,241.5,240.8,241.0,11.9,11.0,11.1,850.8,5.0,49.93,0.0,2.2,48.1,849.0,23.4,5.3,48.1,100.0,3271.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097813,2026-08-16T21:57:52.629344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,228.2,228.3,228.4,0.8,0.6,0.7,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097875,2026-08-16T21:58:23.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,242.2,242.1,242.0,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097906,2026-08-16T21:58:38.618562+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.2,1.9,2.8,29.4,0.0,0.8,1.0,225.2,225.1,225.3,37.8,38.0,36.1,848.6,31.4,49.82,0.0,23.6,48.1,851.4,2.0,1.8,48.1,100.0,3278.0,3277.0,24.9,24.1,24.4,20000.0,856.4,0,0
1097937,2026-08-16T21:58:54.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,245.8,245.7,245.2,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1097968,2026-08-16T21:59:09.618571+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,3.2,2.4,25.4,0.0,0.8,2.0,224.5,224.6,224.8,38.4,37.8,35.2,848.6,27.8,49.78,0.0,25.1,48.1,851.0,2.4,2.0,48.1,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1098030,2026-08-16T21:59:40.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,1.1,0.0,0.8,1.0,244.0,243.6,243.7,16.1,15.1,15.6,850.2,11.1,49.91,0.0,2.2,48.1,850.4,12.2,10.5,48.1,100.0,3279.0,3278.0,24.9,24.1,24.4,20000.0,856.4,0,0
1098061,2026-08-16T21:59:56.618987+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,240.7,240.2,240.1,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098092,2026-08-16T22:00:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,13.0,0.0,0.9,2.0,230.3,230.1,230.4,31.1,30.6,29.9,848.7,25.3,49.83,0.0,14.0,48.1,850.4,12.3,10.7,48.1,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098123,2026-08-16T22:00:27.619762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,232.7,232.7,233.1,0.8,0.6,0.7,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098185,2026-08-16T22:00:58.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,224.9,225.0,225.0,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098216,2026-08-16T22:01:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.3,2.2,0.0,0.9,1.0,243.3,242.9,243.0,12.0,11.0,11.2,850.7,4.7,49.93,0.0,2.2,47.7,851.0,2.5,1.8,47.7,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098247,2026-08-16T22:01:29.628906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,239.0,238.8,238.8,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098278,2026-08-16T22:01:44.618682+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,13.4,0.0,0.9,2.0,240.8,240.4,240.6,12.0,11.0,11.2,850.8,4.4,49.93,0.0,9.6,47.7,849.4,17.8,15.6,47.7,100.0,3274.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098340,2026-08-16T22:02:15.619845+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.0,7.4,0.0,0.9,1.0,233.4,233.5,233.7,20.0,19.4,19.7,849.7,13.5,49.85,0.0,8.6,47.7,850.7,6.1,5.8,47.7,100.0,3273.0,3272.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098371,2026-08-16T22:02:31.618552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098402,2026-08-16T22:02:46.619754+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.3,1.6,3.1,24.5,0.0,0.9,2.0,228.5,228.2,228.5,33.2,32.9,31.6,848.3,26.6,49.78,0.0,20.1,47.7,851.4,2.1,1.9,47.7,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098433,2026-08-16T22:03:02.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,239.2,238.7,239.0,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098495,2026-08-16T22:03:33.629435+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.1,1.5,1.0,240.4,240.4,240.2,0.8,0.6,0.7,867.6,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1098526,2026-08-16T22:03:48.619097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.0,4.8,0.0,0.9,2.0,242.3,241.9,242.1,12.0,11.0,11.2,850.7,4.3,49.93,0.0,2.2,47.7,850.7,9.1,8.3,47.7,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098557,2026-08-16T22:04:04.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,223.7,223.9,224.0,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1098588,2026-08-16T22:04:19.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,6.7,0.0,0.9,2.0,245.5,245.3,245.1,12.0,11.0,11.2,850.6,4.7,49.93,0.0,2.2,47.7,850.4,11.4,10.3,47.7,100.0,3275.0,3273.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098650,2026-08-16T22:04:50.619272+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.2,16.3,0.0,0.9,1.0,230.7,230.6,230.8,16.9,15.2,16.0,849.9,9.7,49.93,0.0,11.6,47.7,848.7,26.0,26.8,47.7,100.0,3272.0,3271.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098712,2026-08-16T22:05:21.618638+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.3,2.3,0.0,0.8,2.0,243.1,242.8,242.9,12.0,11.0,11.2,850.1,4.8,49.89,0.0,10.2,47.7,851.4,2.5,1.4,47.7,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1098743,2026-08-16T22:05:37.628689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.6,1.0,242.1,241.7,241.5,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1098805,2026-08-16T22:06:08.618661+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.6,1.0,245.2,245.1,244.8,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1098836,2026-08-16T22:06:23.629278+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.3,0.0,0.9,2.0,244.4,243.9,243.9,11.9,10.9,11.2,850.7,4.5,49.89,0.0,2.2,47.7,851.4,2.2,1.8,47.7,100.0,3279.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1098867,2026-08-16T22:06:39.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.6,1.0,233.4,233.0,233.1,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1098898,2026-08-16T22:06:54.619273+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.8,14.5,0.0,0.8,1.0,232.4,232.4,232.8,33.0,32.9,31.5,848.6,26.7,49.81,0.0,14.3,47.7,850.4,12.2,10.8,47.7,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
1098960,2026-08-16T22:07:25.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,7.2,0.0,0.8,2.0,242.2,241.9,242.0,12.0,11.0,11.2,850.7,4.4,49.93,0.0,2.2,47.7,850.4,11.6,10.5,47.7,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1098991,2026-08-16T22:07:41.618859+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,224.5,224.6,224.8,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099022,2026-08-16T22:07:56.628921+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,1.0,2.0,20.1,0.0,0.9,2.0,241.6,241.2,241.5,12.0,11.0,11.1,850.7,4.7,49.93,0.0,2.2,47.3,848.7,24.8,25.8,47.3,100.0,3268.0,3266.0,25.0,24.1,24.4,20000.0,856.4,0,0
1099053,2026-08-16T22:08:12.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,224.9,224.9,224.8,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099115,2026-08-16T22:08:43.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.0,242.9,242.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099146,2026-08-16T22:08:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.7,8.9,0.0,0.8,2.0,226.2,226.1,226.4,20.1,19.6,19.6,849.7,14.2,49.85,0.0,15.6,47.3,849.0,23.1,22.7,47.3,100.0,3268.0,3266.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099177,2026-08-16T22:09:14.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,238.6,238.6,238.3,0.8,0.6,0.6,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099270,2026-08-16T22:10:00.629063+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.5,1.4,2.8,22.1,0.0,0.8,2.0,226.0,225.5,225.8,39.2,39.0,37.8,847.9,29.1,49.76,0.0,21.8,47.3,850.7,7.0,6.3,47.3,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099301,2026-08-16T22:10:16.619601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,244.2,244.1,243.8,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099332,2026-08-16T22:10:31.619120+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.5,0.0,0.9,1.0,243.3,242.9,243.0,11.9,10.9,11.2,850.6,4.6,49.93,0.0,2.2,47.3,851.0,2.1,1.7,47.3,100.0,3278.0,3277.0,25.0,24.1,24.4,20000.0,856.4,0,0
1099363,2026-08-16T22:10:47.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,225.7,225.9,225.9,0.8,0.6,0.7,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099425,2026-08-16T22:11:18.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099456,2026-08-16T22:11:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.0,4.9,0.0,0.8,1.0,242.8,242.5,242.6,12.0,11.0,11.2,850.7,4.8,49.93,0.0,2.2,47.3,850.7,9.7,8.9,47.3,100.0,3279.0,3278.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099487,2026-08-16T22:11:49.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,225.4,225.4,225.5,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099518,2026-08-16T22:12:04.629251+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.2,19.1,0.0,0.8,2.0,245.5,245.2,245.1,12.0,10.9,11.2,850.6,4.5,49.93,0.0,2.2,47.3,849.4,23.6,21.6,47.3,100.0,3274.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099580,2026-08-16T22:12:35.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.0,9.8,0.0,0.8,2.0,241.3,240.9,241.2,11.9,11.0,11.2,850.7,4.5,49.93,0.0,2.2,47.3,849.7,14.3,14.5,47.3,100.0,3272.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099611,2026-08-16T22:12:51.618679+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,228.9,229.2,229.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099642,2026-08-16T22:13:06.618574+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.4,1.0,1.9,21.2,0.0,0.8,2.0,244.9,244.5,244.5,11.9,10.9,11.1,850.6,4.6,49.93,0.0,2.2,47.3,848.7,25.8,25.2,47.3,100.0,3273.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099673,2026-08-16T22:13:22.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,242.8,242.4,242.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099766,2026-08-16T22:14:08.629238+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,2.2,15.5,0.0,0.8,1.0,224.9,224.8,225.0,32.9,32.0,30.6,848.2,25.7,49.77,0.0,20.0,47.3,850.4,10.2,8.1,47.3,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099797,2026-08-16T22:14:24.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.5,1.0,245.6,245.2,244.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1099828,2026-08-16T22:14:39.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.1,9.8,0.0,0.8,1.0,236.2,236.0,236.2,17.3,16.4,17.0,849.9,11.9,49.85,0.0,7.7,47.3,851.0,2.1,1.3,47.3,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099890,2026-08-16T22:15:10.618577+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.2,1.5,3.1,23.1,0.0,0.8,1.0,229.7,229.6,229.8,31.4,30.6,29.9,847.9,25.3,49.79,0.0,18.7,46.9,851.0,2.2,1.6,46.9,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099921,2026-08-16T22:15:26.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.0,239.6,240.0,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1099952,2026-08-16T22:15:41.628791+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.2,17.2,0.0,0.8,1.0,242.7,242.4,242.5,12.0,11.0,11.2,850.6,4.6,49.93,0.0,2.2,46.9,849.4,21.8,21.6,46.9,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1099983,2026-08-16T22:15:57.629878+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,224.5,224.5,224.4,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100045,2026-08-16T22:16:28.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,244.1,244.0,243.7,0.8,0.6,0.6,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100076,2026-08-16T22:16:43.619565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.3,0.6,7.8,0.0,0.8,1.0,225.4,225.6,226.0,34.8,34.3,33.5,848.8,27.1,49.84,0.0,17.2,46.9,849.4,19.3,16.8,46.9,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100107,2026-08-16T22:16:59.630012+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,237.7,237.8,237.8,0.8,0.6,0.6,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100138,2026-08-16T22:17:14.618705+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.2,10.8,0.0,0.8,1.0,233.7,233.8,233.9,25.0,24.1,24.2,849.2,20.6,49.85,0.0,11.1,46.9,850.4,9.8,8.3,46.9,100.0,3271.0,3270.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100200,2026-08-16T22:17:45.628676+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,0.3,1.6,3.4,32.3,0.0,0.8,2.0,226.5,226.4,226.7,40.5,40.7,39.1,848.0,34.8,49.78,0.0,20.4,46.9,851.4,2.5,1.8,46.9,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100231,2026-08-16T22:18:01.629235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,243.5,243.1,242.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100293,2026-08-16T22:18:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,225.5,225.8,225.9,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100355,2026-08-16T22:19:03.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,224.9,225.0,225.0,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100386,2026-08-16T22:19:18.618718+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,2.6,0.0,0.8,2.0,240.7,240.2,240.3,15.8,14.8,15.2,850.2,9.8,49.91,0.0,2.4,46.9,850.0,12.4,11.7,46.9,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100417,2026-08-16T22:19:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,238.7,238.3,238.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100448,2026-08-16T22:19:49.629838+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.4,1.0,2.0,21.9,0.0,0.8,2.0,241.0,240.6,240.8,12.0,11.0,11.1,850.7,4.8,49.93,0.0,2.2,46.9,848.7,26.7,26.8,46.9,100.0,3268.0,3266.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100510,2026-08-16T22:20:20.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,2.7,0.0,0.8,1.0,243.4,242.7,242.9,12.0,10.9,11.2,850.6,4.9,49.93,0.0,2.2,46.9,851.0,2.2,1.8,46.9,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100541,2026-08-16T22:20:36.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.1,1.5,1.0,243.1,241.6,241.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100572,2026-08-16T22:20:51.643971+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.1,10.4,0.0,0.8,1.0,225.8,225.6,225.8,35.4,35.6,35.2,848.3,21.9,49.79,0.0,20.3,46.9,850.4,11.5,9.6,46.9,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100603,2026-08-16T22:21:07.628899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,243.7,243.8,243.5,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100665,2026-08-16T22:21:38.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,241.6,241.1,241.1,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1100696,2026-08-16T22:21:53.629301+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.4,0.9,3.3,27.2,0.0,0.8,2.0,227.0,226.6,226.8,38.6,38.6,37.7,848.1,29.4,49.78,0.0,19.7,46.5,851.4,2.2,2.0,46.5,100.0,3279.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100728,2026-08-16T22:22:09.618572+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.5,1.4,2.6,28.0,0.0,0.8,1.0,230.4,230.4,230.9,38.1,38.4,37.0,848.4,30.6,49.79,0.0,16.8,46.5,851.0,2.6,2.3,46.5,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100759,2026-08-16T22:22:25.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.6,1.0,243.7,243.7,243.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1100821,2026-08-16T22:22:56.619460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,227.8,228.1,228.1,0.8,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1100852,2026-08-16T22:23:11.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,7.7,0.0,0.8,1.0,232.8,232.7,233.0,25.6,24.7,24.5,850.5,4.8,49.81,0.0,2.6,46.5,850.4,12.5,10.7,46.5,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100883,2026-08-16T22:23:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,230.6,230.8,231.0,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1100914,2026-08-16T22:23:42.618628+00:00,external_ems_2,bess_2,good,0.0802,normal,PCS DC current and BMS current mismatch: 25.0,0.4,1.0,2.3,25.0,0.0,0.8,1.0,241.2,240.8,241.0,12.0,11.0,11.2,850.7,4.0,49.93,0.0,2.2,46.5,848.4,29.0,28.5,46.5,100.0,3269.0,3268.0,25.0,24.2,24.4,20000.0,856.4,0,0
1100976,2026-08-16T22:24:13.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,2.6,0.0,0.8,1.0,243.7,243.0,243.2,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,46.5,851.4,2.0,1.8,46.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101007,2026-08-16T22:24:29.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,243.5,243.4,243.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101038,2026-08-16T22:24:44.628682+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.3,1.0,2.0,21.8,0.0,0.8,2.0,232.5,232.2,232.3,12.0,11.0,11.2,850.7,4.7,49.93,0.0,10.4,46.5,848.7,26.5,24.9,46.5,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101069,2026-08-16T22:25:00.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,234.5,234.4,234.4,0.8,0.6,0.6,867.6,-0.2,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101131,2026-08-16T22:25:31.618718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.2,241.1,241.0,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101162,2026-08-16T22:25:46.629509+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.3,1.0,3.3,25.2,0.0,0.8,1.0,227.8,227.8,228.1,34.9,34.8,33.9,848.1,27.4,49.79,0.0,18.5,46.5,851.4,2.2,1.8,46.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101193,2026-08-16T22:26:02.629579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.7,244.5,244.3,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101224,2026-08-16T22:26:17.628666+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.3,1.0,2.2,21.2,0.0,0.8,1.0,242.5,242.2,242.3,12.0,11.0,11.1,848.8,23.4,49.93,0.0,2.2,46.5,851.0,2.2,1.8,46.5,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101286,2026-08-16T22:26:48.618773+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.9,12.0,0.0,0.8,1.0,243.3,242.9,243.0,12.0,11.0,11.1,850.6,4.6,49.93,0.0,2.2,46.5,849.7,16.6,14.9,46.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101348,2026-08-16T22:27:19.618790+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.5,11.4,0.0,0.8,1.0,245.1,244.5,244.4,11.9,10.9,11.1,850.5,4.6,49.93,0.0,2.2,46.5,850.0,16.0,13.5,46.5,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101379,2026-08-16T22:27:35.619800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,233.2,233.4,233.4,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101441,2026-08-16T22:28:06.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,232.3,232.6,232.6,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101472,2026-08-16T22:28:21.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.5,10.4,0.0,0.8,1.0,232.9,232.6,233.1,20.0,19.5,19.7,849.5,12.6,49.93,0.0,10.9,46.5,851.0,2.2,1.7,46.5,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101503,2026-08-16T22:28:37.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,241.4,241.3,241.1,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101534,2026-08-16T22:28:52.618586+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,2.2,2.6,21.6,0.0,0.8,2.0,224.3,224.2,224.5,38.6,38.5,36.4,847.8,28.5,49.77,0.0,21.4,46.1,850.4,6.9,6.2,46.1,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101596,2026-08-16T22:29:23.629050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.7,4.8,0.0,0.8,2.0,239.9,239.2,239.4,14.0,12.9,13.3,850.3,7.1,49.93,0.0,2.2,46.1,851.0,2.3,2.1,46.1,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101627,2026-08-16T22:29:39.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,230.3,230.9,230.7,0.8,0.6,0.6,867.7,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101658,2026-08-16T22:29:54.619288+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,2.0,15.9,0.0,0.8,1.0,230.9,231.1,231.5,27.8,27.1,26.7,848.7,23.2,49.8,0.0,13.4,46.1,850.7,7.3,8.5,46.1,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101689,2026-08-16T22:30:10.618659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,232.7,232.9,233.0,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101751,2026-08-16T22:30:41.629347+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,229.8,230.1,230.2,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101782,2026-08-16T22:30:56.629821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.0,15.9,0.0,0.8,1.0,229.8,229.8,230.0,20.1,19.5,20.0,849.4,13.4,49.93,0.0,12.0,46.1,848.4,29.3,27.6,46.1,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101813,2026-08-16T22:31:12.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,227.3,227.3,227.4,0.8,0.6,0.7,867.6,-0.2,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1101906,2026-08-16T22:31:58.619515+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,9.8,0.0,0.8,1.0,224.1,223.8,224.0,37.4,37.3,36.0,847.9,28.0,49.78,0.0,24.8,46.1,849.4,18.2,16.9,46.1,100.0,3273.0,3272.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101937,2026-08-16T22:32:14.618799+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,237.5,237.6,237.6,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1101968,2026-08-16T22:32:29.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,8.2,0.0,0.8,2.0,244.0,243.8,243.7,15.8,14.8,15.4,849.9,10.3,49.91,0.0,2.2,46.1,851.0,2.1,1.7,46.1,100.0,3278.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
1101999,2026-08-16T22:32:45.628993+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,240.8,240.7,240.7,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102061,2026-08-16T22:33:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,229.7,230.2,230.2,0.8,0.6,0.6,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102092,2026-08-16T22:33:31.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.2,17.5,0.0,0.8,1.0,242.1,241.7,241.8,12.0,11.0,11.2,850.6,4.4,49.93,0.0,2.2,46.1,849.4,21.9,21.6,46.1,100.0,3270.0,3269.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102123,2026-08-16T22:33:47.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,225.8,226.0,226.2,0.8,0.6,0.7,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102154,2026-08-16T22:34:02.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.6,17.1,0.0,0.8,1.0,245.3,244.9,244.9,14.9,13.7,14.3,850.3,8.2,49.93,0.0,2.2,46.1,848.7,25.3,26.4,46.1,100.0,3272.0,3271.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102216,2026-08-16T22:34:33.629073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,2.1,0.0,0.8,1.0,240.8,240.4,240.6,12.0,11.0,11.2,850.6,4.3,49.93,0.0,9.3,46.1,850.7,6.4,6.0,46.1,100.0,3277.0,3276.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102247,2026-08-16T22:34:49.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,227.0,227.1,227.2,0.8,0.6,0.6,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102278,2026-08-16T22:35:04.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.3,0.6,0.0,0.8,1.0,229.4,229.3,229.6,24.2,23.6,23.7,849.1,20.1,49.84,0.0,17.2,46.1,849.4,19.5,16.0,46.1,100.0,3268.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102309,2026-08-16T22:35:20.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,243.2,243.0,242.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102402,2026-08-16T22:36:06.618582+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.2,1.4,2.7,21.1,0.0,0.8,1.0,226.5,226.4,226.6,40.4,39.9,39.0,847.7,30.7,49.77,0.0,22.5,45.8,850.4,9.6,9.0,45.8,100.0,3274.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102433,2026-08-16T22:36:22.628969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.5,1.0,244.5,244.4,243.7,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102464,2026-08-16T22:36:37.629561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,2.9,0.0,0.8,1.0,244.1,243.5,243.5,12.0,10.9,11.2,850.6,5.1,49.93,0.0,2.2,45.8,851.0,2.2,1.8,45.8,100.0,3278.0,3277.0,25.0,24.2,24.4,20000.0,856.4,0,0
1102526,2026-08-16T22:37:08.629266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,1.7,13.6,0.0,0.8,1.0,234.7,234.9,235.0,21.4,20.8,21.0,849.3,15.9,49.83,0.0,11.4,45.8,851.0,2.3,1.7,45.8,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1102557,2026-08-16T22:37:24.629998+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,233.5,233.7,233.9,0.8,0.6,0.6,867.6,-0.2,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102588,2026-08-16T22:37:39.645008+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.9,19.5,0.0,0.8,2.0,241.9,241.6,241.8,12.0,11.0,11.1,850.6,4.7,49.93,0.0,2.2,45.8,848.7,24.2,24.8,45.8,100.0,3275.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1102619,2026-08-16T22:37:55.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,226.4,226.5,226.6,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1102681,2026-08-16T22:38:26.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.4,1.0,242.7,242.5,242.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1102712,2026-08-16T22:38:41.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,1.0,0.0,0.8,1.0,240.7,240.3,240.6,12.0,11.0,11.2,850.6,4.5,49.89,0.0,10.9,45.8,851.0,3.5,1.6,45.8,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1102743,2026-08-16T22:38:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.4,1.0,241.0,240.7,240.5,0.8,0.6,0.6,867.6,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1102774,2026-08-16T22:39:12.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.2,3.1,0.0,0.8,1.0,234.9,235.0,235.4,19.2,18.6,18.8,849.5,12.7,49.87,0.0,10.0,45.8,849.7,15.8,13.3,45.8,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1102836,2026-08-16T22:39:43.628860+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,2.6,3.0,26.4,0.0,0.8,2.0,224.8,224.7,224.9,40.5,39.9,37.9,848.0,28.7,49.77,0.0,22.4,45.8,851.0,2.3,1.9,45.8,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1102867,2026-08-16T22:39:59.618791+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.4,1.0,243.9,243.5,243.3,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1102929,2026-08-16T22:40:30.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,242.8,242.8,242.6,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1102991,2026-08-16T22:41:01.618847+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.4,1.0,224.3,224.4,224.5,0.8,0.6,0.6,867.6,-0.2,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103022,2026-08-16T22:41:16.629285+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,9.3,0.0,0.8,2.0,245.5,245.3,245.1,11.9,10.9,11.2,850.5,4.6,49.93,0.0,2.2,45.8,849.7,13.9,13.1,45.8,100.0,3274.0,3272.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103053,2026-08-16T22:41:32.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.4,1.0,243.9,243.7,243.5,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103084,2026-08-16T22:41:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,1.1,15.8,0.0,0.8,2.0,234.0,233.4,233.6,18.7,17.9,18.0,849.5,12.0,49.93,0.0,10.0,45.8,848.4,27.8,27.3,45.8,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103146,2026-08-16T22:42:18.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.3,9.0,0.0,0.8,2.0,240.4,239.8,240.5,16.8,15.7,16.2,849.7,11.1,49.89,0.0,9.9,45.8,851.0,2.1,2.0,45.8,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103177,2026-08-16T22:42:34.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,242.0,241.9,241.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103208,2026-08-16T22:42:49.629134+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.4,2.4,3.2,26.6,0.0,0.8,1.0,224.9,224.6,225.0,39.4,38.9,37.0,847.8,29.0,49.76,0.0,23.2,45.4,851.0,2.4,2.0,45.4,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103239,2026-08-16T22:43:05.619141+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,245.2,245.1,244.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103301,2026-08-16T22:43:36.618796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.2,0.1,1.4,1.0,224.5,223.2,224.8,0.8,0.6,0.6,867.7,-0.2,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103332,2026-08-16T22:43:51.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.3,1.4,17.4,0.0,0.8,1.0,243.0,241.0,242.5,12.0,13.5,11.2,850.4,6.3,49.93,0.0,3.2,45.4,849.0,23.7,22.1,45.4,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103363,2026-08-16T22:44:07.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.8,0.0,0.1,1.4,1.0,226.7,222.5,227.0,0.8,0.6,0.7,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103394,2026-08-16T22:44:22.619533+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.2,0.6,8.8,0.0,0.8,2.0,244.8,242.2,244.3,11.9,14.3,11.1,850.3,5.9,49.92,0.0,3.4,45.4,849.7,14.7,13.5,45.4,100.0,3272.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103456,2026-08-16T22:44:53.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.3,0.9,19.7,0.0,0.8,2.0,241.2,237.6,240.5,12.0,14.5,11.2,849.6,6.6,49.87,0.0,14.1,45.4,848.7,26.3,24.8,45.4,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103487,2026-08-16T22:45:09.619428+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.9,0.0,0.1,1.4,1.0,231.4,228.0,231.9,0.8,0.6,0.6,867.7,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103518,2026-08-16T22:45:24.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.6,1.4,14.6,0.0,0.8,1.0,233.4,230.3,233.8,21.4,24.1,20.5,849.3,18.3,49.92,0.0,12.1,45.4,850.7,3.7,2.7,45.4,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103549,2026-08-16T22:45:40.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.8,0.1,0.1,1.4,1.0,242.2,238.9,241.3,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
