id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1103611,2026-08-16T22:46:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.9,0.1,0.1,1.4,1.0,244.8,242.6,244.0,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103642,2026-08-16T22:46:26.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.8,4.0,0.0,0.8,2.0,239.8,237.9,239.4,13.1,14.6,12.7,850.2,7.5,49.93,0.0,3.1,45.4,851.0,3.5,3.0,45.4,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103673,2026-08-16T22:46:42.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.8,0.1,0.1,1.4,1.0,228.2,226.9,228.8,0.8,0.6,0.7,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103704,2026-08-16T22:46:57.629687+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.0,2.3,19.8,0.0,0.8,1.0,232.3,230.3,232.3,27.2,28.7,25.7,848.7,23.1,49.8,0.0,14.4,45.4,851.0,3.3,2.8,45.4,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103766,2026-08-16T22:47:28.629590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.4,3.8,0.0,0.8,1.0,243.7,242.3,243.2,11.9,13.0,11.1,850.4,6.0,49.93,0.0,3.0,45.4,850.0,9.8,8.8,45.4,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103797,2026-08-16T22:47:44.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.3,2.9,0.0,0.1,1.4,1.0,226.2,224.8,226.5,0.9,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103828,2026-08-16T22:47:59.618584+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,1.4,1.8,1.8,22.4,0.0,0.8,2.0,245.5,244.1,244.8,12.0,13.0,11.2,850.2,5.6,49.93,0.0,3.1,45.4,848.4,28.0,28.4,45.4,100.0,3269.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
1103859,2026-08-16T22:48:15.629861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.1,0.1,1.4,1.0,243.3,242.2,242.8,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103921,2026-08-16T22:48:46.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.1,1.4,1.0,242.5,241.3,242.0,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1103983,2026-08-16T22:49:17.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.9,0.0,0.1,1.4,1.0,234.7,233.3,234.9,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1104014,2026-08-16T22:49:32.629416+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,1.6,16.2,0.0,0.8,1.0,243.8,242.4,243.3,12.0,13.0,11.2,849.1,20.3,49.93,0.0,3.1,45.0,850.7,4.1,3.0,45.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104076,2026-08-16T22:50:03.618853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.5,1.8,12.6,0.0,0.8,1.0,225.9,224.3,226.1,34.0,35.6,31.1,847.6,29.8,49.78,0.0,24.0,45.0,849.4,17.2,14.1,45.0,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104107,2026-08-16T22:50:19.619764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.3,2.9,0.0,0.1,1.4,1.0,243.6,242.2,242.9,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1104138,2026-08-16T22:50:34.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,1.4,10.7,0.0,0.8,2.0,234.2,232.6,234.3,20.0,21.9,19.7,849.3,14.1,49.84,0.0,11.2,45.0,850.7,3.4,2.9,45.0,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104169,2026-08-16T22:50:50.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.9,0.2,0.1,1.4,1.0,228.5,226.8,228.7,0.9,0.6,0.7,867.7,-0.2,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1104231,2026-08-16T22:51:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.4,1.0,230.3,230.3,230.5,0.8,0.6,0.7,867.7,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1104262,2026-08-16T22:51:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,1.4,18.4,0.0,0.8,1.0,242.6,241.6,242.2,12.0,11.0,11.1,850.4,4.7,49.93,0.0,2.4,45.0,849.0,23.1,20.3,45.0,100.0,3271.0,3270.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104293,2026-08-16T22:51:52.628688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,224.4,224.6,224.5,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1104324,2026-08-16T22:52:07.618528+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.6,1.0,1.7,24.9,0.0,0.8,2.0,244.7,244.1,244.1,11.9,10.9,11.1,850.4,4.3,49.93,0.0,2.2,45.0,848.7,29.2,27.8,45.0,100.0,3266.0,3264.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104386,2026-08-16T22:52:38.629639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.3,8.1,0.0,0.8,2.0,232.3,232.4,232.6,16.5,15.4,16.0,849.4,11.0,49.86,0.0,13.2,45.0,850.7,2.9,2.6,45.0,100.0,3276.0,3274.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104417,2026-08-16T22:52:54.629653+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,235.0,235.1,235.2,0.9,0.7,0.7,867.7,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1104448,2026-08-16T22:53:09.618744+00:00,external_ems_2,bess_2,good,0.0166,normal,PCS phase current imbalance high: 8.7,0.4,8.7,0.3,0.8,0.0,0.8,2.0,233.1,233.1,233.5,21.8,30.5,29.8,848.7,21.4,49.8,0.0,19.4,45.0,849.0,20.6,17.5,45.0,100.0,3268.0,3266.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104541,2026-08-16T22:53:56.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.0,0.1,1.5,1.0,240.8,240.6,240.5,0.9,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1104572,2026-08-16T22:54:11.618568+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.1,1.9,2.6,26.0,0.0,0.8,1.0,227.6,227.5,227.6,34.7,34.4,32.8,848.1,28.1,49.77,0.0,19.4,45.0,850.7,2.1,1.6,45.0,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104603,2026-08-16T22:54:27.618825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,242.9,242.8,242.7,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1104634,2026-08-16T22:54:42.619608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,11.8,0.0,0.8,1.0,243.3,242.9,243.0,12.0,10.9,11.1,850.5,4.5,49.93,0.0,2.2,45.0,849.7,16.3,14.1,45.0,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104696,2026-08-16T22:55:13.629452+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.0,0.4,0.0,0.8,2.0,238.4,238.2,238.3,18.4,17.7,18.0,849.7,14.2,49.85,0.0,6.3,45.0,849.7,13.8,12.6,45.0,100.0,3273.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104727,2026-08-16T22:55:29.619011+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.9,0.1,0.1,1.6,1.0,232.9,232.9,232.8,0.9,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1104758,2026-08-16T22:55:44.618577+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.3,1.0,2.1,22.4,0.0,0.8,2.0,241.1,240.8,241.0,12.0,11.0,11.1,850.5,4.4,49.93,0.0,2.2,45.0,848.4,26.8,26.5,45.0,100.0,3266.0,3264.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104789,2026-08-16T22:56:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.1,0.1,1.6,1.0,228.8,228.9,228.8,0.8,0.6,0.7,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1104851,2026-08-16T22:56:31.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.6,1.0,242.7,242.6,242.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1104882,2026-08-16T22:56:46.619611+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.6,1.1,2.8,22.7,0.0,0.8,1.0,226.2,226.4,226.8,29.5,29.0,28.4,848.2,24.9,49.85,0.0,18.2,44.6,851.0,2.2,1.9,44.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1104913,2026-08-16T22:57:02.629523+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.2,0.0,0.1,1.5,1.0,241.4,240.9,240.8,0.9,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1104944,2026-08-16T22:57:17.629641+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.4,12.1,0.0,0.8,1.0,230.4,230.2,230.5,21.7,21.3,21.3,849.0,17.6,49.85,0.0,13.8,44.6,850.4,5.5,5.6,44.6,100.0,3274.0,3273.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105037,2026-08-16T22:58:04.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.5,1.0,243.9,243.7,243.5,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1105068,2026-08-16T22:58:19.618578+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.6,2.9,25.4,0.0,0.8,1.0,228.3,228.2,228.5,35.3,34.9,33.7,848.1,27.9,49.8,0.0,16.4,44.6,851.0,2.5,1.8,44.6,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105099,2026-08-16T22:58:35.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.1,0.1,1.5,1.0,242.9,242.9,242.6,0.9,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1105161,2026-08-16T22:59:06.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,223.8,224.1,224.0,0.8,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1105192,2026-08-16T22:59:21.619774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,3.8,0.0,0.8,1.0,246.0,245.7,245.6,11.9,10.9,11.0,849.8,4.5,49.9,0.0,2.2,44.6,850.0,8.3,8.6,44.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105223,2026-08-16T22:59:37.619296+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.1,1.5,1.0,233.8,233.8,234.0,0.9,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1105254,2026-08-16T22:59:52.618564+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.7,1.0,1.8,20.6,0.0,0.7,2.0,241.3,240.6,240.7,12.0,11.0,11.1,850.5,4.3,49.93,0.0,2.2,44.6,848.7,24.9,25.9,44.6,100.0,3273.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
1105316,2026-08-16T23:00:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.6,2.9,0.0,0.8,2.0,243.4,243.1,243.2,12.0,10.9,11.1,850.4,5.1,49.93,0.0,2.2,44.6,851.0,2.2,1.8,44.6,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105347,2026-08-16T23:00:39.630601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,242.0,241.9,241.8,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1105378,2026-08-16T23:00:54.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.2,10.0,0.0,0.8,1.0,226.5,226.4,226.7,33.8,33.1,31.6,848.5,26.8,49.79,0.0,21.9,44.6,849.7,16.8,13.0,44.6,100.0,3268.0,3267.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105409,2026-08-16T23:01:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,245.0,245.0,244.5,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1105471,2026-08-16T23:01:41.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.7,241.6,241.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1105502,2026-08-16T23:01:56.618575+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.2,1.9,3.1,25.6,0.0,0.8,1.0,228.6,228.7,228.8,35.3,35.0,33.4,847.9,28.0,49.78,0.0,19.1,44.6,851.0,2.4,1.7,44.6,100.0,3278.0,3277.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105564,2026-08-16T23:02:27.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,2.3,0.0,0.8,1.0,243.1,242.7,242.9,12.0,11.0,11.2,850.5,4.5,49.93,0.0,2.2,44.6,851.0,2.2,1.9,44.6,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105626,2026-08-16T23:02:58.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.1,13.7,0.0,0.7,2.0,239.5,239.2,239.3,16.5,15.5,16.1,849.8,10.8,49.91,0.0,4.7,44.2,848.7,24.5,25.7,44.2,100.0,3269.0,3267.0,25.0,24.3,24.5,20000.0,856.4,0,0
1105657,2026-08-16T23:03:14.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,233.5,233.8,233.8,0.8,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1105688,2026-08-16T23:03:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.3,6.9,0.0,0.8,2.0,245.6,245.5,245.3,12.0,10.9,11.2,850.3,4.3,49.93,0.0,2.2,44.2,850.0,11.2,7.8,44.2,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105719,2026-08-16T23:03:45.619152+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,243.7,243.5,243.2,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1105781,2026-08-16T23:04:16.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.2,0.1,1.5,1.0,231.8,232.1,232.3,0.8,0.6,0.7,867.7,-0.2,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1105812,2026-08-16T23:04:31.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.5,2.5,0.0,0.7,1.0,231.5,231.6,231.7,12.0,10.9,11.1,850.5,4.6,49.89,0.0,11.6,44.2,851.0,2.1,1.9,44.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1105843,2026-08-16T23:04:47.629528+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.5,1.0,241.7,241.3,241.2,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1105874,2026-08-16T23:05:02.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.8,19.8,0.0,0.8,1.0,224.8,224.8,225.1,41.9,41.6,41.0,847.9,34.2,49.77,0.0,23.4,44.2,849.7,14.4,13.4,44.2,100.0,3270.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1105936,2026-08-16T23:05:33.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.9,0.0,0.7,2.0,241.7,241.1,241.2,12.3,11.3,11.5,850.4,5.1,49.88,0.0,2.2,44.2,851.0,2.2,1.7,44.2,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1105967,2026-08-16T23:05:49.628923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.5,1.0,231.2,231.4,232.1,0.8,0.6,0.7,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1105998,2026-08-16T23:06:04.629288+00:00,external_ems_2,bess_2,good,0.0786,normal,PCS DC current and BMS current mismatch: 24.9,0.5,2.1,2.4,24.9,0.0,0.7,1.0,231.8,231.7,232.2,34.6,34.6,32.5,848.3,27.8,49.8,0.0,14.6,44.2,850.7,2.9,2.0,44.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106029,2026-08-16T23:06:20.618801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,232.9,232.4,232.9,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106091,2026-08-16T23:06:51.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.9,0.0,0.1,1.5,1.0,226.7,224.1,226.7,0.8,0.6,0.7,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106122,2026-08-16T23:07:06.629614+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,2.6,2.9,1.8,22.6,0.0,0.7,1.0,245.7,243.1,244.8,12.1,14.2,11.3,850.2,6.3,49.9,0.0,3.3,44.2,848.4,28.9,27.7,44.2,100.0,3272.0,3271.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106153,2026-08-16T23:07:22.629272+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.0,0.1,1.5,1.0,242.2,239.2,241.3,0.8,0.6,0.7,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106184,2026-08-16T23:07:37.629094+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,0.4,3.0,0.0,0.7,1.0,241.3,238.0,240.9,12.0,14.6,11.2,850.3,6.7,49.92,0.0,3.3,44.2,850.7,3.7,3.2,44.2,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106246,2026-08-16T23:08:08.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,2.9,0.3,4.8,0.0,0.7,2.0,232.1,228.9,232.5,16.4,18.3,15.4,849.3,12.6,49.85,0.0,14.5,44.2,849.0,17.4,16.4,44.2,100.0,3267.0,3265.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106277,2026-08-16T23:08:24.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.0,0.1,1.5,1.0,237.7,235.1,238.1,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106308,2026-08-16T23:08:39.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.1,3.7,1.8,14.0,0.0,0.7,1.0,233.1,229.5,233.6,21.3,24.6,20.9,848.9,18.3,49.88,0.0,14.9,44.2,850.7,4.3,3.4,44.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106339,2026-08-16T23:08:55.629851+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.9,0.2,0.1,1.5,1.0,241.2,238.3,240.8,0.8,0.6,0.7,867.7,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106401,2026-08-16T23:09:26.619720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.1,1.5,1.0,244.1,242.7,243.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106432,2026-08-16T23:09:41.629318+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.0,0.8,11.9,0.0,0.7,1.0,242.3,240.7,241.9,11.9,13.2,11.2,850.2,5.6,49.93,0.0,3.1,43.8,849.4,17.5,15.7,43.8,100.0,3276.0,3275.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106463,2026-08-16T23:09:57.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.2,0.1,0.1,1.5,1.0,227.1,225.4,227.2,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1106494,2026-08-16T23:10:12.618610+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,0.6,9.4,0.0,0.7,1.0,245.6,244.2,245.0,11.9,13.1,11.2,850.0,5.9,49.93,0.0,3.1,43.8,849.4,15.3,14.7,43.8,100.0,3274.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
1106556,2026-08-16T23:10:43.629034+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,1.4,2.0,1.6,21.9,0.0,0.8,2.0,241.9,240.5,241.5,12.0,13.2,11.2,850.3,5.8,49.93,0.0,3.1,43.8,848.7,27.7,28.0,43.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1106618,2026-08-16T23:11:14.619354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,1.4,17.2,0.0,0.8,1.0,245.4,243.6,244.5,11.9,13.1,11.2,850.1,5.6,49.93,0.0,3.1,43.8,848.7,22.8,23.4,43.8,100.0,3271.0,3269.0,25.0,24.2,24.5,20000.0,856.4,0,0
1106649,2026-08-16T23:11:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.2,0.0,0.1,1.5,1.0,243.0,241.7,242.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1106711,2026-08-16T23:12:01.629635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.1,1.5,1.0,232.1,230.4,232.2,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1106742,2026-08-16T23:12:16.629417+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.3,0.2,4.1,0.0,0.8,1.0,231.0,229.1,231.3,21.9,24.0,21.7,848.9,16.7,49.86,0.0,8.0,43.8,848.7,20.8,20.0,43.8,100.0,3272.0,3271.0,25.0,24.2,24.5,20000.0,856.4,0,0
1106773,2026-08-16T23:12:32.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.1,1.5,1.0,241.1,239.9,240.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1106804,2026-08-16T23:12:47.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.7,0.8,5.3,0.0,0.8,2.0,239.7,237.7,239.0,13.8,15.1,13.4,849.9,8.3,49.92,0.0,3.1,43.8,850.7,3.0,2.8,43.8,100.0,3277.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1106866,2026-08-16T23:13:18.618587+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,2.0,3.6,2.4,21.1,0.0,0.8,2.0,231.7,229.9,231.9,28.2,30.2,26.6,848.3,24.7,49.83,0.0,14.9,43.8,850.7,3.6,2.9,43.8,100.0,3276.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1106897,2026-08-16T23:13:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.2,0.1,0.1,1.5,1.0,229.7,228.5,230.3,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1106928,2026-08-16T23:13:49.629843+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,1.5,2.1,2.1,22.5,0.0,0.8,2.0,241.6,240.1,241.3,12.0,13.3,11.2,850.2,5.7,49.93,0.0,3.1,43.8,848.1,28.2,27.5,43.8,100.0,3269.0,3267.0,25.0,24.2,24.4,20000.0,856.4,0,0
1106959,2026-08-16T23:14:05.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.1,1.5,1.0,226.5,224.7,226.4,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1107021,2026-08-16T23:14:36.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.1,1.5,1.0,243.5,242.4,242.7,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107052,2026-08-16T23:14:51.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.9,0.3,12.7,0.0,0.9,1.0,240.3,239.3,239.9,12.6,11.7,11.7,849.3,5.8,49.93,0.0,7.1,43.8,849.0,18.5,15.4,43.8,100.0,3269.0,3268.0,25.0,24.1,24.4,20000.0,856.4,0,0
1107083,2026-08-16T23:15:07.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,233.9,234.0,234.2,0.8,0.6,0.7,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107176,2026-08-16T23:15:53.629079+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.2,2.3,3.3,27.7,0.4,0.9,1.0,227.4,227.4,227.6,39.0,38.6,36.7,847.7,30.1,49.79,0.0,18.7,43.4,851.0,2.4,1.5,43.8,100.0,3277.0,3276.0,25.0,24.1,24.4,20000.0,856.4,0,0
1107207,2026-08-16T23:16:09.619400+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,243.8,243.7,243.5,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107238,2026-08-16T23:16:24.629061+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.1,0.6,0.0,0.9,2.0,240.2,239.7,239.9,12.0,11.0,11.1,850.3,4.5,49.93,0.0,2.2,43.4,850.4,5.1,5.4,43.4,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
1107269,2026-08-16T23:16:40.628734+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,229.2,229.6,229.5,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107331,2026-08-16T23:17:11.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,224.2,224.4,224.4,0.8,0.6,0.7,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107362,2026-08-16T23:17:26.629087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.8,4.2,0.0,0.9,1.0,245.2,245.0,244.9,11.9,10.9,11.0,849.9,4.8,49.93,0.0,2.2,43.4,850.7,9.0,7.4,43.4,100.0,3277.0,3276.0,25.0,24.1,24.3,20000.0,856.4,0,0
1107393,2026-08-16T23:17:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.1,0.1,1.5,1.0,232.8,233.0,233.0,0.9,0.6,0.7,867.6,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107424,2026-08-16T23:17:57.628993+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.7,17.0,0.0,1.0,2.0,229.6,229.5,229.9,12.0,11.0,11.2,850.4,4.9,49.93,0.0,11.3,43.4,848.7,21.9,22.3,43.4,100.0,3269.0,3267.0,25.0,24.0,24.3,20000.0,856.4,0,0
1107486,2026-08-16T23:18:28.619824+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.5,8.6,0.0,0.9,1.0,235.4,235.3,235.3,16.1,15.0,15.7,849.5,10.6,49.87,0.0,10.3,43.4,851.0,2.0,1.8,43.4,100.0,3276.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
1107517,2026-08-16T23:18:44.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,242.2,241.8,241.7,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107548,2026-08-16T23:18:59.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.3,12.8,0.0,0.9,2.0,225.0,225.0,225.3,43.1,43.8,43.4,847.7,32.0,49.77,0.0,24.8,43.4,849.0,19.2,17.6,43.4,100.0,3272.0,3270.0,24.9,24.0,24.3,20000.0,856.4,0,0
1107579,2026-08-16T23:19:15.629507+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,241.0,240.5,240.5,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107672,2026-08-16T23:20:01.619745+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.5,0.9,2.7,23.2,0.0,0.9,1.0,230.7,230.3,230.8,31.2,30.8,30.3,848.3,25.3,49.83,0.0,15.1,43.4,851.0,2.1,1.6,43.4,100.0,3277.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
1107703,2026-08-16T23:20:17.619221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,243.0,242.8,242.7,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107734,2026-08-16T23:20:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.4,2.3,0.0,0.9,2.0,241.9,241.5,241.7,12.0,11.0,11.2,850.3,4.7,49.93,0.0,2.2,43.4,850.7,2.4,1.8,43.4,100.0,3277.0,3275.0,24.9,24.0,24.3,20000.0,856.4,0,0
1107796,2026-08-16T23:21:03.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,1.6,17.6,0.0,0.9,1.0,241.6,240.9,241.0,12.0,11.0,11.2,850.3,4.4,49.93,0.0,2.2,43.4,848.7,22.0,23.0,43.4,100.0,3272.0,3271.0,24.9,24.0,24.3,20000.0,856.4,0,0
1107827,2026-08-16T23:21:19.629366+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,230.3,230.7,230.8,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107858,2026-08-16T23:21:34.618905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,9.7,0.0,0.9,2.0,244.0,243.6,243.7,12.0,10.9,11.2,850.2,4.8,49.93,0.0,2.2,43.4,849.7,14.5,12.5,43.4,100.0,3271.0,3269.0,24.9,24.0,24.2,20000.0,856.4,0,0
1107889,2026-08-16T23:21:50.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,242.3,242.2,242.1,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107951,2026-08-16T23:22:21.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.9,241.7,241.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1107982,2026-08-16T23:22:36.630095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,19.3,0.0,0.9,2.0,230.9,230.8,231.1,25.3,24.5,24.6,848.8,21.4,49.87,0.0,13.5,43.4,850.7,2.1,1.7,43.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108013,2026-08-16T23:22:52.629316+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,240.5,240.3,240.3,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108044,2026-08-16T23:23:07.628753+00:00,external_ems_2,bess_2,good,0.1844,normal,PCS DC current and BMS current mismatch: 31.5,0.3,0.7,3.2,31.5,0.0,0.9,1.0,225.5,225.3,225.6,44.3,45.0,44.5,847.5,33.7,49.77,0.0,21.8,43.0,850.7,2.2,1.5,43.0,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108106,2026-08-16T23:23:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.2,4.1,0.0,0.9,1.0,243.7,243.3,243.4,12.0,11.0,11.2,850.2,4.6,49.93,0.0,2.2,43.0,850.0,8.7,9.4,43.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108137,2026-08-16T23:23:54.618818+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,224.7,224.8,224.9,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108199,2026-08-16T23:24:25.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.5,1.0,237.9,237.7,237.6,0.9,0.6,0.7,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108261,2026-08-16T23:24:56.619717+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,227.5,227.2,227.2,0.8,0.6,0.7,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108292,2026-08-16T23:25:11.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.1,12.7,0.0,0.9,1.0,245.0,244.4,244.3,12.0,10.9,11.1,849.5,13.5,49.93,0.0,2.2,43.0,848.4,26.2,25.4,43.0,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108323,2026-08-16T23:25:27.618986+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,242.4,242.3,242.1,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108354,2026-08-16T23:25:42.618768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.3,18.9,0.0,0.9,1.0,227.6,227.4,227.7,24.6,23.9,24.1,849.4,21.0,49.89,0.0,13.8,43.0,850.7,2.1,1.9,43.0,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108416,2026-08-16T23:26:13.629196+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.6,17.3,0.0,0.9,1.0,224.9,224.8,225.1,36.4,35.8,33.9,848.4,26.9,49.82,0.0,19.9,43.0,850.0,9.6,8.4,43.0,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108447,2026-08-16T23:26:29.629075+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.0,244.7,244.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108478,2026-08-16T23:26:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,2.2,0.0,0.9,1.0,244.2,243.6,243.7,11.8,10.9,11.1,850.2,4.4,49.93,0.0,2.1,43.0,850.7,2.2,1.6,43.0,100.0,3277.0,3276.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108509,2026-08-16T23:27:00.619170+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,229.2,229.5,229.4,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108571,2026-08-16T23:27:31.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,236.1,236.0,236.0,0.8,0.6,0.6,867.6,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108602,2026-08-16T23:27:46.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,9.6,0.0,0.9,2.0,241.5,241.2,241.3,12.0,11.0,11.1,850.3,4.8,49.93,0.0,2.2,43.0,849.7,14.4,13.9,43.0,100.0,3275.0,3273.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108633,2026-08-16T23:28:02.618672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.5,1.0,225.0,225.3,225.3,0.8,0.6,0.6,867.7,-0.2,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1108664,2026-08-16T23:28:17.634440+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,9.5,0.0,0.9,2.0,245.4,245.0,244.9,11.9,10.9,11.2,850.2,4.6,49.93,0.0,2.2,43.0,849.7,14.1,11.8,43.0,100.0,3274.0,3272.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108726,2026-08-16T23:28:48.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.1,6.9,0.0,0.9,2.0,230.2,230.1,230.5,21.3,20.7,21.0,848.9,15.7,49.93,0.0,14.0,43.0,850.0,8.8,7.2,43.0,100.0,3269.0,3267.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108757,2026-08-16T23:29:04.628943+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.1,0.1,1.4,1.0,230.0,230.0,230.0,0.8,0.6,0.7,867.7,-0.1,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
1108788,2026-08-16T23:29:19.619087+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.7,4.0,0.0,0.9,1.0,230.8,230.6,230.8,24.1,23.5,23.5,849.4,17.2,49.87,0.0,12.9,43.0,848.7,21.2,20.9,43.0,100.0,3268.0,3267.0,24.8,23.9,24.2,20000.0,856.4,0,0
1108819,2026-08-16T23:29:35.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.4,1.0,241.8,241.6,241.5,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
1108881,2026-08-16T23:30:06.630005+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.0,244.8,244.4,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1108912,2026-08-16T23:30:21.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.5,2.6,0.0,0.9,2.0,244.2,243.5,243.5,11.9,11.0,11.1,850.2,4.7,49.91,0.0,2.2,42.6,850.7,2.1,1.9,42.6,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
1108943,2026-08-16T23:30:37.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,240.6,240.5,240.4,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1108974,2026-08-16T23:30:52.618879+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.8,2.6,0.0,0.9,1.0,243.3,242.6,242.7,12.0,11.0,11.2,850.2,4.9,49.93,0.0,2.2,42.6,851.0,2.3,1.8,42.6,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1109036,2026-08-16T23:31:23.629929+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.0,0.9,0.0,0.9,1.0,240.5,240.0,240.1,16.5,15.5,16.2,849.7,10.8,49.87,0.0,5.2,42.6,849.7,11.7,11.0,42.6,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
1109067,2026-08-16T23:31:39.629590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,230.0,230.3,230.4,0.8,0.6,0.6,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109098,2026-08-16T23:31:54.629102+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,0.8,1.0,1.9,22.9,0.0,0.8,2.0,241.8,241.0,241.3,12.0,11.0,11.2,850.3,4.5,49.93,0.0,2.2,42.6,848.4,27.4,27.4,42.6,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109129,2026-08-16T23:32:10.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,226.6,226.6,226.7,0.8,0.6,0.7,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109191,2026-08-16T23:32:41.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,242.8,242.6,242.5,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109253,2026-08-16T23:33:12.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,233.4,233.6,233.6,0.8,0.6,0.6,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109284,2026-08-16T23:33:27.629045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.2,8.7,0.0,0.8,2.0,229.9,230.1,230.2,22.0,21.5,21.7,848.8,16.3,49.85,0.0,12.8,42.6,850.0,7.6,6.6,42.6,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109346,2026-08-16T23:33:58.618567+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,0.2,1.2,3.1,27.9,0.0,0.8,1.0,227.0,227.1,227.2,41.2,40.5,40.0,847.6,30.0,49.77,0.0,21.2,42.6,850.7,2.1,1.8,42.6,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109377,2026-08-16T23:34:14.629824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,231.7,232.1,231.9,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109408,2026-08-16T23:34:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.5,0.0,0.8,2.0,244.0,243.5,243.5,11.9,10.9,11.1,850.2,4.8,49.93,0.0,2.2,42.6,850.7,2.3,1.6,42.6,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109439,2026-08-16T23:34:45.619815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,229.8,230.0,230.0,0.8,0.6,0.6,867.7,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109501,2026-08-16T23:35:16.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,226.8,226.9,226.9,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109532,2026-08-16T23:35:31.629836+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.1,3.6,0.0,0.8,2.0,244.6,244.2,244.2,11.9,10.9,11.1,850.1,4.3,49.93,0.0,2.2,42.6,850.0,7.9,7.5,42.6,100.0,3272.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109563,2026-08-16T23:35:47.629710+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,243.4,243.1,242.9,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109594,2026-08-16T23:36:02.618643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,0.5,0.0,0.8,2.0,225.9,225.9,226.1,29.8,29.1,29.3,848.3,23.0,49.86,0.0,18.1,42.6,848.7,22.5,21.4,42.6,100.0,3269.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109656,2026-08-16T23:36:33.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.8,14.8,0.0,0.8,2.0,232.3,232.2,232.4,22.1,21.6,21.9,848.9,16.8,49.85,0.0,12.9,42.6,850.7,2.0,1.7,42.6,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109687,2026-08-16T23:36:49.630026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,241.1,240.8,240.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1109718,2026-08-16T23:37:04.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,1.9,14.5,0.0,0.8,2.0,225.5,225.5,225.7,39.5,39.4,38.1,847.5,29.1,49.77,0.0,20.6,42.2,849.4,14.6,12.7,42.2,100.0,3270.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109811,2026-08-16T23:37:51.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,227.0,227.4,227.4,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1109842,2026-08-16T23:38:06.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.4,13.7,0.0,0.8,2.0,232.6,232.5,233.0,24.8,24.0,23.9,848.6,20.9,49.86,0.0,7.8,42.2,850.0,7.2,8.0,42.2,100.0,3273.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109873,2026-08-16T23:38:22.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,243.0,242.8,242.7,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1109904,2026-08-16T23:38:37.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,9.0,0.0,0.8,1.0,243.2,242.3,242.5,12.0,11.0,11.1,850.2,4.7,49.93,0.0,2.2,42.2,849.7,13.7,11.4,42.2,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109966,2026-08-16T23:39:08.629644+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.3,1.1,1.5,20.7,0.0,0.8,2.0,241.2,240.9,241.0,14.0,12.9,13.4,849.6,7.0,49.88,0.0,5.4,42.2,848.1,27.7,27.6,42.2,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
1109997,2026-08-16T23:39:24.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,232.2,232.3,232.5,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110028,2026-08-16T23:39:39.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.6,10.2,0.0,0.8,2.0,241.6,240.8,241.0,12.0,11.0,11.1,849.1,12.2,49.93,0.0,16.5,42.2,850.7,2.0,1.7,42.2,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110059,2026-08-16T23:39:55.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,228.3,228.4,228.4,0.8,0.6,0.6,867.7,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110121,2026-08-16T23:40:26.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,231.3,231.4,231.5,0.8,0.6,0.7,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110152,2026-08-16T23:40:41.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.2,6.9,0.0,0.8,2.0,236.7,236.6,236.9,18.4,17.7,18.2,849.5,9.2,49.88,0.0,10.1,42.2,850.7,2.3,1.6,42.2,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110183,2026-08-16T23:40:57.629380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,241.6,241.4,241.2,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110214,2026-08-16T23:41:12.618985+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.3,1.4,2.6,22.3,0.0,0.8,1.0,224.9,224.8,225.1,40.4,40.6,39.2,847.4,30.0,49.78,0.0,23.7,42.2,850.0,7.7,6.6,42.2,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110307,2026-08-16T23:41:59.629646+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.2,239.8,239.8,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110338,2026-08-16T23:42:14.618756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.1,5.4,0.0,0.8,2.0,239.5,239.5,239.4,15.7,14.7,15.3,849.5,10.1,49.9,0.0,4.8,42.2,849.4,15.5,13.0,42.2,100.0,3277.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110369,2026-08-16T23:42:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,231.6,231.9,231.9,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110431,2026-08-16T23:43:01.618721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,225.5,225.2,225.3,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110462,2026-08-16T23:43:16.618699+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.5,1.1,1.6,20.4,0.0,0.8,2.0,245.5,245.0,245.0,13.9,12.8,13.3,849.7,7.5,49.93,0.0,2.2,42.2,848.1,27.9,28.2,42.2,100.0,3267.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110493,2026-08-16T23:43:32.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.5,240.2,240.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110524,2026-08-16T23:43:47.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.4,2.6,0.0,0.8,1.0,241.0,240.4,240.6,12.0,11.0,11.1,850.3,5.0,49.93,0.0,2.5,42.2,850.7,2.4,2.0,42.2,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110586,2026-08-16T23:44:18.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,0.7,0.0,0.8,1.0,234.8,234.5,235.0,18.2,17.4,17.9,850.2,12.8,49.93,0.0,6.8,41.8,849.7,13.5,11.0,41.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110617,2026-08-16T23:44:34.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.6,241.4,241.3,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1110648,2026-08-16T23:44:49.628751+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.0,3.2,24.6,0.0,0.8,1.0,225.4,225.4,225.6,36.6,35.6,35.7,847.5,27.0,49.78,0.0,23.2,41.8,850.7,2.4,1.7,41.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110679,2026-08-16T23:45:05.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,245.9,245.6,245.2,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1110741,2026-08-16T23:45:36.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.4,1.0,243.6,243.4,243.1,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1110772,2026-08-16T23:45:51.629644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.4,0.0,0.8,1.0,244.2,243.6,243.6,11.9,10.9,11.2,850.1,4.7,49.93,0.0,2.2,41.8,850.7,2.3,2.0,41.8,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110834,2026-08-16T23:46:22.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,9.6,0.0,0.8,1.0,233.9,234.0,234.4,22.6,22.0,22.2,848.9,17.5,49.83,0.0,10.3,41.8,850.0,7.9,7.0,41.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110896,2026-08-16T23:46:53.618625+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.8,10.6,0.0,0.8,1.0,242.1,241.6,241.8,12.0,11.0,11.1,850.2,4.4,49.93,0.0,2.2,41.8,849.4,15.0,17.9,41.8,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1110927,2026-08-16T23:47:09.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,226.9,227.1,227.1,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1110958,2026-08-16T23:47:24.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.4,8.5,0.0,0.8,1.0,245.3,244.8,244.8,11.9,10.9,11.0,850.1,5.0,49.93,0.0,2.2,41.8,849.7,13.5,12.7,41.8,100.0,3271.0,3270.0,24.7,23.9,24.1,20000.0,856.4,0,0
