id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1110989,2026-08-16T23:47:40.630235+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,243.4,243.2,242.9,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111051,2026-08-16T23:48:11.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,236.5,236.7,236.7,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111082,2026-08-16T23:48:26.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.4,9.1,0.0,0.8,1.0,235.8,235.3,235.5,16.7,16.0,16.4,849.3,11.5,49.87,0.0,10.8,41.8,850.7,2.4,1.7,41.8,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111113,2026-08-16T23:48:42.619071+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,241.1,240.9,240.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111144,2026-08-16T23:48:57.619785+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.2,1.8,3.5,27.7,0.0,0.8,2.0,225.0,225.0,225.2,41.2,40.7,39.4,847.2,29.9,49.77,0.0,21.7,41.8,850.7,2.2,2.0,41.8,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111206,2026-08-16T23:49:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,5.4,0.0,0.8,1.0,238.1,237.7,237.7,15.1,14.1,14.6,849.7,9.0,49.91,0.0,2.1,41.8,850.4,3.6,3.4,41.8,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111237,2026-08-16T23:49:44.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,227.6,228.0,227.9,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111268,2026-08-16T23:49:59.618573+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.6,2.5,22.4,0.0,0.8,2.0,230.5,230.4,230.6,30.7,29.8,29.1,848.2,24.4,49.83,0.0,13.2,41.8,850.7,2.0,1.9,41.8,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111299,2026-08-16T23:50:15.628728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.6,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111361,2026-08-16T23:50:46.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,225.9,226.1,226.2,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111392,2026-08-16T23:51:01.618864+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.2,4.8,0.0,0.8,1.0,242.7,242.2,242.3,11.8,10.9,11.1,850.2,4.7,49.93,0.0,2.2,41.4,850.0,9.5,8.5,41.4,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111423,2026-08-16T23:51:17.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,225.2,225.1,225.4,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111454,2026-08-16T23:51:32.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.1,0.7,0.0,0.8,2.0,238.0,237.8,238.0,18.5,18.0,18.2,849.3,15.5,49.9,0.0,4.6,41.4,849.4,14.8,13.0,41.4,100.0,3275.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111516,2026-08-16T23:52:03.619146+00:00,external_ems_2,bess_2,good,0.0529,normal,PCS DC current and BMS current mismatch: 23.3,0.6,0.9,2.1,23.3,0.0,0.8,1.0,241.3,240.7,241.0,11.9,11.0,11.2,850.2,4.5,49.93,0.0,2.2,41.4,848.1,27.8,26.0,41.4,100.0,3270.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111547,2026-08-16T23:52:19.619303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,228.0,228.2,228.2,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111578,2026-08-16T23:52:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,2.7,0.0,0.8,2.0,243.6,243.1,243.3,11.9,10.9,11.1,850.2,4.7,49.93,0.0,2.2,41.4,850.7,2.0,1.6,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111609,2026-08-16T23:52:50.628837+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,242.2,242.1,241.9,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111671,2026-08-16T23:53:21.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,245.8,245.6,245.2,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1111702,2026-08-16T23:53:36.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.7,16.4,0.0,0.8,2.0,229.9,230.1,230.4,23.8,23.1,23.3,849.0,18.6,49.87,0.0,7.0,41.4,850.7,2.2,1.8,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111733,2026-08-16T23:53:52.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,240.5,240.2,240.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1111764,2026-08-16T23:54:07.618568+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.2,1.4,2.9,25.9,0.0,0.8,1.0,228.0,227.9,228.1,34.5,34.3,33.1,847.8,27.9,49.8,0.0,18.7,41.4,850.7,2.0,1.8,41.4,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111826,2026-08-16T23:54:38.629712+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,2.2,0.0,0.8,2.0,242.6,242.1,242.2,11.9,11.0,11.1,850.2,4.5,49.93,0.0,2.2,41.4,851.0,2.3,2.0,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111888,2026-08-16T23:55:09.628848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,1.7,0.0,0.8,1.0,239.3,239.0,239.0,17.1,16.3,16.7,849.4,12.1,49.9,0.0,5.3,41.4,850.0,10.4,8.0,41.4,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1111919,2026-08-16T23:55:25.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.5,1.0,240.4,239.7,239.7,0.8,0.6,0.6,867.6,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1111981,2026-08-16T23:55:56.629906+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,224.4,224.7,224.8,0.8,0.6,0.6,867.7,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112012,2026-08-16T23:56:11.628716+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.4,1.0,1.4,20.7,0.0,0.8,2.0,240.8,240.4,240.5,12.0,11.0,11.1,849.5,4.4,49.89,0.0,8.7,41.4,848.1,25.1,27.7,41.4,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112043,2026-08-16T23:56:27.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,243.9,243.7,243.4,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112074,2026-08-16T23:56:42.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.5,2.8,0.0,0.8,1.0,243.7,243.0,243.0,11.9,11.0,11.1,850.2,4.9,49.93,0.0,8.6,41.4,850.7,2.1,1.6,41.4,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112136,2026-08-16T23:57:13.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.4,1.6,15.6,0.0,0.8,1.0,224.8,224.8,224.9,42.0,42.0,39.6,847.8,30.9,49.77,0.0,23.9,41.4,849.4,15.3,13.2,41.4,100.0,3268.0,3267.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112167,2026-08-16T23:57:29.618617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,239.2,239.2,238.9,0.8,0.6,0.7,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112198,2026-08-16T23:57:44.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.8,4.7,0.0,0.8,2.0,231.5,231.6,231.8,13.5,12.5,12.9,848.9,6.9,49.87,0.0,4.9,41.4,850.7,2.2,1.7,41.4,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112229,2026-08-16T23:58:00.629716+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.5,1.0,240.9,240.6,240.6,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112291,2026-08-16T23:58:31.629175+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.1,243.9,243.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112322,2026-08-16T23:58:46.618917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.6,2.5,0.0,0.8,1.0,244.1,243.7,243.7,11.9,10.9,11.2,850.1,4.6,49.91,0.0,2.2,41.0,850.7,2.1,1.9,41.0,100.0,3277.0,3276.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112353,2026-08-16T23:59:02.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,226.4,226.4,226.5,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112446,2026-08-16T23:59:48.628699+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.5,0.9,1.8,22.2,0.0,0.8,2.0,242.2,241.7,241.9,11.9,11.0,11.2,850.2,4.7,49.93,0.0,2.2,41.0,848.4,26.9,24.8,41.0,100.0,3267.0,3265.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112477,2026-08-17T00:00:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,225.5,225.7,225.7,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112508,2026-08-17T00:00:19.619339+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,3.5,0.0,0.8,1.0,245.4,244.9,244.8,11.9,10.9,11.0,850.1,4.7,49.93,0.0,2.2,41.0,850.0,8.2,6.9,41.0,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112539,2026-08-17T00:00:35.618866+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,235.6,235.4,235.3,0.8,0.6,0.6,867.6,-0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1112601,2026-08-17T00:01:06.628666+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.4,1.0,229.6,229.6,229.7,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1112632,2026-08-17T00:01:21.618829+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,1.0,0.0,0.8,2.0,235.0,234.9,235.1,16.8,16.0,16.6,849.4,11.6,49.87,0.0,10.6,41.0,849.7,12.6,11.3,41.0,100.0,3271.0,3269.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112663,2026-08-17T00:01:37.619418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.4,1.0,242.8,242.3,242.2,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1112694,2026-08-17T00:01:52.618580+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.1,1.8,3.1,26.9,0.0,0.8,2.0,224.5,224.5,224.6,39.2,39.7,37.9,847.6,29.1,49.77,0.0,25.6,41.0,850.7,2.2,1.5,41.0,100.0,3277.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112756,2026-08-17T00:02:23.629550+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.0,1.0,0.0,0.8,1.0,237.8,237.4,237.4,16.5,15.7,16.4,849.7,10.5,49.91,0.0,2.2,41.0,849.7,11.5,10.3,41.0,100.0,3272.0,3271.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112787,2026-08-17T00:02:39.628808+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.4,1.0,241.1,240.8,240.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1112818,2026-08-17T00:02:54.628719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,2.6,0.0,0.8,1.0,231.1,231.0,231.3,26.3,25.9,25.5,848.7,4.7,49.86,0.0,8.9,41.0,850.7,2.1,2.0,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112849,2026-08-17T00:03:10.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.2,0.1,1.4,1.0,229.5,229.8,229.8,0.8,0.6,0.6,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1112942,2026-08-17T00:03:56.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.4,0.0,0.8,1.0,242.7,242.2,242.4,12.0,10.9,11.1,850.2,4.5,49.93,0.0,2.2,41.0,850.7,2.1,1.7,41.0,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1112973,2026-08-17T00:04:12.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,225.4,225.3,225.5,0.8,0.6,0.7,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113004,2026-08-17T00:04:27.628808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.5,0.5,0.0,0.8,1.0,237.7,237.6,237.8,17.7,17.0,17.7,849.2,11.8,49.9,0.0,6.9,41.0,849.7,12.3,11.2,41.0,100.0,3273.0,3272.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113066,2026-08-17T00:04:58.629152+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.8,2.1,20.9,0.4,0.8,2.0,241.3,240.8,241.1,11.9,11.1,11.1,850.2,4.8,49.93,0.0,2.2,41.0,848.1,25.7,26.2,40.6,100.0,3264.0,3262.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113097,2026-08-17T00:05:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,229.4,229.2,229.5,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113128,2026-08-17T00:05:29.618694+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,2.2,0.0,0.8,2.0,244.6,244.1,244.2,11.9,11.6,11.1,850.1,4.9,49.93,0.0,2.5,40.6,850.7,2.7,2.1,40.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113159,2026-08-17T00:05:45.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,241.9,241.7,241.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113221,2026-08-17T00:06:16.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.9,0.0,0.1,1.4,1.0,242.4,239.3,241.7,0.8,0.6,0.6,867.7,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113252,2026-08-17T00:06:31.618554+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,3.6,2.1,16.7,0.0,0.8,1.0,231.1,227.4,231.4,24.2,27.1,23.5,848.6,19.9,49.84,0.0,13.8,40.6,850.7,3.2,3.1,40.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113283,2026-08-17T00:06:47.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.1,0.1,1.4,1.0,241.8,239.0,241.3,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113314,2026-08-17T00:07:02.618573+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,4.1,7.3,3.1,28.1,0.0,0.8,2.0,226.5,222.6,226.7,39.4,42.7,35.4,847.3,31.7,49.76,0.0,21.6,40.6,850.4,3.6,3.2,40.6,100.0,3276.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113376,2026-08-17T00:07:33.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.2,0.5,2.6,0.0,0.8,1.0,243.4,240.4,242.9,12.0,14.4,11.2,849.9,6.1,49.92,0.0,3.4,40.6,850.4,3.5,3.1,40.6,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113407,2026-08-17T00:07:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.9,0.1,0.1,1.4,1.0,240.7,237.7,240.3,0.8,0.6,0.6,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113469,2026-08-17T00:08:20.628976+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.9,0.0,0.1,1.4,1.0,233.3,230.9,234.1,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113531,2026-08-17T00:08:51.628669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.9,0.1,0.1,1.4,1.0,224.7,222.9,224.6,0.9,0.6,0.7,867.7,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113562,2026-08-17T00:09:06.618569+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.2,1.8,1.9,20.2,0.0,0.8,2.0,240.7,239.5,240.3,12.0,13.0,11.2,850.0,5.8,49.93,0.0,3.0,40.6,848.1,26.0,27.9,40.6,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113593,2026-08-17T00:09:22.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,3.2,0.1,0.1,1.4,1.0,227.4,226.0,227.6,0.8,0.6,0.7,867.7,-0.1,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113624,2026-08-17T00:09:37.630145+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.5,2.1,0.0,0.8,2.0,243.2,241.6,242.5,12.0,13.0,11.1,849.9,5.9,49.93,0.0,5.4,40.6,850.4,3.8,3.0,40.6,100.0,3276.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113686,2026-08-17T00:10:08.628917+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.9,13.6,0.0,0.8,1.0,225.4,223.7,225.7,38.1,39.1,35.0,847.1,28.6,49.79,0.0,23.3,40.6,849.0,15.0,13.0,40.6,100.0,3269.0,3268.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113717,2026-08-17T00:10:24.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,236.8,235.6,236.9,0.8,0.6,0.7,867.7,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113748,2026-08-17T00:10:39.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,1.6,12.7,0.0,0.8,1.0,232.3,230.7,232.5,21.8,23.9,21.6,848.8,16.5,49.87,0.0,6.5,40.6,850.4,3.8,2.5,40.6,100.0,3276.0,3275.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113779,2026-08-17T00:10:55.629028+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,240.8,239.5,240.4,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113841,2026-08-17T00:11:26.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.1,1.4,1.0,243.2,242.0,242.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113872,2026-08-17T00:11:41.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.1,0.5,2.0,0.0,0.8,1.0,242.2,240.7,241.6,12.0,13.2,11.1,849.9,5.7,49.93,0.0,3.1,40.2,850.4,3.7,11.9,40.2,100.0,3275.0,3274.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113903,2026-08-17T00:11:57.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,2.9,0.1,0.1,1.4,1.0,227.7,226.2,228.0,0.9,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1113934,2026-08-17T00:12:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.6,1.5,17.4,0.0,0.8,2.0,240.5,238.9,240.0,15.5,16.7,15.1,849.3,10.8,49.9,0.0,3.3,40.2,847.8,28.2,28.4,40.2,100.0,3263.0,3261.0,24.7,23.9,24.1,20000.0,856.4,0,0
1113996,2026-08-17T00:12:43.619378+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.6,8.0,0.0,0.8,1.0,241.1,239.2,240.2,12.0,13.1,11.2,850.0,5.7,49.93,0.0,3.0,40.2,849.4,13.7,12.9,40.2,100.0,3274.0,3273.0,24.7,23.9,24.1,20000.0,856.4,0,0
1114027,2026-08-17T00:12:59.629567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.9,0.1,0.1,1.4,1.0,233.6,232.2,234.0,0.8,0.6,0.7,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1114058,2026-08-17T00:13:14.629255+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.2,1.3,10.6,0.0,0.8,2.0,235.5,233.7,235.3,21.2,23.3,21.1,849.4,15.0,49.86,0.0,13.2,40.2,848.1,25.6,26.7,40.2,100.0,3268.0,3266.0,24.7,23.9,24.1,20000.0,856.4,0,0
1114089,2026-08-17T00:13:30.628741+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.9,0.1,0.1,1.4,1.0,243.1,241.8,242.5,0.9,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1114151,2026-08-17T00:14:01.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.9,0.0,0.1,1.5,1.0,242.5,241.3,241.6,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1114182,2026-08-17T00:14:16.619297+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.1,0.8,2.5,24.7,0.0,0.8,1.0,224.1,224.1,224.2,40.2,40.6,39.8,847.5,30.2,49.76,0.0,22.9,40.2,850.0,5.5,5.8,40.2,100.0,3274.0,3273.0,24.7,23.9,24.2,20000.0,856.4,0,0
1114213,2026-08-17T00:14:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,3.2,0.0,0.1,1.5,1.0,241.4,241.1,241.1,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1114244,2026-08-17T00:14:47.630028+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.7,2.7,0.0,0.9,1.0,242.5,242.2,242.1,11.9,10.9,11.1,850.0,4.8,49.88,0.0,2.1,40.2,850.7,2.1,1.8,40.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114306,2026-08-17T00:15:18.629435+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.5,1.6,2.8,25.2,0.0,0.9,1.0,231.9,232.1,232.4,34.4,34.3,32.8,847.9,27.6,49.81,0.0,15.3,40.2,850.7,2.4,1.5,40.2,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114337,2026-08-17T00:15:34.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.5,1.0,243.6,243.5,243.2,0.9,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1114368,2026-08-17T00:15:49.628785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,1.9,0.0,0.8,2.0,242.4,241.9,242.1,11.9,11.0,11.1,850.1,4.4,49.93,0.0,2.1,40.2,850.7,2.5,2.0,40.2,100.0,3277.0,3275.0,24.7,23.9,24.2,20000.0,856.4,0,0
1114399,2026-08-17T00:16:05.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,225.5,225.5,225.6,0.8,0.6,0.7,867.7,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1114461,2026-08-17T00:16:36.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,230.7,231.0,231.0,0.8,0.6,0.7,867.7,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1114523,2026-08-17T00:17:07.618958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,227.0,227.1,227.1,0.8,0.6,0.7,867.7,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1114554,2026-08-17T00:17:22.618580+00:00,external_ems_2,bess_2,good,0.0144,normal,PCS DC current and BMS current mismatch: 20.9,0.5,0.9,1.9,20.9,0.0,0.9,2.0,245.2,244.7,244.7,11.8,10.9,11.1,850.0,4.7,49.93,0.0,2.2,40.2,848.1,25.6,25.7,40.2,100.0,3265.0,3263.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114616,2026-08-17T00:17:53.629319+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,18.4,0.0,0.9,1.0,228.2,228.2,228.4,25.7,25.2,25.2,848.7,20.5,49.89,0.0,14.1,40.2,850.7,2.1,1.5,40.2,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114647,2026-08-17T00:18:09.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.0,0.1,1.6,1.0,236.8,236.6,236.5,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1114678,2026-08-17T00:18:24.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.8,2.8,0.0,0.9,1.0,235.9,235.6,235.8,19.5,19.0,19.2,848.9,12.8,49.86,0.0,12.3,39.8,849.7,10.0,7.1,39.8,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114709,2026-08-17T00:18:40.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.6,1.0,241.1,240.9,240.8,0.8,0.6,0.7,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1114771,2026-08-17T00:19:11.629461+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,243.6,243.5,243.3,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1114802,2026-08-17T00:19:26.619080+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.1,1.9,3.2,27.1,0.0,0.9,1.0,226.4,226.4,226.5,37.6,36.8,35.7,847.5,29.3,49.78,0.0,18.7,39.8,850.7,2.2,1.8,39.8,100.0,3275.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114833,2026-08-17T00:19:42.620492+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.2,0.1,1.5,1.0,235.4,235.3,235.5,0.8,0.6,0.7,867.7,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1114864,2026-08-17T00:19:57.629404+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,16.8,0.0,0.9,1.0,243.0,242.5,242.6,11.9,11.0,11.1,850.1,4.4,49.93,0.0,2.1,39.8,848.4,21.2,22.8,39.8,100.0,3271.0,3270.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114926,2026-08-17T00:20:28.619598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.7,10.5,0.0,0.9,1.0,235.3,235.2,235.5,19.9,19.6,19.9,849.0,12.8,49.88,0.0,6.5,39.8,850.7,2.3,1.5,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1114957,2026-08-17T00:20:44.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,235.9,235.8,235.7,0.8,0.6,0.7,867.7,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1114988,2026-08-17T00:20:59.629840+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,1.4,17.4,0.0,0.9,1.0,241.5,240.9,241.2,11.9,11.0,11.2,850.1,4.5,49.93,0.0,2.1,39.8,848.7,21.9,23.4,39.8,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115081,2026-08-17T00:21:46.628999+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,241.9,241.8,241.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1115112,2026-08-17T00:22:01.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,0.3,5.8,0.0,0.9,1.0,227.4,227.7,227.9,25.9,25.2,25.4,848.7,18.3,49.82,0.0,16.7,39.8,848.4,24.1,21.4,39.8,100.0,3267.0,3266.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115143,2026-08-17T00:22:17.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.2,0.1,0.1,1.5,1.0,241.0,240.8,240.8,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1115174,2026-08-17T00:22:32.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,1.9,19.1,0.0,0.9,1.0,230.9,230.9,231.2,25.7,25.0,24.9,848.8,21.2,49.84,0.0,12.2,39.8,850.7,2.1,1.7,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115236,2026-08-17T00:23:03.618578+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.3,1.4,3.1,26.5,0.0,0.9,1.0,227.0,226.9,227.2,38.4,37.9,37.0,847.6,28.5,49.76,0.0,22.1,39.8,850.7,2.0,1.8,39.8,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115267,2026-08-17T00:23:19.629091+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,236.8,236.6,236.6,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1115298,2026-08-17T00:23:34.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.6,2.2,0.0,0.9,2.0,243.7,243.2,243.3,11.8,11.0,11.2,850.1,4.5,49.93,0.0,2.1,39.8,850.7,2.3,1.7,39.8,100.0,3276.0,3274.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115329,2026-08-17T00:23:50.629121+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.8,0.0,0.1,1.5,1.0,225.2,225.2,225.3,0.9,0.6,0.7,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1115391,2026-08-17T00:24:21.630158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.4,1.0,234.7,234.8,234.7,0.8,0.6,0.7,867.7,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
1115422,2026-08-17T00:24:36.628675+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.2,4.8,0.0,0.9,1.0,242.2,241.5,241.8,14.2,13.1,13.6,849.6,7.6,49.88,0.0,3.1,39.8,849.4,12.4,9.9,39.8,100.0,3270.0,3269.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115453,2026-08-17T00:24:52.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.1,1.5,1.0,244.3,243.8,243.4,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115484,2026-08-17T00:25:07.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,19.2,0.4,0.9,2.0,241.0,240.5,240.6,11.9,11.0,11.2,850.1,5.1,49.93,0.0,2.1,39.8,848.4,24.3,23.8,39.4,100.0,3262.0,3260.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115577,2026-08-17T00:25:54.619233+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,242.0,241.8,241.6,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115608,2026-08-17T00:26:09.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,2.0,19.3,0.0,0.9,1.0,225.0,225.0,225.4,34.6,34.5,33.1,847.7,27.4,49.82,0.0,23.2,39.4,849.7,8.1,7.0,39.4,100.0,3272.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115639,2026-08-17T00:26:25.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.9,0.1,0.1,1.5,1.0,245.6,245.0,244.6,0.8,0.6,0.7,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115701,2026-08-17T00:26:56.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,232.7,232.6,232.7,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115732,2026-08-17T00:27:11.618565+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,0.2,1.4,3.2,26.4,0.0,0.9,1.0,227.5,227.4,227.6,38.6,38.2,37.2,847.5,28.7,49.79,0.0,18.6,39.4,850.7,2.3,1.8,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115763,2026-08-17T00:27:27.619115+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,231.0,231.1,231.2,0.8,0.6,0.7,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115794,2026-08-17T00:27:42.619140+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.1,3.8,0.0,0.9,1.0,242.8,242.3,242.5,11.8,10.9,11.1,850.1,4.4,49.93,0.0,2.1,39.4,850.0,8.2,8.9,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115856,2026-08-17T00:28:13.629585+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,0.5,1.0,1.6,20.7,0.0,0.9,1.0,244.3,243.9,243.8,11.9,10.9,11.1,850.0,4.7,49.93,0.0,2.2,39.4,848.4,25.4,25.5,39.4,100.0,3266.0,3265.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115887,2026-08-17T00:28:29.628784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.1,1.5,1.0,244.3,243.8,243.5,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1115918,2026-08-17T00:28:44.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,2.1,0.0,0.9,1.0,243.4,242.8,243.0,11.8,10.9,11.1,850.0,4.3,49.93,0.0,2.2,39.4,850.7,2.2,1.7,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1115949,2026-08-17T00:29:00.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,243.3,242.8,242.6,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116011,2026-08-17T00:29:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,238.9,238.9,238.6,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116042,2026-08-17T00:29:46.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.7,10.6,0.0,0.9,2.0,233.4,233.4,233.5,19.8,19.4,19.7,849.0,12.8,49.85,0.0,8.7,39.4,850.7,2.2,1.9,39.4,100.0,3277.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1116104,2026-08-17T00:30:17.629846+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,1.9,3.2,28.0,0.0,0.9,1.0,226.4,226.4,226.6,38.9,39.7,37.8,847.5,30.4,49.78,0.0,19.2,39.4,850.7,2.4,1.8,39.4,100.0,3276.0,3275.0,24.8,23.9,24.2,20000.0,856.4,0,0
1116166,2026-08-17T00:30:48.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,11.2,0.0,0.8,1.0,243.1,242.5,242.7,11.8,10.9,11.1,850.1,4.4,49.93,0.0,2.1,39.4,849.4,15.6,14.4,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116197,2026-08-17T00:31:04.630849+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,225.7,226.3,226.3,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116228,2026-08-17T00:31:19.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.2,6.3,0.0,0.8,1.0,240.9,240.3,240.4,15.1,14.1,14.7,849.5,8.5,49.87,0.0,5.3,39.4,850.7,2.2,1.4,39.4,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116259,2026-08-17T00:31:35.619283+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,231.5,231.7,231.8,0.8,0.6,0.7,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116321,2026-08-17T00:32:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,225.6,225.7,225.9,0.9,0.6,0.7,867.7,-0.2,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116352,2026-08-17T00:32:21.618933+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,1.8,17.6,0.0,0.8,2.0,242.8,242.0,242.3,13.1,12.1,12.6,849.9,6.5,49.9,0.0,2.2,39.0,848.1,24.1,25.3,39.0,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116383,2026-08-17T00:32:37.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,243.1,242.8,242.7,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116414,2026-08-17T00:32:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,0.2,0.0,0.8,1.0,241.0,240.3,240.4,12.0,11.0,11.1,850.2,4.5,49.93,0.0,2.1,39.0,850.4,4.3,4.5,39.0,100.0,3272.0,3271.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116476,2026-08-17T00:33:23.629572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.3,13.7,0.0,0.8,1.0,243.6,243.2,243.3,12.0,11.0,11.1,850.0,4.9,49.93,0.0,9.1,39.0,848.7,18.6,17.8,39.0,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116507,2026-08-17T00:33:39.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,241.4,241.1,241.1,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116538,2026-08-17T00:33:54.618563+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.4,2.4,2.9,27.4,0.0,0.8,1.0,224.9,224.5,224.7,38.7,38.8,36.4,847.8,29.5,49.77,0.0,21.5,39.0,850.7,2.1,1.7,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116569,2026-08-17T00:34:10.618779+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.5,1.0,244.4,243.9,243.5,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116631,2026-08-17T00:34:41.618649+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,3.1,0.0,0.1,1.5,1.0,243.3,243.0,242.9,0.9,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116662,2026-08-17T00:34:56.619246+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.0,7.7,0.0,0.8,1.0,244.0,243.3,243.3,11.9,10.9,11.1,849.7,4.5,49.93,0.0,2.1,39.0,849.7,12.2,9.0,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116693,2026-08-17T00:35:12.629545+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.0,0.1,1.5,1.0,224.1,224.3,224.3,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.3,20000.0,855.9,0,0
1116724,2026-08-17T00:35:27.630375+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,1.1,9.8,0.0,0.8,2.0,230.8,230.9,231.2,29.1,28.1,27.6,848.3,23.5,49.84,0.0,13.2,39.0,849.4,13.7,11.7,39.0,100.0,3272.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116786,2026-08-17T00:35:58.618572+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.6,0.9,2.0,21.7,0.0,0.8,2.0,242.0,241.4,241.6,11.9,11.0,11.2,850.1,4.9,49.93,0.0,2.1,39.0,848.1,26.6,27.3,39.0,100.0,3269.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116817,2026-08-17T00:36:14.629762+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.9,0.0,0.1,1.5,1.0,227.9,228.0,228.0,0.8,0.6,0.7,867.7,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116848,2026-08-17T00:36:29.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,2.5,0.0,0.8,2.0,246.2,245.6,245.5,11.9,10.9,11.1,850.0,4.6,49.93,0.0,2.1,39.0,850.7,2.1,1.4,39.0,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1116879,2026-08-17T00:36:45.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,242.4,242.1,241.9,0.8,0.6,0.7,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116941,2026-08-17T00:37:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,238.2,238.5,238.3,0.8,0.6,0.7,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1116972,2026-08-17T00:37:31.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.7,11.5,0.0,0.8,1.0,232.7,232.5,233.0,20.3,20.0,20.4,850.0,13.8,49.93,0.0,10.5,39.0,850.7,2.3,17.6,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117003,2026-08-17T00:37:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,242.0,241.7,241.6,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117034,2026-08-17T00:38:02.619769+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.2,3.2,3.1,29.4,0.0,0.8,1.0,225.5,225.4,225.6,43.5,44.7,41.5,847.6,31.6,49.77,0.0,24.5,39.0,850.7,2.2,1.7,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117096,2026-08-17T00:38:33.629257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.9,4.8,0.0,0.8,1.0,239.7,238.9,239.2,13.7,12.7,13.1,849.8,6.9,49.87,0.0,4.7,39.0,850.7,2.1,1.8,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117158,2026-08-17T00:39:04.619050+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.9,14.3,0.0,0.8,1.0,228.6,228.3,228.6,34.2,33.8,33.0,847.8,27.3,49.81,0.0,15.8,39.0,849.7,13.0,11.1,39.0,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117189,2026-08-17T00:39:20.629349+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,3.1,0.1,0.1,1.5,1.0,241.1,242.0,242.1,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117251,2026-08-17T00:39:51.629788+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,224.6,224.8,224.9,0.8,0.6,0.6,867.6,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117282,2026-08-17T00:40:06.618703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.9,12.2,0.0,0.8,1.0,241.4,241.6,241.7,11.9,10.4,10.5,850.3,2.9,49.94,0.0,1.4,38.6,849.4,15.1,13.3,38.6,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117313,2026-08-17T00:40:22.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,224.9,225.3,225.3,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117344,2026-08-17T00:40:37.619178+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,10.4,0.0,0.8,2.0,244.3,244.8,244.5,11.8,10.4,10.5,850.1,3.5,49.94,0.0,1.5,38.6,849.4,13.9,11.6,38.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117406,2026-08-17T00:41:08.619315+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.1,1.3,7.5,0.0,0.8,1.0,227.7,227.6,227.8,25.5,23.6,23.4,849.4,15.7,49.89,0.0,11.7,38.6,848.1,23.2,24.3,38.6,100.0,3268.0,3267.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117437,2026-08-17T00:41:24.629371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,232.4,232.5,232.4,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117468,2026-08-17T00:41:39.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.6,11.0,0.0,0.8,1.0,243.7,244.1,244.0,12.0,10.4,10.5,849.1,12.3,49.94,0.0,1.4,38.6,850.7,1.3,1.2,38.6,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117499,2026-08-17T00:41:55.630223+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.5,1.0,240.8,241.5,241.3,0.8,0.6,0.7,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117561,2026-08-17T00:42:26.618727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,244.8,245.5,245.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117592,2026-08-17T00:42:41.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.5,2.6,0.0,0.8,1.0,241.0,241.0,241.1,12.1,10.5,10.7,850.2,3.9,49.94,0.0,1.4,38.6,850.7,1.3,1.2,38.6,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117623,2026-08-17T00:42:57.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,233.4,233.3,233.6,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117716,2026-08-17T00:43:43.629199+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.9,10.8,0.0,0.8,1.0,241.8,242.2,242.2,12.0,10.5,10.6,850.3,4.0,49.94,0.0,1.4,38.6,849.4,14.8,13.4,38.6,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117747,2026-08-17T00:43:59.630177+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.2,0.2,0.1,1.5,1.0,224.8,225.0,225.1,0.8,0.6,0.7,867.7,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117778,2026-08-17T00:44:14.619262+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.4,1.5,1.8,23.6,0.0,0.8,1.0,245.4,245.8,245.6,11.9,10.4,10.5,850.2,3.3,49.94,0.0,1.4,38.6,848.4,26.9,23.4,38.6,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117809,2026-08-17T00:44:30.629432+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.1,1.5,1.0,243.6,244.3,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117871,2026-08-17T00:45:01.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.2,0.0,0.1,1.5,1.0,242.6,243.3,243.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117902,2026-08-17T00:45:16.628868+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.6,0.2,2.5,0.0,0.8,2.0,226.0,226.2,226.6,36.4,34.6,33.8,848.6,26.6,49.87,0.0,15.7,38.6,848.4,24.1,20.9,38.6,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1117933,2026-08-17T00:45:32.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.1,0.1,1.5,1.0,228.5,228.8,228.8,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1117964,2026-08-17T00:45:47.619461+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,1.8,9.5,0.0,0.8,1.0,232.4,232.6,232.9,18.9,17.3,17.3,848.9,11.0,49.86,0.0,12.2,38.6,850.7,1.5,1.0,38.6,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118026,2026-08-17T00:46:18.618581+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,0.3,4.4,3.0,26.9,0.0,0.8,2.0,224.8,224.9,225.1,40.1,37.8,35.7,847.7,28.3,49.78,0.0,19.7,38.6,850.7,1.4,0.9,38.6,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118057,2026-08-17T00:46:34.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.0,0.1,1.5,1.0,243.8,244.5,244.0,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118088,2026-08-17T00:46:49.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.1,0.0,0.8,1.0,242.9,243.3,243.2,12.0,10.4,10.6,850.2,3.4,49.94,0.0,1.4,38.6,850.7,1.3,1.0,38.6,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118119,2026-08-17T00:47:05.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.0,0.1,1.5,1.0,225.0,225.4,225.6,0.8,0.6,0.6,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118212,2026-08-17T00:47:51.629446+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,9.0,0.0,0.8,2.0,241.2,241.5,241.6,11.9,10.4,10.6,850.3,3.4,49.94,0.0,1.4,38.2,849.7,12.4,9.3,38.2,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118243,2026-08-17T00:48:07.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,225.1,225.3,225.3,0.8,0.6,0.6,867.7,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118274,2026-08-17T00:48:22.619228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.5,19.2,0.0,0.8,1.0,245.3,245.6,245.4,11.9,10.5,10.5,850.2,3.5,49.94,0.0,1.4,38.2,848.7,22.7,20.8,38.2,100.0,3269.0,3268.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118336,2026-08-17T00:48:53.618939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.3,3.9,0.0,0.8,1.0,232.2,232.0,232.3,17.4,15.6,15.7,849.1,10.5,49.94,0.0,10.1,38.2,849.4,14.4,12.8,38.2,100.0,3270.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
