id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1118367,2026-08-17T00:49:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,237.5,237.7,237.6,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118398,2026-08-17T00:49:24.629774+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,5.2,0.0,0.8,2.0,231.6,231.7,232.1,22.1,20.6,20.5,849.4,16.1,49.9,0.0,10.9,38.2,848.7,21.3,22.2,38.2,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118429,2026-08-17T00:49:40.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.9,0.1,0.1,1.5,1.0,242.2,242.9,242.6,0.8,0.6,0.6,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118491,2026-08-17T00:50:11.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,240.8,241.5,241.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118522,2026-08-17T00:50:26.618572+00:00,external_ems_2,bess_2,good,0.1299,normal,PCS DC current and BMS current mismatch: 28.1,0.4,2.3,3.3,28.1,0.0,0.8,2.0,225.0,225.1,225.4,41.2,38.9,39.2,847.4,29.5,49.78,0.0,20.1,38.2,850.7,1.4,0.9,38.2,100.0,3274.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118553,2026-08-17T00:50:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.0,0.1,1.5,1.0,242.8,243.6,243.2,0.8,0.6,0.6,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1118584,2026-08-17T00:50:57.619095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.2,5.7,0.0,0.8,1.0,242.7,243.2,243.2,12.0,10.4,10.5,850.2,4.1,49.94,0.0,1.4,38.2,850.0,9.8,9.1,38.2,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118646,2026-08-17T00:51:28.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.0,1.2,0.0,0.8,2.0,238.9,239.0,238.9,18.1,16.3,16.5,848.7,10.8,49.86,0.0,7.8,38.2,849.7,9.6,8.6,38.2,100.0,3275.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118677,2026-08-17T00:51:44.629816+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.4,1.0,237.1,237.2,237.0,0.8,0.6,0.7,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
1118739,2026-08-17T00:52:15.629938+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,229.4,230.0,230.1,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1118801,2026-08-17T00:52:46.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,243.3,244.0,243.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1118832,2026-08-17T00:53:01.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,3.4,0.4,12.5,0.0,0.8,1.0,225.6,225.6,225.9,35.4,32.3,32.0,849.0,25.4,49.85,0.0,18.4,38.2,849.4,12.9,13.0,38.2,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118863,2026-08-17T00:53:17.618654+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,247.6,247.8,247.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1118894,2026-08-17T00:53:32.619025+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.5,16.7,0.0,0.8,1.0,235.1,235.0,235.5,26.1,24.1,23.9,848.9,22.0,49.85,0.0,13.1,38.2,850.4,5.3,5.2,38.2,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118956,2026-08-17T00:54:03.618569+00:00,external_ems_2,bess_2,good,0.2245,normal,PCS DC current and BMS current mismatch: 34.0,0.3,3.3,3.4,34.0,0.0,0.8,1.0,229.3,229.2,229.5,40.3,39.2,37.0,847.6,35.4,49.77,0.0,19.0,38.2,851.0,1.4,1.1,38.2,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1118987,2026-08-17T00:54:19.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,246.4,246.7,246.4,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119018,2026-08-17T00:54:34.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.5,5.7,0.0,0.8,2.0,245.8,246.2,246.1,12.5,11.4,11.3,850.2,7.1,49.94,0.0,1.3,37.9,850.7,1.4,1.0,37.9,100.0,3276.0,3275.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119049,2026-08-17T00:54:50.618921+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,227.7,227.7,228.0,0.8,0.6,0.6,867.6,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119111,2026-08-17T00:55:21.618692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,227.3,227.5,227.5,0.8,0.6,0.6,867.6,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119142,2026-08-17T00:55:36.619503+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.2,1.6,0.0,0.8,1.0,244.4,244.4,244.5,15.2,13.5,13.7,849.5,10.1,49.91,0.0,3.4,37.9,849.7,11.7,10.2,37.9,100.0,3274.0,3273.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119173,2026-08-17T00:55:52.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.5,1.0,246.1,246.7,246.4,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119204,2026-08-17T00:56:07.630657+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.7,2.8,0.0,0.8,2.0,245.3,245.6,245.5,12.1,10.7,10.8,848.3,21.8,49.94,0.0,1.4,37.9,849.0,19.0,16.4,37.9,100.0,3268.0,3266.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119266,2026-08-17T00:56:38.629749+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.4,6.1,0.0,0.8,1.0,247.2,247.5,247.6,12.4,11.2,11.1,850.3,7.3,49.94,0.0,1.7,37.9,850.7,1.2,1.1,37.9,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119297,2026-08-17T00:56:54.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,245.9,246.1,245.7,0.8,0.6,0.6,867.6,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119328,2026-08-17T00:57:09.619088+00:00,external_ems_2,bess_2,good,0.2036,normal,PCS DC current and BMS current mismatch: 32.7,0.2,2.7,3.2,32.7,0.0,0.8,1.0,228.5,228.6,228.7,40.1,38.4,37.4,847.5,34.0,49.78,0.0,21.2,37.9,850.7,1.3,0.8,37.9,100.0,3275.0,3274.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119359,2026-08-17T00:57:25.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,249.1,249.8,249.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119421,2026-08-17T00:57:56.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,244.6,245.1,244.9,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119452,2026-08-17T00:58:11.619125+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,2.0,0.0,0.8,2.0,236.6,236.7,236.8,23.5,21.6,21.6,848.5,19.2,49.85,0.0,9.0,37.9,849.0,21.2,19.9,37.9,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119483,2026-08-17T00:58:27.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,240.4,240.6,241.0,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1119514,2026-08-17T00:58:42.618869+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,10.3,0.0,0.8,1.0,245.7,245.9,246.0,12.3,10.9,10.9,850.3,4.6,49.94,0.0,1.2,37.9,849.4,14.9,13.6,37.9,100.0,3273.0,3272.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119576,2026-08-17T00:59:13.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.7,17.7,0.0,0.8,2.0,245.3,245.1,245.2,12.3,11.0,11.0,850.4,6.9,49.94,0.0,1.2,37.9,848.7,24.6,22.5,37.9,100.0,3271.0,3269.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119607,2026-08-17T00:59:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,229.4,229.5,229.7,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1119638,2026-08-17T00:59:44.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,1.7,0.0,0.8,1.0,246.4,246.7,246.7,12.7,11.6,11.4,850.2,8.1,49.94,0.0,1.2,37.9,850.4,6.4,5.9,37.9,100.0,3271.0,3270.0,24.8,24.0,24.2,20000.0,856.4,0,0
1119669,2026-08-17T01:00:00.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,245.6,246.1,245.9,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1119731,2026-08-17T01:00:31.619130+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,236.4,237.0,237.0,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1119793,2026-08-17T01:01:02.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.9,0.1,0.1,1.5,1.0,235.1,235.5,235.9,0.8,0.6,0.6,867.7,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1119824,2026-08-17T01:01:17.618617+00:00,external_ems_2,bess_2,good,0.1892,normal,PCS DC current and BMS current mismatch: 31.8,0.3,2.5,2.9,31.8,0.0,0.8,2.0,231.7,231.7,232.0,40.5,38.4,38.0,847.8,33.0,49.78,0.0,21.0,37.9,850.7,1.2,0.7,37.9,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1119886,2026-08-17T01:01:48.618885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.0,0.1,0.0,0.8,2.0,246.1,246.4,246.5,12.6,11.4,11.4,850.4,6.4,49.94,0.0,1.3,37.9,850.4,6.5,6.3,37.9,100.0,3270.0,3268.0,24.8,24.0,24.3,20000.0,856.4,0,0
1119917,2026-08-17T01:02:04.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.9,0.1,0.1,1.5,1.0,227.7,227.9,227.9,0.8,0.6,0.6,867.7,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1119948,2026-08-17T01:02:19.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,1.0,11.7,0.0,0.8,1.0,243.0,243.3,243.5,17.8,16.3,16.3,849.4,13.1,49.86,0.0,6.1,37.5,848.4,24.8,25.8,37.5,100.0,3265.0,3264.0,24.8,24.0,24.3,20000.0,856.4,0,0
1119979,2026-08-17T01:02:35.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,245.3,245.8,245.5,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120041,2026-08-17T01:03:06.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,235.9,236.4,236.5,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120072,2026-08-17T01:03:21.629250+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.1,1.3,1.8,21.8,0.0,0.8,2.0,248.3,248.2,248.3,12.5,11.2,11.2,850.2,6.8,49.94,0.0,1.7,37.5,848.4,28.6,25.3,37.5,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120103,2026-08-17T01:03:37.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,246.4,246.6,246.4,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120134,2026-08-17T01:03:52.629038+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.7,5.9,0.0,0.8,1.0,247.1,247.3,247.4,12.4,11.1,11.1,850.3,6.7,49.94,0.0,7.2,37.5,851.0,0.8,0.7,37.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120196,2026-08-17T01:04:23.629233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,3.7,2.0,19.7,0.0,0.8,2.0,230.1,230.0,230.4,37.4,35.7,33.7,847.7,31.8,49.79,0.0,18.6,37.5,849.7,12.1,8.3,37.5,100.0,3271.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120227,2026-08-17T01:04:39.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,248.2,248.7,248.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120258,2026-08-17T01:04:54.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.7,6.6,0.0,0.8,1.0,245.5,245.8,245.8,12.6,11.6,11.5,850.3,7.6,49.94,0.0,1.1,37.5,851.0,1.0,0.7,37.5,100.0,3277.0,3276.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120351,2026-08-17T01:05:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,236.0,236.3,236.3,0.8,0.6,0.6,867.6,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120382,2026-08-17T01:05:56.618608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.4,15.7,0.0,0.8,1.0,245.8,245.9,245.9,11.9,10.6,10.7,850.4,4.8,49.94,0.0,1.2,37.5,849.0,20.5,20.7,37.5,100.0,3271.0,3270.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120413,2026-08-17T01:06:12.619077+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,227.6,227.9,227.8,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1120444,2026-08-17T01:06:27.628786+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,0.9,7.7,0.0,0.8,1.0,248.1,248.0,248.1,12.2,11.0,10.9,850.3,5.9,49.94,0.0,1.0,37.5,849.4,13.6,12.0,37.5,100.0,3274.0,3273.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120506,2026-08-17T01:06:58.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.0,1.6,15.3,0.0,0.8,2.0,230.3,230.4,230.7,25.8,23.9,23.8,848.8,20.0,49.82,0.0,18.0,37.5,850.4,4.7,4.0,37.5,100.0,3274.0,3272.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120537,2026-08-17T01:07:14.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.4,1.0,236.0,236.2,236.1,0.8,0.6,0.6,867.6,-0.2,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1120568,2026-08-17T01:07:29.629886+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,1.3,12.8,0.0,0.8,1.0,248.0,248.1,248.1,11.9,10.6,10.6,850.3,5.2,49.94,0.0,1.5,37.5,849.0,18.0,16.5,37.5,100.0,3270.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120599,2026-08-17T01:07:45.619815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.4,1.0,245.9,246.3,246.1,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1120661,2026-08-17T01:08:16.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.4,1.0,249.3,249.8,249.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1120692,2026-08-17T01:08:31.618597+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,0.5,2.4,2.3,24.3,0.0,0.8,2.0,234.4,234.7,234.9,29.5,27.9,27.1,848.4,25.1,49.83,0.0,14.7,37.5,850.7,0.8,0.7,37.5,100.0,3277.0,3275.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120723,2026-08-17T01:08:47.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.4,1.0,248.4,248.8,248.6,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.2,24.5,20000.0,855.9,0,0
1120754,2026-08-17T01:09:02.629367+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.7,9.1,0.0,0.8,2.0,245.9,245.9,246.1,12.3,11.0,11.0,850.4,6.3,49.94,0.0,1.2,37.5,849.7,15.4,14.1,37.5,100.0,3276.0,3274.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120847,2026-08-17T01:09:49.630148+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,247.0,247.2,247.2,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1120878,2026-08-17T01:10:04.629300+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,2.0,19.2,0.0,0.8,1.0,244.0,244.3,244.2,12.4,11.2,11.1,850.4,5.7,49.94,0.0,1.1,37.5,848.4,24.9,24.9,37.5,100.0,3270.0,3269.0,24.8,24.0,24.3,20000.0,856.4,0,0
1120909,2026-08-17T01:10:20.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,236.6,237.0,237.3,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1120971,2026-08-17T01:10:51.619858+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.8,245.0,244.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121002,2026-08-17T01:11:06.619272+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,0.5,2.7,3.1,30.6,0.0,0.7,1.0,227.8,227.5,228.0,37.0,35.4,34.3,847.9,31.5,49.79,0.0,23.0,37.1,851.0,0.9,0.7,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121033,2026-08-17T01:11:22.629631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,248.0,248.5,248.1,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121064,2026-08-17T01:11:37.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.9,10.9,0.0,0.7,1.0,241.2,240.8,241.2,16.3,14.7,14.9,849.8,11.8,49.92,0.0,1.2,37.1,850.7,0.9,0.7,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121127,2026-08-17T01:12:09.629430+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,230.8,231.0,231.2,0.8,0.6,0.6,867.7,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121158,2026-08-17T01:12:24.619325+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,2.0,19.1,0.0,0.7,1.0,236.5,236.2,236.6,25.7,23.8,23.5,848.7,22.3,49.82,0.0,11.7,37.1,850.7,3.2,1.6,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121189,2026-08-17T01:12:40.628778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,235.6,235.7,235.9,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121220,2026-08-17T01:12:55.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.0,19.4,0.0,0.7,2.0,244.4,244.7,244.6,12.6,11.6,11.4,850.4,7.2,49.94,0.0,1.3,37.1,848.4,26.6,26.0,37.1,100.0,3268.0,3266.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121282,2026-08-17T01:13:26.628752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,1.8,19.9,0.0,0.7,2.0,249.9,250.3,250.0,12.0,10.9,10.9,850.2,4.5,49.94,0.0,0.9,37.1,848.4,24.4,24.5,37.1,100.0,3276.0,3267.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121313,2026-08-17T01:13:42.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,244.3,244.5,244.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121375,2026-08-17T01:14:13.618895+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,235.5,236.1,236.1,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121437,2026-08-17T01:14:44.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,246.0,246.4,246.1,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121468,2026-08-17T01:14:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,1.8,15.5,0.0,0.7,1.0,234.4,234.5,234.9,24.2,22.5,22.5,849.2,16.3,49.86,0.0,9.7,37.1,851.0,0.8,0.6,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121499,2026-08-17T01:15:15.619288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,245.3,245.8,245.4,0.8,0.6,0.6,867.6,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1121530,2026-08-17T01:15:30.619600+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.5,2.3,2.2,24.1,0.0,0.7,1.0,234.4,234.1,234.6,27.8,26.0,25.5,848.5,24.9,49.84,0.0,11.0,37.1,850.7,0.8,0.5,37.1,100.0,3276.0,3275.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121592,2026-08-17T01:16:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.7,16.7,0.0,0.7,1.0,245.0,245.3,245.1,12.3,11.2,11.1,850.4,6.2,49.94,0.0,0.8,37.1,848.7,22.9,23.5,37.1,100.0,3266.0,3265.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121623,2026-08-17T01:16:17.618928+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,230.1,230.2,230.3,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1121654,2026-08-17T01:16:32.618915+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.2,5.2,0.0,0.7,1.0,249.6,249.9,249.6,11.9,10.6,10.7,850.2,4.8,49.94,0.0,0.8,37.1,850.0,10.0,8.5,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121685,2026-08-17T01:16:48.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,233.8,234.0,234.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1121747,2026-08-17T01:17:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,236.1,236.2,236.5,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1121778,2026-08-17T01:17:34.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.7,1.3,18.8,0.0,0.7,1.0,239.9,239.7,240.3,20.9,19.5,19.2,849.4,19.3,49.94,0.0,9.3,37.1,850.7,0.5,0.5,37.1,100.0,3275.0,3274.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121809,2026-08-17T01:17:50.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.2,244.6,244.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1121840,2026-08-17T01:18:05.619525+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,0.3,2.5,3.0,30.3,0.0,0.7,1.0,227.9,227.8,228.1,37.0,35.4,34.5,847.7,30.8,49.78,0.0,22.6,37.1,850.7,0.5,0.5,37.1,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121902,2026-08-17T01:18:36.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.0,0.1,0.0,0.7,2.0,243.8,243.8,244.1,13.9,12.3,12.7,850.0,7.8,49.94,0.0,0.7,36.7,850.0,7.9,6.6,36.7,100.0,3273.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121933,2026-08-17T01:18:52.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,233.9,234.3,234.2,0.8,0.6,0.7,867.7,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1121964,2026-08-17T01:19:07.629993+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.3,2.5,2.4,22.2,0.0,0.7,1.0,235.8,235.6,235.9,26.7,24.8,24.2,848.6,22.8,49.81,0.0,14.1,36.7,851.0,0.6,0.4,36.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1121995,2026-08-17T01:19:23.618905+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,235.2,235.6,235.6,0.8,0.6,0.6,867.6,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122057,2026-08-17T01:19:54.618706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,236.6,236.9,236.8,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122088,2026-08-17T01:20:09.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,1.8,14.0,0.0,0.7,1.0,244.8,244.7,244.8,12.5,11.4,11.4,850.5,7.5,49.95,0.0,0.8,36.7,848.7,21.5,22.5,36.7,100.0,3272.0,3271.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122119,2026-08-17T01:20:25.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,232.5,232.8,232.9,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122150,2026-08-17T01:20:40.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.1,0.3,0.0,0.7,1.0,248.7,249.0,248.8,12.1,11.0,11.0,850.3,5.8,49.95,0.0,0.7,36.7,850.4,5.5,4.9,36.7,100.0,3274.0,3273.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122212,2026-08-17T01:21:11.618597+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,0.4,0.0,0.7,1.0,230.7,231.0,231.2,23.1,21.5,21.7,848.7,16.2,49.9,0.0,12.0,36.7,849.4,16.6,15.8,36.7,100.0,3269.0,3268.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122243,2026-08-17T01:21:27.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,243.3,243.6,243.7,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122274,2026-08-17T01:21:42.619217+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,1.4,16.5,0.0,0.7,1.0,237.4,237.4,237.8,19.6,18.4,18.4,849.3,16.5,49.88,0.0,11.7,36.7,850.7,0.0,0.4,36.7,100.0,3277.0,3276.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122305,2026-08-17T01:21:58.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,244.2,244.8,244.4,0.8,0.6,0.6,867.6,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122367,2026-08-17T01:22:29.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.1,1.5,1.0,248.4,248.9,248.4,0.8,0.6,0.6,867.6,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1122429,2026-08-17T01:23:00.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.4,1.0,229.4,229.3,229.6,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122460,2026-08-17T01:23:15.629534+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.4,0.3,2.7,0.0,0.8,1.0,236.0,235.8,236.2,26.2,24.1,23.8,848.7,21.5,49.85,0.0,10.7,36.7,849.0,18.8,18.9,36.7,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
1122522,2026-08-17T01:23:46.628964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.8,7.7,0.0,0.7,1.0,245.4,245.6,245.5,11.9,10.6,10.7,850.5,4.7,49.95,0.0,0.8,36.7,849.7,12.4,12.1,36.7,100.0,3271.0,3270.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122553,2026-08-17T01:24:02.629066+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,228.8,229.0,229.0,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122584,2026-08-17T01:24:17.629123+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.4,8.7,0.0,0.7,1.0,234.0,234.1,234.3,19.5,17.4,17.5,849.1,14.9,49.85,0.0,14.3,36.7,848.7,23.6,23.7,36.7,100.0,3270.0,3269.0,24.8,24.1,24.3,20000.0,856.4,0,0
1122615,2026-08-17T01:24:33.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,231.2,231.3,231.5,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122677,2026-08-17T01:25:04.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.4,1.0,245.3,245.7,245.5,0.8,0.6,0.6,867.6,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122708,2026-08-17T01:25:19.629693+00:00,external_ems_2,bess_2,good,0.093,normal,PCS DC current and BMS current mismatch: 25.8,0.2,2.6,2.7,25.8,0.0,0.8,1.0,229.0,229.0,229.2,37.7,36.0,35.1,847.7,30.9,49.78,0.0,20.4,36.7,850.4,5.1,4.7,36.7,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
1122739,2026-08-17T01:25:35.619053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.1,1.4,1.0,247.9,248.6,248.2,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122770,2026-08-17T01:25:50.619450+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.6,3.3,0.0,0.8,1.0,247.9,248.2,248.1,12.2,11.0,11.0,850.4,4.2,49.94,0.0,1.1,36.7,851.0,0.9,0.7,36.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1122832,2026-08-17T01:26:21.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,2.5,16.8,0.0,0.8,1.0,238.6,238.8,239.1,21.0,19.7,19.6,848.5,16.8,49.84,0.0,10.1,36.7,851.0,0.0,0.3,36.7,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1122863,2026-08-17T01:26:37.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,247.3,248.0,247.4,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1122894,2026-08-17T01:26:52.629772+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.8,14.2,0.0,0.8,1.0,244.8,245.0,245.1,12.6,11.5,11.4,850.5,6.9,49.95,0.0,0.5,36.3,848.7,21.1,22.2,36.3,100.0,3270.0,3269.0,24.9,24.1,24.3,20000.0,856.4,0,0
1122987,2026-08-17T01:27:39.629612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,235.8,236.2,236.5,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123018,2026-08-17T01:27:54.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.8,2.5,0.0,0.8,1.0,245.9,245.9,246.1,11.9,11.0,10.6,850.5,15.1,49.95,0.0,0.7,36.3,849.7,12.6,12.0,36.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123049,2026-08-17T01:28:10.628846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.4,1.0,231.2,231.3,231.5,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123080,2026-08-17T01:28:25.619599+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,1.2,2.0,21.7,0.0,0.8,2.0,248.4,248.3,248.5,12.1,11.4,10.9,850.4,5.3,49.94,0.0,1.0,36.3,848.4,27.0,25.3,36.3,100.0,3266.0,3264.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123142,2026-08-17T01:28:56.628722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.5,1.9,18.5,0.0,0.8,2.0,247.4,245.9,247.5,23.3,25.0,21.5,848.8,20.1,49.85,0.0,11.2,36.3,850.7,1.6,1.5,36.3,100.0,3277.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123173,2026-08-17T01:29:12.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.1,1.4,1.0,248.7,247.5,248.7,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123204,2026-08-17T01:29:27.618578+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,3.3,5.7,2.3,21.6,0.0,0.8,1.0,228.4,225.3,228.6,36.0,37.5,31.8,847.7,31.6,49.78,0.0,23.0,36.3,850.0,10.0,6.6,36.3,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123235,2026-08-17T01:29:43.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.4,1.0,247.3,245.9,247.3,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123297,2026-08-17T01:30:14.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.1,1.4,1.0,243.3,241.8,243.4,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123328,2026-08-17T01:30:29.629074+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,3.3,5.5,2.9,27.0,0.0,0.8,2.0,232.9,229.8,233.1,35.4,36.4,30.9,847.8,29.3,49.8,0.0,18.6,36.3,850.7,2.3,1.5,36.3,100.0,3275.0,3273.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123359,2026-08-17T01:30:45.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.2,0.1,1.4,1.0,248.6,247.2,248.6,0.8,0.6,0.7,867.7,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123390,2026-08-17T01:31:00.618685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.2,0.5,5.5,0.0,0.8,1.0,246.6,245.2,246.6,12.1,13.1,10.9,850.2,6.8,49.94,0.0,1.6,36.3,850.7,1.3,1.0,36.3,100.0,3276.0,3275.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123483,2026-08-17T01:31:47.630491+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.1,0.1,1.4,1.0,234.4,233.8,234.9,0.8,0.6,0.7,867.6,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123514,2026-08-17T01:32:02.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.3,2.2,19.5,0.0,0.8,2.0,243.8,243.1,243.9,12.3,12.3,11.0,850.3,5.8,49.94,0.0,1.3,36.3,848.1,25.3,26.6,36.3,100.0,3267.0,3265.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123545,2026-08-17T01:32:18.628867+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.9,0.0,0.1,1.4,1.0,228.6,227.8,228.9,0.8,0.6,0.7,867.7,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123607,2026-08-17T01:32:49.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.4,1.0,245.6,244.8,245.2,0.8,0.6,0.7,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123638,2026-08-17T01:33:04.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.3,0.8,4.1,0.0,0.8,2.0,243.3,242.4,243.4,12.6,12.6,11.3,848.2,24.3,49.94,0.0,3.2,36.3,849.0,20.2,15.8,36.3,100.0,3268.0,3266.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123669,2026-08-17T01:33:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,236.6,235.9,237.2,0.8,0.6,0.7,867.7,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123700,2026-08-17T01:33:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.0,11.4,0.0,0.8,1.0,233.8,232.5,233.9,22.3,23.3,21.4,849.0,19.6,49.86,0.0,10.2,36.3,850.0,8.2,7.5,36.3,100.0,3272.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123762,2026-08-17T01:34:06.619254+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,1.5,3.2,2.9,26.5,0.0,0.8,1.0,229.3,227.9,229.4,34.2,34.3,31.1,848.1,27.5,49.79,0.0,21.3,36.3,851.0,1.0,0.9,36.3,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123793,2026-08-17T01:34:22.629605+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.4,1.0,248.2,247.7,248.2,0.8,0.6,0.7,867.7,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123824,2026-08-17T01:34:37.629848+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.4,0.9,10.7,0.4,0.8,1.0,239.1,237.9,239.1,17.7,17.9,16.5,849.5,14.5,49.9,0.0,3.6,35.9,850.4,3.8,3.9,36.3,100.0,3275.0,3274.0,24.9,24.1,24.3,20000.0,856.4,0,0
1123855,2026-08-17T01:34:53.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.9,0.0,0.1,1.4,1.0,235.6,234.7,236.0,0.8,0.6,0.7,867.7,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123917,2026-08-17T01:35:24.628972+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,3.2,0.0,0.1,1.4,1.0,235.5,234.9,236.0,0.9,0.6,0.7,867.7,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1123948,2026-08-17T01:35:39.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.2,1.2,13.5,0.0,0.8,1.0,236.4,235.6,236.8,23.5,24.2,22.0,848.8,21.9,49.83,0.0,11.0,35.9,850.0,8.4,7.4,35.9,100.0,3277.0,3276.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124010,2026-08-17T01:36:10.630548+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.9,1.1,2.0,20.8,0.0,0.8,1.0,244.2,243.3,244.2,12.2,12.0,11.1,850.4,5.5,49.95,0.0,0.7,35.9,848.4,26.3,24.9,35.9,100.0,3269.0,3268.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124072,2026-08-17T01:36:41.628744+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,6.5,0.0,0.8,1.0,249.6,249.2,249.7,11.9,10.4,10.7,850.4,2.8,49.95,0.0,0.1,35.9,850.0,9.3,8.0,35.9,100.0,3273.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124103,2026-08-17T01:36:57.629594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,237.0,237.6,237.4,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1124134,2026-08-17T01:37:12.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.7,0.1,7.6,0.0,0.8,2.0,236.7,236.5,237.0,20.0,18.4,18.3,849.5,8.8,49.95,0.0,8.8,35.9,849.4,16.4,13.2,35.9,100.0,3274.0,3272.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124165,2026-08-17T01:37:28.629206+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.9,0.1,0.1,1.5,1.0,232.3,232.9,232.8,0.8,0.6,0.7,867.7,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1124227,2026-08-17T01:37:59.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,244.2,244.6,244.3,0.8,0.6,0.7,867.7,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1124258,2026-08-17T01:38:14.629030+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.3,2.4,3.0,30.5,0.0,0.8,1.0,228.0,227.9,228.2,36.3,34.8,33.9,848.0,29.7,49.78,0.0,20.9,35.9,851.0,-0.8,-0.8,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124289,2026-08-17T01:38:30.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.5,1.0,247.0,247.2,247.3,0.8,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1124320,2026-08-17T01:38:45.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.9,2.0,0.0,0.8,1.0,247.8,248.0,248.0,12.2,11.1,11.0,850.1,4.5,49.93,0.0,-0.7,35.9,851.0,2.5,0.5,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124382,2026-08-17T01:39:16.629437+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.3,1.9,2.7,25.4,0.0,0.8,2.0,232.8,232.7,233.0,27.2,25.5,25.3,848.7,24.0,49.85,0.0,11.1,35.9,851.4,-1.4,-0.9,35.9,100.0,3279.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124413,2026-08-17T01:39:32.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.0,0.1,1.5,1.0,240.3,240.2,240.7,0.9,0.6,0.7,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1124444,2026-08-17T01:39:47.629665+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.4,6.4,0.0,0.8,2.0,246.0,246.2,246.0,12.2,11.2,11.1,850.8,3.3,49.96,0.0,-0.9,35.9,850.4,9.7,7.1,35.9,100.0,3273.0,3271.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124475,2026-08-17T01:40:03.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.5,1.0,226.4,226.9,226.9,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1124537,2026-08-17T01:40:34.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.2,0.1,1.6,1.0,246.2,246.7,246.3,0.8,0.6,0.7,867.7,-0.2,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1124568,2026-08-17T01:40:49.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.6,3.4,0.0,0.8,1.0,249.6,249.7,249.5,12.0,10.8,10.8,850.8,1.7,49.96,0.0,-1.2,35.9,851.4,-1.7,-1.5,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124599,2026-08-17T01:41:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,245.4,245.8,245.5,0.9,0.6,0.7,867.7,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1124630,2026-08-17T01:41:20.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,0.9,15.8,0.0,0.8,1.0,227.9,227.7,228.0,30.6,28.9,28.4,849.5,23.6,49.87,0.0,15.9,35.9,850.4,7.8,5.3,35.9,100.0,3271.0,3270.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124692,2026-08-17T01:41:51.619756+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,2.3,14.6,0.0,0.8,1.0,232.4,232.6,232.8,20.8,18.9,19.2,849.4,12.6,49.88,0.0,10.0,35.9,851.7,-2.0,-2.1,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124723,2026-08-17T01:42:07.629844+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.2,0.1,1.5,1.0,244.0,244.4,244.2,0.9,0.6,0.7,867.7,-0.2,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1124754,2026-08-17T01:42:22.618578+00:00,external_ems_2,bess_2,good,0.0834,normal,PCS DC current and BMS current mismatch: 25.2,0.1,3.0,2.7,25.2,0.0,0.8,1.0,228.8,228.8,228.9,33.3,31.2,30.3,848.3,27.3,49.79,0.0,18.6,35.9,851.0,2.1,1.8,35.9,100.0,3278.0,3277.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124785,2026-08-17T01:42:38.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.9,0.1,0.1,1.5,1.0,248.5,248.7,248.5,0.9,0.6,0.7,867.7,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1124847,2026-08-17T01:43:09.629603+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,226.5,226.8,226.9,0.8,0.6,0.7,867.7,-0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1124878,2026-08-17T01:43:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.1,10.1,0.0,0.8,1.0,239.0,239.0,239.2,19.8,18.3,18.6,849.9,14.3,49.9,0.0,4.8,35.9,851.0,4.2,2.5,35.9,100.0,3279.0,3278.0,24.9,24.1,24.3,20000.0,856.4,0,0
1124909,2026-08-17T01:43:40.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,235.6,235.9,236.1,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1124940,2026-08-17T01:43:55.630875+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.7,7.2,0.0,0.8,1.0,244.7,244.8,244.9,12.8,11.8,11.8,851.1,3.6,49.97,0.0,-2.0,35.9,850.4,10.8,6.4,35.9,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125002,2026-08-17T01:44:26.628745+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,1.7,14.9,0.0,0.8,1.0,250.0,250.2,250.0,12.5,11.5,11.4,851.1,2.3,49.97,0.0,-2.1,35.9,849.4,17.2,15.4,35.9,100.0,3270.0,3269.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125064,2026-08-17T01:44:57.629690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.9,15.0,0.0,0.8,1.0,236.7,236.7,236.9,18.2,16.6,17.0,849.8,12.1,49.89,0.0,8.8,35.9,851.7,-2.9,-2.7,35.9,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125095,2026-08-17T01:45:13.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.5,1.0,245.5,246.0,246.0,0.8,0.6,0.7,867.7,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1125157,2026-08-17T01:45:44.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.2,0.1,1.5,1.0,248.9,249.3,249.0,0.8,0.6,0.7,867.7,-0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1125188,2026-08-17T01:45:59.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.6,0.0,0.8,1.0,238.9,238.7,239.1,17.7,16.0,16.4,851.3,1.4,49.89,0.0,5.8,35.6,851.7,-3.2,-2.9,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125219,2026-08-17T01:46:15.619340+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,229.9,229.9,230.2,0.9,0.6,0.7,867.7,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1125250,2026-08-17T01:46:30.629017+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.3,1.6,1.9,20.8,0.0,0.8,1.0,236.0,236.1,236.3,22.0,20.4,20.6,849.8,18.2,49.89,0.0,5.7,35.6,851.7,-2.6,-1.2,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125312,2026-08-17T01:47:01.628669+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.2,0.9,2.0,21.0,0.0,0.8,2.0,245.1,245.3,245.3,12.9,12.0,12.0,851.4,1.8,49.97,0.0,-2.6,35.6,849.4,22.8,20.3,35.6,100.0,3276.0,3274.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125343,2026-08-17T01:47:17.619755+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.9,0.0,0.1,1.4,1.0,226.6,226.9,226.8,0.8,0.6,0.7,867.7,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.1,24.4,20000.0,855.9,0,0
1125374,2026-08-17T01:47:32.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.9,3.9,0.0,0.8,2.0,246.9,246.9,247.1,17.0,15.1,15.7,850.1,9.9,49.91,0.0,0.6,35.6,851.0,6.0,3.6,35.6,100.0,3277.0,3275.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125405,2026-08-17T01:47:48.628942+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.1,0.1,1.5,1.0,232.9,233.3,233.1,0.8,0.6,0.7,867.7,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125467,2026-08-17T01:48:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,230.9,231.0,231.1,0.8,0.6,0.7,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125498,2026-08-17T01:48:34.619454+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,12.9,0.0,0.8,2.0,236.8,236.4,236.9,18.3,16.7,17.1,850.1,8.3,49.93,0.0,8.2,35.6,849.4,21.2,18.0,35.6,100.0,3275.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125529,2026-08-17T01:48:50.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,248.2,248.4,248.3,0.8,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125622,2026-08-17T01:49:36.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.3,8.3,0.0,0.8,2.0,236.6,236.2,236.4,19.7,18.1,18.4,850.1,9.0,49.88,0.0,7.1,35.6,851.4,0.7,-0.4,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125653,2026-08-17T01:49:52.629381+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.0,245.6,245.6,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125684,2026-08-17T01:50:07.618581+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.3,2.8,3.0,29.7,0.0,0.8,1.0,229.7,229.6,229.9,31.7,29.7,28.9,849.0,26.1,49.8,0.0,16.0,35.6,852.0,-3.6,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
