id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1125715,2026-08-17T01:50:23.619196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.4,249.0,248.7,0.8,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125777,2026-08-17T01:50:54.629326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.2,247.6,247.3,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125808,2026-08-17T01:51:09.629312+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.5,4.1,0.0,0.8,2.0,245.8,245.9,245.9,13.0,12.2,12.4,851.5,2.6,49.97,0.0,-2.8,35.6,851.0,6.7,4.8,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125839,2026-08-17T01:51:25.646480+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.5,1.0,225.1,225.2,225.3,0.8,0.6,0.7,867.6,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125870,2026-08-17T01:51:40.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.3,3.2,0.0,0.8,1.0,247.5,247.9,248.0,13.5,12.2,12.5,851.0,4.3,49.97,0.0,-2.5,35.6,850.7,7.5,5.2,35.6,100.0,3280.0,3279.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125932,2026-08-17T01:52:11.619227+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.1,1.9,21.3,0.0,0.8,1.0,246.4,246.3,246.6,12.6,11.5,11.8,851.6,-0.5,49.98,0.0,-2.9,35.6,849.7,20.8,18.9,35.6,100.0,3273.0,3272.0,24.9,24.1,24.4,20000.0,856.4,0,0
1125963,2026-08-17T01:52:27.619580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,228.9,229.2,229.1,0.8,0.6,0.7,867.6,-0.2,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1125994,2026-08-17T01:52:42.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,6.3,0.0,0.8,1.0,240.9,240.4,240.8,12.7,12.2,12.1,851.6,2.7,49.98,0.0,2.6,35.6,852.0,-3.6,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126025,2026-08-17T01:52:58.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,247.4,248.1,247.7,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126118,2026-08-17T01:53:44.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.6,11.0,0.0,0.8,1.0,240.5,240.5,240.7,14.9,13.2,13.8,850.8,7.2,49.89,0.0,1.9,35.6,852.4,-3.8,-3.6,35.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126149,2026-08-17T01:54:00.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,246.5,246.7,246.6,0.8,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126180,2026-08-17T01:54:15.618573+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.2,2.5,3.1,29.0,0.0,0.8,1.0,230.8,230.7,230.9,31.6,30.2,29.1,848.9,25.1,49.83,0.0,12.9,35.6,852.0,-3.9,-3.6,35.6,100.0,3282.0,3281.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126242,2026-08-17T01:54:46.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,4.5,0.0,0.8,1.0,247.8,248.1,248.3,13.3,12.3,12.2,851.7,0.3,49.98,0.0,-3.3,35.6,852.0,-4.2,-3.6,35.6,100.0,3281.0,3280.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126273,2026-08-17T01:55:02.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,230.0,229.9,230.3,0.8,0.6,0.7,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126304,2026-08-17T01:55:17.630044+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.0,5.8,0.0,0.8,2.0,246.4,246.6,246.8,13.8,12.4,12.9,850.7,6.3,49.93,0.0,-0.1,35.6,850.7,12.1,9.8,35.6,100.0,3278.0,3276.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126335,2026-08-17T01:55:33.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,234.9,234.5,234.9,0.8,0.6,0.7,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126397,2026-08-17T01:56:04.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,228.8,229.2,229.3,0.8,0.6,0.7,867.6,-0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126428,2026-08-17T01:56:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.1,2.1,16.7,0.0,0.8,1.0,245.0,245.0,245.0,13.6,12.7,12.5,851.8,0.6,49.98,0.0,5.8,35.6,849.7,17.3,15.1,35.6,100.0,3274.0,3273.0,24.9,24.1,24.4,20000.0,856.4,0,0
1126459,2026-08-17T01:56:35.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,233.1,233.5,233.5,0.8,0.6,0.7,867.6,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126490,2026-08-17T01:56:50.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.6,11.0,0.0,0.7,1.0,241.5,241.6,241.7,14.5,12.7,13.3,850.8,6.7,49.91,0.0,4.9,35.6,852.4,-4.3,-4.2,35.6,100.0,3282.0,3281.0,24.9,24.2,24.4,20000.0,856.4,0,0
1126552,2026-08-17T01:57:21.619617+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.8,1.2,4.1,0.0,0.7,2.0,227.0,227.2,227.6,33.8,31.0,31.3,848.8,21.4,49.82,0.0,17.6,35.6,850.0,17.3,14.7,35.6,100.0,3277.0,3275.0,24.9,24.2,24.4,20000.0,856.4,0,0
1126583,2026-08-17T01:57:37.619812+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,246.2,246.9,246.6,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126645,2026-08-17T01:58:08.629268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,244.5,244.8,244.5,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126707,2026-08-17T01:58:39.628714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.8,0.2,0.1,1.5,1.0,249.0,249.4,248.9,0.9,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126738,2026-08-17T01:58:54.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.4,3.2,0.0,0.7,1.0,247.9,247.9,247.8,13.7,12.8,12.8,852.0,-1.7,49.99,0.0,-4.2,35.6,852.4,-4.9,-4.8,35.6,100.0,3283.0,3282.0,24.9,24.2,24.4,20000.0,856.4,0,0
1126769,2026-08-17T01:59:10.619089+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.2,0.1,1.5,1.0,225.7,225.9,225.8,0.8,0.6,0.7,867.6,-0.2,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126800,2026-08-17T01:59:25.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.5,13.7,0.0,0.8,2.0,248.3,248.5,248.6,13.3,12.3,12.6,851.9,1.5,49.98,0.0,-4.5,35.6,850.4,15.2,12.5,35.6,100.0,3278.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1126862,2026-08-17T01:59:56.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.2,0.7,0.0,0.7,1.0,244.8,244.7,244.9,14.4,13.6,13.5,852.2,-0.2,49.99,0.0,-4.6,35.6,852.0,-0.9,-1.1,35.6,100.0,3277.0,3276.0,24.9,24.2,24.4,20000.0,856.4,0,0
1126893,2026-08-17T02:00:12.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,232.9,233.0,233.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1126924,2026-08-17T02:00:27.629680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,2.1,18.6,0.0,0.8,2.0,251.8,251.8,252.1,13.8,13.0,12.9,852.1,-3.6,49.99,0.0,-4.7,35.6,850.0,15.0,16.4,35.6,100.0,3275.0,3273.0,25.0,24.2,24.4,20000.0,856.4,0,0
1126955,2026-08-17T02:00:43.629425+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,248.4,249.0,248.6,0.8,0.6,0.7,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127017,2026-08-17T02:01:14.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,247.4,247.9,247.7,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127048,2026-08-17T02:01:29.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.8,1.1,0.5,0.0,0.8,1.0,227.4,227.2,227.7,22.5,20.7,20.8,850.3,7.3,49.85,0.0,12.7,35.6,851.4,6.8,4.3,35.6,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127079,2026-08-17T02:01:45.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,251.9,252.4,251.8,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127110,2026-08-17T02:02:00.619468+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.6,4.8,0.0,0.8,1.0,233.3,232.9,233.2,19.4,17.8,18.2,852.1,-0.5,49.9,0.0,6.3,35.6,852.7,-5.3,-5.4,35.6,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127172,2026-08-17T02:02:31.618667+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.2,1.7,2.3,23.6,0.0,0.8,1.0,233.1,233.1,233.3,23.0,21.3,21.7,850.1,18.6,49.89,0.0,5.5,35.6,852.4,-5.0,-4.9,35.6,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127203,2026-08-17T02:02:47.629945+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,236.2,236.0,236.1,0.8,0.6,0.7,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127234,2026-08-17T02:03:02.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,1.4,18.4,0.0,0.8,1.0,247.6,247.5,247.6,13.8,12.9,12.8,852.1,-3.8,49.99,0.0,-4.1,35.6,850.7,14.6,13.0,35.6,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127265,2026-08-17T02:03:18.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.1,0.1,1.5,1.0,227.7,227.9,228.2,0.8,0.6,0.6,867.7,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127327,2026-08-17T02:03:49.618947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,248.7,249.1,249.1,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127358,2026-08-17T02:04:04.630495+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.5,5.4,0.0,0.8,2.0,244.6,244.9,245.1,13.9,13.1,12.9,851.9,0.8,49.92,0.0,4.8,35.6,852.4,-4.6,-4.4,35.6,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127389,2026-08-17T02:04:20.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.1,0.1,1.5,1.0,236.8,236.9,236.8,0.8,0.6,0.7,867.6,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127420,2026-08-17T02:04:35.618943+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.4,0.1,2.1,0.0,0.8,2.0,237.6,237.3,237.9,18.6,17.2,17.6,850.9,6.0,49.92,0.0,5.8,35.2,851.0,8.1,5.6,35.2,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127482,2026-08-17T02:05:06.618573+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.3,3.1,3.4,30.5,0.0,0.8,1.0,227.8,227.8,228.1,35.2,32.8,32.1,849.3,26.2,49.82,0.0,18.3,35.2,852.7,-4.3,-4.1,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127513,2026-08-17T02:05:22.629038+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.5,1.0,249.1,249.4,249.1,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127544,2026-08-17T02:05:37.619201+00:00,external_ems_2,bess_2,good,0.1331,normal,PCS DC current and BMS current mismatch: 28.3,0.1,2.2,2.9,28.3,0.0,0.8,1.0,229.8,229.8,229.9,29.3,27.1,27.4,849.5,24.0,49.81,0.0,14.6,35.2,852.4,-4.3,-4.1,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127575,2026-08-17T02:05:53.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,247.6,248.0,247.7,0.8,0.6,0.7,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127637,2026-08-17T02:06:24.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,227.0,227.5,227.3,0.8,0.6,0.6,867.6,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127699,2026-08-17T02:06:55.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,233.1,233.1,233.2,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127730,2026-08-17T02:07:10.619409+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,2.1,19.8,0.0,0.8,2.0,245.2,245.7,245.7,13.8,12.8,12.7,852.1,0.4,49.98,0.0,-3.6,35.2,850.0,20.2,18.9,35.2,100.0,3277.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127792,2026-08-17T02:07:41.628957+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,3.9,0.0,0.8,1.0,249.6,250.1,250.0,13.6,12.7,12.5,852.0,1.1,49.98,0.0,-3.8,35.2,851.4,5.0,3.3,35.2,100.0,3276.0,3275.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127823,2026-08-17T02:07:57.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.1,248.7,248.4,0.8,0.6,0.6,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127854,2026-08-17T02:08:12.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.2,1.0,0.0,0.8,1.0,232.2,231.8,232.0,19.9,18.2,18.3,850.2,16.9,49.87,0.0,13.3,35.2,850.4,15.9,14.6,35.2,100.0,3275.0,3274.0,25.0,24.2,24.4,20000.0,856.4,0,0
1127885,2026-08-17T02:08:28.619138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,3.1,0.0,0.1,1.5,1.0,244.4,244.4,244.4,0.8,0.6,0.6,867.6,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127947,2026-08-17T02:08:59.618908+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,246.1,246.1,245.9,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1127978,2026-08-17T02:09:14.618574+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.1,2.0,3.3,31.1,0.0,0.8,1.0,229.1,229.1,229.2,30.1,28.1,28.1,849.4,25.8,49.82,0.0,14.9,35.2,852.7,-5.3,-4.8,35.2,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1128009,2026-08-17T02:09:30.629588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,248.8,249.4,249.1,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1128040,2026-08-17T02:09:45.629887+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.0,0.5,4.4,0.0,0.8,1.0,249.6,249.6,249.5,13.8,13.0,12.8,852.2,-0.9,49.99,0.0,-4.3,35.2,852.7,-5.3,-5.0,35.2,100.0,3283.0,3282.0,25.0,24.2,24.4,20000.0,856.4,0,0
1128102,2026-08-17T02:10:16.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.0,1.4,8.2,0.0,0.8,1.0,242.9,242.4,242.7,15.9,13.9,14.6,851.3,6.9,49.89,0.0,1.3,35.2,852.7,-1.3,-3.4,35.2,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1128133,2026-08-17T02:10:32.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,233.8,233.5,233.8,0.8,0.6,0.6,867.6,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1128164,2026-08-17T02:10:47.628669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.3,2.5,0.0,0.8,1.0,246.9,247.1,247.2,13.6,12.3,12.6,852.0,1.5,49.94,0.0,-4.5,35.2,851.7,4.0,3.1,35.2,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128257,2026-08-17T02:11:34.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,233.6,233.9,234.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1128288,2026-08-17T02:11:49.619663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.3,7.4,0.0,0.8,1.0,248.7,249.0,248.9,14.4,13.6,13.4,852.4,1.6,49.99,0.0,0.7,35.2,852.7,-5.8,-5.6,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128319,2026-08-17T02:12:05.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.5,1.0,245.6,246.2,246.0,0.8,0.6,0.6,867.6,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1128350,2026-08-17T02:12:20.629338+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.7,11.0,0.0,0.8,1.0,226.6,226.6,226.9,27.9,25.8,25.7,850.0,15.5,49.87,0.0,14.5,35.2,851.7,4.5,3.6,35.2,100.0,3277.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128412,2026-08-17T02:12:51.618678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.6,1.6,14.1,0.0,0.8,1.0,241.7,241.2,241.8,19.7,18.1,18.5,851.1,8.1,49.91,0.0,0.6,35.2,852.7,-6.0,-5.6,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128443,2026-08-17T02:13:07.628690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,246.7,246.9,246.5,0.8,0.6,0.6,867.6,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128474,2026-08-17T02:13:22.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.2,7.9,0.0,0.8,1.0,224.8,225.1,225.1,29.1,27.0,27.0,849.8,9.1,49.82,0.0,19.2,35.2,852.0,1.2,0.5,35.2,100.0,3282.0,3281.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128505,2026-08-17T02:13:38.629321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.5,1.0,251.2,251.4,250.9,0.8,0.6,0.7,867.6,-0.3,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128567,2026-08-17T02:14:09.629782+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,237.7,237.4,237.9,0.8,0.6,0.6,867.6,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128598,2026-08-17T02:14:24.628929+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.6,2.1,2.8,26.8,0.0,0.8,1.0,232.0,232.3,232.6,25.8,23.7,23.9,850.2,21.1,49.87,0.0,9.5,35.2,853.0,-5.7,-5.8,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128629,2026-08-17T02:14:40.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,236.8,236.8,236.9,0.8,0.6,0.7,867.6,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128660,2026-08-17T02:14:55.619825+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.2,2.6,0.0,0.8,1.0,246.9,246.8,246.9,14.3,13.6,13.4,852.5,-0.9,49.99,0.0,-4.6,35.2,852.7,1.7,-0.1,35.2,100.0,3285.0,3284.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128753,2026-08-17T02:15:42.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,244.8,245.4,245.2,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128784,2026-08-17T02:15:57.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.9,1.5,9.3,0.0,0.8,2.0,239.9,239.4,239.9,16.8,14.9,15.4,851.2,5.3,49.98,0.0,4.8,35.2,852.7,-4.0,-4.4,35.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128815,2026-08-17T02:16:13.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,247.8,248.4,248.2,0.8,0.6,0.6,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128877,2026-08-17T02:16:44.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,241.7,241.9,241.8,0.8,0.6,0.6,867.6,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128908,2026-08-17T02:16:59.628888+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.3,6.8,0.0,0.8,1.0,238.5,238.4,238.6,17.8,16.1,16.4,851.7,2.4,49.93,0.0,8.5,35.2,853.0,-4.4,-3.9,35.2,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1128939,2026-08-17T02:17:15.619389+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.5,1.0,244.9,245.1,245.2,0.9,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1128970,2026-08-17T02:17:30.630325+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,1.8,2.8,22.3,0.0,0.8,1.0,234.3,234.5,234.7,22.5,20.7,20.9,849.6,18.5,49.83,0.0,10.8,35.2,852.4,-3.8,-3.8,35.2,100.0,3283.0,3282.0,25.0,24.2,24.5,20000.0,856.4,0,0
1129032,2026-08-17T02:18:01.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.1,2.2,0.0,0.7,2.0,246.2,246.3,246.4,13.1,12.1,12.5,852.1,0.1,49.97,0.0,-2.8,35.2,852.0,2.3,0.8,35.2,100.0,3284.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129063,2026-08-17T02:18:17.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,230.0,230.2,230.1,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1129094,2026-08-17T02:18:32.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,0.9,6.7,0.0,0.8,1.0,238.0,238.1,238.0,19.3,17.7,18.2,850.5,12.5,49.85,0.0,7.6,35.2,851.4,5.8,4.7,35.2,100.0,3281.0,3280.0,25.0,24.2,24.5,20000.0,856.4,0,0
1129125,2026-08-17T02:18:48.628983+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,233.5,234.2,234.0,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1129187,2026-08-17T02:19:19.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.5,1.0,229.9,230.5,230.3,0.8,0.6,0.6,867.6,-0.1,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1129218,2026-08-17T02:19:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,2.3,16.8,0.0,0.7,2.0,248.1,248.4,248.5,12.4,11.4,11.5,852.0,4.3,49.97,0.0,4.3,35.2,849.7,21.1,22.5,35.2,100.0,3275.0,3273.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129280,2026-08-17T02:20:05.629762+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.3,2.9,3.5,26.6,0.0,0.7,1.0,225.5,225.6,225.8,31.8,29.6,28.9,849.2,23.7,49.84,0.0,18.6,35.2,852.7,-2.9,-2.8,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129342,2026-08-17T02:20:36.629347+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.3,2.6,0.0,0.8,2.0,234.6,234.8,234.9,19.0,17.5,17.8,850.7,13.4,49.91,0.0,1.3,35.2,851.0,10.8,7.8,35.2,100.0,3278.0,3276.0,25.0,24.2,24.5,20000.0,856.4,0,0
1129373,2026-08-17T02:20:52.629069+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,245.6,246.2,246.0,0.8,0.6,0.6,867.6,-0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129404,2026-08-17T02:21:07.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.0,6.0,0.0,0.7,1.0,248.4,248.3,248.4,13.5,12.0,12.5,851.7,2.5,49.97,0.0,-2.6,35.2,852.7,-3.5,-2.9,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129435,2026-08-17T02:21:23.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,246.2,246.2,246.4,0.8,0.6,0.7,867.6,-0.2,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129497,2026-08-17T02:21:54.618614+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,241.7,241.1,241.8,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129528,2026-08-17T02:22:09.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.7,1.4,15.2,0.0,0.7,1.0,246.9,245.4,246.9,13.8,11.1,12.9,852.1,-0.4,49.98,0.0,-3.2,35.2,850.7,14.8,12.2,35.2,100.0,3277.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129559,2026-08-17T02:22:25.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.1,1.5,1.0,226.8,224.2,227.0,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129590,2026-08-17T02:22:40.628968+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.3,0.6,6.8,0.0,0.7,1.0,250.2,248.8,250.3,14.3,12.0,13.4,852.0,2.8,49.98,0.0,-3.3,35.2,851.4,9.6,6.8,35.2,100.0,3278.0,3277.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129652,2026-08-17T02:23:11.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,0.8,15.5,0.0,0.7,2.0,245.2,243.4,245.1,14.5,12.2,13.4,851.2,1.9,49.93,0.0,2.4,35.2,850.4,17.4,18.1,35.2,100.0,3278.0,3276.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129683,2026-08-17T02:23:27.628973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,3.1,0.0,0.1,1.5,1.0,231.9,229.0,232.5,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129714,2026-08-17T02:23:42.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.0,0.7,5.5,0.0,0.7,1.0,237.7,234.9,237.9,15.0,12.0,14.2,852.3,-0.4,49.95,0.0,3.9,35.2,853.0,-5.9,-5.3,35.2,100.0,3284.0,3283.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129745,2026-08-17T02:23:58.629629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.2,0.1,1.5,1.0,245.9,244.7,246.0,0.8,0.6,0.6,867.6,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129807,2026-08-17T02:24:29.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,246.3,245.7,246.4,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129838,2026-08-17T02:24:44.628663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.5,0.8,10.2,0.0,0.7,1.0,247.1,246.2,247.1,15.5,12.0,14.7,852.5,-3.8,49.95,0.0,-5.7,35.2,851.7,6.4,3.8,35.2,100.0,3281.0,3280.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129869,2026-08-17T02:25:00.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.2,0.1,1.5,1.0,246.1,245.1,246.0,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1129900,2026-08-17T02:25:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.2,3.0,17.8,0.0,0.7,1.0,237.1,235.6,237.2,18.1,16.9,17.0,850.4,10.5,49.87,0.0,6.3,35.2,853.4,-7.3,-7.3,35.2,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129962,2026-08-17T02:25:46.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.2,6.7,0.0,0.7,1.0,246.6,245.4,246.6,16.2,13.3,15.6,852.8,-0.4,50.0,0.0,-6.3,35.2,853.0,-7.1,-7.5,35.2,100.0,3285.0,3284.0,25.0,24.3,24.5,20000.0,856.4,0,0
1129993,2026-08-17T02:26:02.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.1,1.5,1.0,226.2,224.9,226.5,0.8,0.6,0.6,867.6,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1130024,2026-08-17T02:26:17.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.0,0.8,4.0,0.0,0.7,1.0,246.4,244.8,246.1,16.3,13.3,15.6,852.8,0.8,50.0,0.0,-6.4,35.2,852.0,4.8,4.2,35.2,100.0,3283.0,3282.0,25.0,24.3,24.5,20000.0,856.4,0,0
1130055,2026-08-17T02:26:33.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.1,1.5,1.0,226.2,225.3,226.7,0.8,0.6,0.6,867.6,-0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1130117,2026-08-17T02:27:04.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.5,1.0,249.7,248.7,249.6,0.8,0.6,0.6,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1130148,2026-08-17T02:27:19.619371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,2.3,16.1,0.0,0.8,2.0,246.4,245.1,246.3,16.4,13.3,15.6,853.0,-0.1,50.01,0.0,-6.8,35.2,850.7,16.0,13.1,35.2,100.0,3281.0,3279.0,25.0,24.2,24.5,20000.0,856.4,0,0
1130179,2026-08-17T02:27:35.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.1,1.5,1.0,238.9,236.9,238.4,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1130210,2026-08-17T02:27:50.629903+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,0.4,10.6,0.0,0.8,1.0,249.9,248.7,249.9,16.4,13.4,15.8,853.0,2.5,50.01,0.0,-6.8,35.2,853.4,-8.1,-8.2,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1130272,2026-08-17T02:28:21.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.8,0.5,3.1,0.0,0.8,1.0,225.9,224.2,226.1,23.2,23.5,21.7,850.5,11.5,49.85,0.0,12.6,35.2,851.0,14.6,13.0,35.2,100.0,3276.0,3275.0,25.0,24.2,24.5,20000.0,856.4,0,0
1130334,2026-08-17T02:28:52.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.2,1.9,13.9,0.0,0.8,1.0,238.1,236.5,237.9,16.0,13.8,15.3,851.5,5.9,49.92,0.0,2.8,35.2,853.4,-8.0,-7.7,35.2,100.0,3287.0,3286.0,25.0,24.2,24.5,20000.0,856.4,0,0
1130367,2026-08-17T02:29:09.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.1,0.1,1.5,1.0,245.4,244.5,245.4,0.8,0.6,0.6,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130429,2026-08-17T02:29:40.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,247.4,246.4,247.1,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130460,2026-08-17T02:29:55.649643+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,1.0,9.4,0.0,0.8,2.0,248.6,247.6,248.2,15.7,14.1,15.0,853.0,-2.9,50.01,0.0,-6.6,35.2,852.0,6.5,5.6,35.2,100.0,3282.0,3280.0,25.0,24.2,24.4,20000.0,856.4,0,0
1130491,2026-08-17T02:30:11.618624+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,226.7,226.7,226.6,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130522,2026-08-17T02:30:26.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.6,16.9,0.0,0.9,1.0,240.7,240.1,240.5,16.8,15.0,15.7,851.8,8.8,49.94,0.0,-2.5,35.2,853.4,-8.1,-8.2,35.2,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1130584,2026-08-17T02:30:57.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.7,9.1,0.0,0.9,1.0,246.0,246.3,246.1,15.9,15.2,15.0,853.1,-5.8,50.01,0.0,-6.8,35.2,852.4,3.3,4.0,35.2,100.0,3283.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0
1130615,2026-08-17T02:31:13.629665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.5,1.0,226.7,226.8,226.9,0.8,0.6,0.6,867.6,0.2,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130646,2026-08-17T02:31:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.1,17.9,0.0,0.9,2.0,250.5,250.6,250.3,15.5,14.8,14.7,853.1,-2.0,50.01,0.0,-6.8,35.2,851.0,15.9,13.5,35.2,100.0,3276.0,3274.0,25.0,24.1,24.4,20000.0,856.4,0,0
1130677,2026-08-17T02:31:44.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,247.9,248.1,247.7,0.8,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130739,2026-08-17T02:32:15.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.5,1.0,246.9,247.1,246.6,0.8,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130770,2026-08-17T02:32:30.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.3,2.0,19.9,0.0,0.9,1.0,225.8,225.6,226.2,26.3,24.0,24.7,850.7,19.9,49.85,0.0,17.1,35.2,852.7,0.0,-1.2,35.2,100.0,3280.0,3279.0,25.0,24.1,24.4,20000.0,856.4,0,0
1130801,2026-08-17T02:32:46.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.5,1.0,250.9,251.2,250.5,0.8,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130894,2026-08-17T02:33:32.619368+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.0,1.9,2.7,25.4,0.0,0.9,1.0,231.5,231.5,231.5,22.6,20.7,21.2,851.0,17.1,49.85,0.0,6.9,35.2,853.7,-8.3,-8.4,35.2,100.0,3287.0,3286.0,25.0,24.1,24.4,20000.0,856.4,0,0
1130925,2026-08-17T02:33:48.629455+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,238.5,238.7,238.7,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1130956,2026-08-17T02:34:03.628736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,1.6,11.4,0.0,0.9,2.0,246.7,246.6,246.5,15.9,15.2,15.0,853.3,-0.4,50.01,0.0,-7.1,35.2,851.7,11.0,9.4,35.2,100.0,3284.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1130987,2026-08-17T02:34:19.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.5,1.0,227.0,227.5,227.6,0.8,0.6,0.6,867.6,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1131049,2026-08-17T02:34:50.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.7,248.1,248.0,0.8,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1131080,2026-08-17T02:35:05.628835+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.8,2.6,24.0,0.0,0.9,1.0,226.1,225.7,226.2,23.0,21.2,21.7,851.1,15.5,49.86,0.0,9.3,35.2,853.7,-8.5,-8.5,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131111,2026-08-17T02:35:21.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.1,0.1,1.5,1.0,235.0,235.0,235.1,0.8,0.6,0.6,867.6,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1131142,2026-08-17T02:35:36.630209+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.4,6.0,0.0,0.9,2.0,236.1,236.0,236.3,16.8,15.0,15.7,852.0,11.3,49.92,0.0,0.5,35.2,852.4,5.3,4.1,35.2,100.0,3280.0,3278.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131206,2026-08-17T02:36:08.618575+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,1.6,2.1,3.1,26.4,0.0,0.9,1.0,227.2,227.0,228.6,28.8,26.7,27.0,850.6,18.4,49.85,0.0,10.8,35.2,853.7,-8.0,-8.1,35.2,100.0,3288.0,3287.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131237,2026-08-17T02:36:24.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.5,1.0,250.5,251.0,250.5,0.8,0.6,0.6,867.6,0.3,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131268,2026-08-17T02:36:39.629411+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.5,7.5,0.0,0.9,1.0,248.5,248.7,248.8,15.3,14.9,14.6,853.2,-0.2,50.0,0.0,-6.5,35.2,853.7,-7.7,-7.9,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131299,2026-08-17T02:36:55.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.1,1.5,1.0,224.3,224.8,224.8,0.8,0.6,0.6,867.6,0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131392,2026-08-17T02:37:41.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.1,11.0,0.0,0.9,1.0,250.9,251.2,251.2,15.2,14.8,14.8,852.6,3.5,49.97,0.0,-6.2,35.2,853.7,-7.5,-7.5,35.2,100.0,3287.0,3286.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131423,2026-08-17T02:37:57.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,234.5,234.6,234.5,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131454,2026-08-17T02:38:12.619634+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.8,17.5,0.0,0.9,2.0,245.0,245.4,245.3,15.3,14.7,14.6,853.2,-3.0,50.0,0.0,-6.1,35.2,851.4,14.5,14.7,35.2,100.0,3278.0,3276.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131516,2026-08-17T02:38:43.618808+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.2,3.1,0.0,0.9,1.0,249.4,249.6,249.6,14.8,14.3,14.1,852.9,-3.1,50.0,0.0,-3.0,35.2,852.7,0.0,-0.4,35.2,100.0,3286.0,3285.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131547,2026-08-17T02:38:59.629840+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.5,1.0,249.1,249.6,249.1,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131578,2026-08-17T02:39:14.619109+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,2.2,0.8,1.5,0.0,0.9,2.0,224.7,224.8,225.3,25.6,23.4,24.0,850.9,13.1,49.85,0.0,16.1,35.2,851.7,11.6,10.9,35.2,100.0,3276.0,3274.0,24.9,24.0,24.3,20000.0,856.4,0,0
1131609,2026-08-17T02:39:30.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.1,0.1,1.5,1.0,236.3,236.3,236.3,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131671,2026-08-17T02:40:01.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.5,1.0,247.3,247.7,247.4,0.8,0.6,0.6,867.6,0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131702,2026-08-17T02:40:16.628835+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,2.2,2.8,22.2,0.0,0.8,2.0,230.6,231.0,231.0,24.1,21.9,22.1,850.9,15.4,49.84,0.0,9.8,34.7,853.7,-6.8,-7.0,34.7,100.0,3285.0,3283.0,24.8,24.0,24.3,20000.0,856.4,0,0
1131733,2026-08-17T02:40:32.629079+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,241.2,241.4,241.4,0.8,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131764,2026-08-17T02:40:47.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.9,0.6,8.1,0.0,0.8,1.0,249.0,249.1,248.9,14.7,14.1,13.8,853.1,0.8,50.0,0.0,-5.7,34.7,853.7,-7.3,-6.9,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1131826,2026-08-17T02:41:18.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,8.5,0.0,0.8,1.0,245.5,245.6,245.9,14.2,13.0,13.6,852.6,3.6,49.97,0.0,-4.9,34.7,851.7,12.1,9.3,34.7,100.0,3281.0,3280.0,24.8,24.0,24.2,20000.0,856.4,0,0
1131857,2026-08-17T02:41:34.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,240.0,240.2,240.2,0.8,0.6,0.6,867.6,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131919,2026-08-17T02:42:05.629947+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,231.5,231.9,231.9,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1131981,2026-08-17T02:42:36.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,238.4,238.4,238.6,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1132012,2026-08-17T02:42:51.631113+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.3,6.3,0.0,0.8,2.0,248.7,249.0,248.9,14.2,13.0,13.2,852.4,-0.3,49.95,0.0,2.6,34.7,853.7,-6.6,-6.5,34.7,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132043,2026-08-17T02:43:07.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,246.3,246.9,246.6,0.8,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1132074,2026-08-17T02:43:22.629623+00:00,external_ems_2,bess_2,good,0.2517,normal,PCS DC current and BMS current mismatch: 35.7,0.4,2.2,3.3,35.7,0.0,0.8,1.0,227.3,227.2,227.6,32.4,30.3,30.2,850.1,29.3,49.83,0.0,17.5,34.7,853.4,-6.4,-6.4,34.7,100.0,3284.0,3283.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132136,2026-08-17T02:43:53.629391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.7,8.6,0.0,0.8,1.0,248.9,249.2,249.3,14.7,14.0,13.9,853.0,2.0,49.95,0.0,-5.4,34.7,853.7,-6.6,-6.6,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132167,2026-08-17T02:44:09.629055+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.4,1.0,236.0,236.3,236.7,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132198,2026-08-17T02:44:24.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,2.5,17.1,0.0,0.8,2.0,231.3,231.2,231.3,24.5,22.6,22.8,850.9,10.3,49.88,0.0,7.1,34.7,853.4,-6.8,-6.6,34.7,100.0,3287.0,3285.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132229,2026-08-17T02:44:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.4,1.0,235.5,235.4,235.6,0.8,0.6,0.6,867.6,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132291,2026-08-17T02:45:11.629634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.4,1.0,233.9,234.0,234.1,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132322,2026-08-17T02:45:26.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.8,1.7,13.3,0.0,0.8,2.0,249.6,249.6,249.6,14.6,14.0,13.8,853.1,0.8,50.0,0.0,-5.6,34.7,851.4,14.1,12.2,34.7,100.0,3281.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132353,2026-08-17T02:45:42.629824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.4,1.0,246.5,246.9,246.5,0.8,0.6,0.6,867.6,-0.2,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132384,2026-08-17T02:45:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,18.2,0.0,0.8,1.0,239.4,239.2,239.6,16.2,14.4,15.0,851.9,11.5,49.93,0.0,3.3,34.7,853.7,-6.7,-6.8,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132446,2026-08-17T02:46:28.618873+00:00,external_ems_2,bess_2,good,0.0481,normal,PCS DC current and BMS current mismatch: 23.0,0.8,2.5,3.3,23.0,0.0,0.8,1.0,224.8,225.1,225.6,24.8,22.3,22.8,850.1,15.8,49.83,0.0,14.2,34.7,853.4,-7.2,-7.0,34.7,100.0,3280.0,3279.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132477,2026-08-17T02:46:44.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.4,1.0,249.5,250.3,249.8,0.8,0.6,0.6,867.6,-0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132508,2026-08-17T02:46:59.619494+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.9,8.1,0.0,0.8,1.0,244.6,244.8,245.0,14.4,13.6,13.9,852.8,1.2,50.0,0.0,-5.7,34.7,853.7,-6.9,-7.0,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132539,2026-08-17T02:47:15.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.4,1.0,230.3,230.5,230.6,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132601,2026-08-17T02:47:46.629727+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.4,1.0,234.1,234.0,234.6,0.8,0.6,0.7,867.6,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132632,2026-08-17T02:48:01.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.6,1.1,4.7,0.0,0.8,1.0,247.7,246.8,247.8,14.9,12.3,14.1,853.1,5.4,49.99,0.0,-5.3,34.7,852.0,10.1,9.1,34.7,100.0,3287.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132663,2026-08-17T02:48:17.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.2,0.1,1.4,1.0,227.3,224.4,227.8,0.8,0.6,0.6,867.6,-0.2,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132694,2026-08-17T02:48:32.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.1,0.5,2.6,0.0,0.8,1.0,251.7,250.5,251.8,14.8,11.7,14.3,852.9,0.7,49.96,0.0,-4.3,34.7,852.4,3.3,4.1,34.7,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132756,2026-08-17T02:49:03.619148+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.3,2.1,10.8,0.0,0.8,1.0,244.3,243.0,244.6,15.4,12.1,14.6,853.1,5.3,49.99,0.0,-4.1,34.7,851.0,16.1,15.5,34.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132787,2026-08-17T02:49:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.8,0.0,0.1,1.4,1.0,241.9,238.8,241.7,0.8,0.6,0.7,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132818,2026-08-17T02:49:34.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.1,1.3,13.1,0.0,0.8,1.0,248.2,246.7,248.1,15.3,12.2,14.6,853.0,-2.6,49.98,0.0,0.6,34.7,851.7,10.5,8.0,34.7,100.0,3278.0,3277.0,24.8,24.0,24.2,20000.0,856.4,0,0
1132849,2026-08-17T02:49:50.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.1,1.4,1.0,247.0,245.9,247.0,0.8,0.6,0.7,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132911,2026-08-17T02:50:21.629496+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.1,0.1,1.4,1.0,250.2,249.3,250.4,0.8,0.6,0.6,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1132973,2026-08-17T02:50:52.629526+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.8,0.1,0.1,1.5,1.0,245.2,244.6,245.5,0.9,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1133004,2026-08-17T02:51:07.618581+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,1.5,2.0,2.9,26.0,0.0,0.8,1.0,229.9,228.9,230.4,24.6,24.7,22.7,850.8,19.4,49.86,0.0,9.6,34.7,853.7,-6.6,-6.7,34.7,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133066,2026-08-17T02:51:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.3,2.3,19.3,0.0,0.8,2.0,234.5,233.2,234.5,21.3,21.3,20.0,851.4,12.3,49.91,0.0,3.7,34.7,853.7,-7.0,-6.7,34.7,100.0,3288.0,3286.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133097,2026-08-17T02:51:54.619063+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.0,0.1,1.5,1.0,234.6,233.5,234.9,0.8,0.6,0.7,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
