id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1133128,2026-08-17T02:52:09.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.8,1.5,8.2,0.0,0.8,2.0,246.3,245.3,246.4,15.6,12.8,14.8,853.2,4.1,50.0,0.0,-5.6,34.7,851.7,12.3,11.0,34.7,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133159,2026-08-17T02:52:25.629531+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,3.1,0.0,0.1,1.5,1.0,226.9,226.0,227.2,0.8,0.6,0.7,867.6,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1133221,2026-08-17T02:52:56.619599+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.9,0.1,0.1,1.5,1.0,233.8,232.5,234.0,0.8,0.6,0.7,867.7,-0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1133252,2026-08-17T02:53:11.618600+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.4,1.0,10.3,0.0,0.8,1.0,243.1,242.2,243.5,15.2,12.8,14.4,852.4,4.6,49.94,0.0,5.3,34.7,851.4,14.9,12.8,34.7,100.0,3277.0,3276.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133283,2026-08-17T02:53:27.629861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.3,2.8,0.1,0.1,1.4,1.0,239.0,237.7,239.0,0.9,0.6,0.7,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1133314,2026-08-17T02:53:42.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,1.6,2.1,1.5,22.0,0.0,0.8,1.0,236.4,234.9,236.5,16.6,14.5,15.9,852.2,14.5,49.96,0.0,3.3,34.7,853.7,-7.5,-7.6,34.7,100.0,3288.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133376,2026-08-17T02:54:13.618584+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,1.7,3.3,1.6,29.4,0.0,0.8,2.0,227.2,226.0,227.7,29.5,29.9,26.6,851.1,30.7,49.84,0.0,14.8,34.7,852.7,1.3,1.4,34.7,100.0,3286.0,3284.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133407,2026-08-17T02:54:29.630204+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.0,0.1,1.4,1.0,249.3,248.5,249.2,0.9,0.6,0.7,867.6,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1133438,2026-08-17T02:54:44.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.0,2.2,0.0,0.8,1.0,248.3,247.5,248.5,16.4,13.5,16.0,853.4,-6.4,50.01,0.0,-7.0,34.7,853.4,-4.2,-3.0,34.7,100.0,3283.0,3282.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133531,2026-08-17T02:55:31.629527+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.9,0.0,0.1,1.4,1.0,236.0,234.5,236.1,0.9,0.6,0.7,867.7,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.3,24.6,20000.0,855.9,0,0
1133562,2026-08-17T02:55:46.619356+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.6,0.1,6.8,0.0,0.8,2.0,245.7,244.9,245.6,17.8,16.2,17.4,853.8,2.5,50.02,0.0,-8.5,34.7,853.7,-4.3,-2.6,34.7,100.0,3289.0,3287.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133593,2026-08-17T02:56:02.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.2,0.1,0.1,1.5,1.0,236.5,235.9,236.4,0.8,0.6,0.7,867.7,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1133624,2026-08-17T02:56:17.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.9,11.4,0.0,0.8,2.0,245.4,246.1,245.7,18.2,18.0,17.9,853.9,-3.1,50.03,0.0,-9.3,34.7,852.0,8.3,7.9,34.7,100.0,3283.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133686,2026-08-17T02:56:48.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.4,6.3,0.0,0.8,1.0,250.6,250.8,250.4,18.5,18.3,18.3,854.0,-4.9,50.03,0.0,-9.9,34.7,854.4,-11.2,-11.8,34.7,100.0,3289.0,3288.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133717,2026-08-17T02:57:04.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.9,0.1,0.1,1.5,1.0,248.6,249.3,248.7,0.9,0.6,0.7,867.7,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1133748,2026-08-17T02:57:19.618619+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.0,1.0,8.0,0.0,0.8,1.0,225.9,226.2,226.4,29.9,27.7,26.9,851.7,11.8,49.87,0.0,11.5,34.7,852.7,3.8,3.7,34.7,100.0,3282.0,3281.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133779,2026-08-17T02:57:35.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.9,0.0,0.1,1.5,1.0,246.8,247.2,246.9,0.8,0.6,0.7,867.7,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1133841,2026-08-17T02:58:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.1,0.1,1.5,1.0,231.1,231.5,231.4,0.9,0.6,0.7,867.7,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1133872,2026-08-17T02:58:21.629811+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.8,1.4,13.5,0.0,0.8,2.0,234.2,233.6,234.0,19.6,17.8,18.7,852.6,8.5,49.94,0.0,-0.9,34.7,854.0,-5.0,-1.8,34.7,100.0,3292.0,3290.0,24.8,24.0,24.2,20000.0,856.4,0,0
1133903,2026-08-17T02:58:37.618746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.5,1.0,234.9,235.2,235.0,0.9,0.6,0.7,867.7,0.2,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1133934,2026-08-17T02:58:52.629289+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.3,10.2,0.0,0.8,1.0,247.6,247.6,247.5,21.2,20.9,20.8,854.7,-4.6,50.05,0.0,-12.5,34.7,855.0,-14.8,-14.5,34.7,100.0,3292.0,3291.0,24.8,24.0,24.2,20000.0,856.4,0,0
1134027,2026-08-17T02:59:39.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.2,0.1,1.6,1.0,249.7,249.8,249.4,0.8,0.6,0.7,867.7,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1134058,2026-08-17T02:59:54.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.4,5.6,0.0,0.8,2.0,249.7,250.0,250.0,22.2,22.2,22.1,855.0,-10.3,50.06,0.0,-13.6,34.7,855.4,-15.9,-16.0,34.7,100.0,3295.0,3293.0,24.8,24.0,24.2,20000.0,856.4,0,0
1134089,2026-08-17T03:00:10.629372+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.6,1.0,248.8,249.1,248.6,0.8,0.6,0.7,867.7,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1134151,2026-08-17T03:00:41.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.6,1.0,248.9,249.7,249.3,0.8,0.6,0.7,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1134182,2026-08-17T03:00:56.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.7,6.2,0.0,0.8,1.0,249.9,249.9,249.8,23.5,23.4,23.1,855.3,-11.2,50.07,0.0,-14.7,34.7,856.0,-17.4,-17.2,34.7,100.0,3295.0,3294.0,24.8,24.0,24.2,20000.0,856.4,0,0
1134213,2026-08-17T03:01:12.630686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.1,1.6,1.0,230.2,230.4,230.6,0.9,0.6,0.7,867.6,-0.1,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1134244,2026-08-17T03:01:27.619391+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,1.2,11.5,0.0,0.8,1.0,240.2,240.5,240.5,19.7,18.5,19.0,854.2,0.9,49.96,0.0,-6.3,34.7,855.4,-10.6,-11.9,34.7,100.0,3293.0,3292.0,24.8,24.0,24.2,20000.0,856.4,0,0
1134306,2026-08-17T03:01:58.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,2.4,18.9,0.0,0.8,2.0,245.8,245.8,245.8,24.6,24.7,24.2,855.8,-12.7,50.08,0.0,-15.5,34.7,853.4,6.2,8.3,34.7,100.0,3287.0,3285.0,24.8,24.0,24.3,20000.0,856.4,0,0
1134337,2026-08-17T03:02:14.619806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.9,0.0,0.1,1.6,1.0,225.7,226.2,226.0,0.8,0.6,0.7,867.7,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1134368,2026-08-17T03:02:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.8,17.9,0.0,0.8,1.0,252.1,252.3,252.4,24.3,24.4,24.0,855.8,-14.5,50.08,0.0,-15.7,34.7,854.0,3.4,5.6,34.7,100.0,3287.0,3286.0,24.8,24.0,24.3,20000.0,856.4,0,0
1134399,2026-08-17T03:02:45.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,248.0,248.2,247.9,0.8,0.6,0.7,867.6,-0.2,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1134461,2026-08-17T03:03:16.618663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,244.9,245.3,245.1,0.8,0.6,0.7,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.5,20000.0,855.9,0,0
1134492,2026-08-17T03:03:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.9,14.3,0.0,0.8,1.0,241.9,242.0,242.1,20.7,20.0,20.1,855.1,-0.4,50.01,0.0,-5.5,34.7,856.0,-14.7,-15.1,34.7,100.0,3288.0,3287.0,24.8,24.0,24.3,20000.0,856.4,0,0
1134554,2026-08-17T03:04:02.618667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,2.0,14.0,0.0,0.7,2.0,239.4,239.9,239.8,20.4,19.5,19.8,854.7,-4.7,49.99,0.0,-7.8,34.7,856.7,-18.7,-18.5,34.7,100.0,3299.0,3297.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134617,2026-08-17T03:04:34.619182+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,250.0,250.2,250.0,0.8,0.6,0.7,867.6,-0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1134648,2026-08-17T03:04:49.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.5,5.6,0.0,0.7,1.0,249.5,249.5,249.4,24.7,24.5,24.5,856.2,-13.3,50.08,0.0,-15.9,34.7,856.7,-18.9,-18.6,34.7,100.0,3299.0,3298.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134679,2026-08-17T03:05:05.628992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,225.2,225.4,225.6,0.8,0.6,0.7,867.6,0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1134710,2026-08-17T03:05:20.628768+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,2.2,19.4,0.0,0.7,1.0,245.9,246.1,246.2,20.0,18.8,19.5,856.2,-11.9,50.0,0.0,-16.2,34.7,854.0,7.5,5.8,34.7,100.0,3289.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134772,2026-08-17T03:05:51.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,7.7,0.0,0.7,1.0,244.7,244.8,244.9,25.7,25.7,25.4,856.1,-10.8,50.03,0.0,-7.2,34.7,856.7,-18.5,-19.1,34.7,100.0,3296.0,3295.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134803,2026-08-17T03:06:07.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.5,1.0,227.1,227.5,227.3,0.8,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1134834,2026-08-17T03:06:22.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.4,1.2,0.0,0.7,2.0,232.3,232.8,232.9,20.9,19.8,20.3,855.0,-2.7,49.96,0.0,0.7,34.7,855.4,-3.9,-0.4,34.7,100.0,3290.0,3288.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134865,2026-08-17T03:06:38.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.1,1.6,1.0,232.8,233.1,233.1,0.8,0.6,0.7,867.6,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1134927,2026-08-17T03:07:09.629359+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.2,0.0,0.1,1.6,1.0,245.9,246.3,246.0,0.8,0.6,0.7,867.7,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1134958,2026-08-17T03:07:24.628751+00:00,external_ems_2,bess_2,good,0.2566,normal,PCS DC current and BMS current mismatch: 36.0,0.4,1.6,3.0,36.0,0.0,0.7,2.0,227.9,227.5,227.7,21.7,20.1,20.7,854.4,15.1,49.92,0.0,1.8,35.1,857.4,-20.9,-20.3,35.1,100.0,3301.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0
1134989,2026-08-17T03:07:40.629720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.6,1.0,248.4,248.9,248.6,0.8,0.6,0.7,867.6,0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1135020,2026-08-17T03:07:55.629487+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.2,11.2,0.0,0.7,1.0,248.5,248.5,248.5,27.0,27.4,26.9,856.9,-15.0,50.09,0.0,-17.9,35.1,855.7,-3.8,0.9,35.1,100.0,3300.0,3299.0,24.8,24.1,24.3,20000.0,856.4,0,0
1135082,2026-08-17T03:08:26.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.1,18.3,0.0,0.7,1.0,245.7,245.8,246.0,22.5,22.0,22.1,856.3,-3.4,50.05,0.0,-12.4,35.1,857.4,-21.7,-21.4,35.1,100.0,3302.0,3301.0,24.8,24.1,24.3,20000.0,856.4,0,0
1135113,2026-08-17T03:08:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.6,1.0,238.1,238.3,238.2,0.8,0.6,0.7,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1135144,2026-08-17T03:08:57.619564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.1,0.8,0.0,0.7,1.0,245.0,245.2,245.3,28.5,28.5,28.2,857.3,-17.9,50.1,0.0,-19.0,35.1,857.4,-18.7,-18.5,35.1,100.0,3297.0,3296.0,24.8,24.1,24.3,20000.0,856.4,0,0
1135175,2026-08-17T03:09:13.629190+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.8,0.1,0.1,1.5,1.0,232.3,232.5,232.5,0.9,0.6,0.7,867.6,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135237,2026-08-17T03:09:44.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.5,1.0,247.3,247.3,247.4,0.8,0.6,0.7,867.6,0.2,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135268,2026-08-17T03:09:59.618858+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,0.4,0.8,1.8,23.4,0.0,0.8,2.0,236.3,236.5,236.7,23.3,22.5,22.9,856.3,0.4,50.02,0.0,-12.0,35.1,858.1,-23.0,-23.1,35.1,100.0,3305.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0
1135299,2026-08-17T03:10:15.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,246.7,246.8,246.9,0.8,0.6,0.7,867.6,0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135330,2026-08-17T03:10:30.619410+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,1.7,2.9,21.8,0.0,0.8,1.0,230.2,230.0,230.2,21.9,20.2,21.0,855.2,-1.7,49.96,0.0,-1.3,35.1,858.1,-23.5,-23.9,35.1,100.0,3304.0,3303.0,24.9,24.1,24.3,20000.0,856.4,0,0
1135392,2026-08-17T03:11:01.629333+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.3,5.5,0.0,0.8,1.0,247.0,246.9,247.3,31.2,31.3,31.2,858.0,-13.7,50.12,0.0,-21.1,35.1,857.7,-19.2,-15.7,35.1,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
1135423,2026-08-17T03:11:17.619160+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.0,0.1,1.5,1.0,228.3,228.9,229.0,0.8,0.6,0.7,867.6,0.0,50.0,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135454,2026-08-17T03:11:32.629627+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.3,16.2,0.0,0.8,1.0,244.3,244.6,244.7,26.0,25.7,25.6,857.1,-8.8,50.07,0.0,-16.1,35.1,858.4,-25.0,-25.2,35.1,100.0,3306.0,3305.0,24.9,24.1,24.3,20000.0,856.4,0,0
1135485,2026-08-17T03:11:48.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.5,1.0,242.0,242.5,242.6,0.8,0.6,0.6,867.6,-0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135547,2026-08-17T03:12:19.619513+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.5,1.0,225.5,226.0,226.1,0.8,0.6,0.7,867.6,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135609,2026-08-17T03:12:50.628792+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,246.0,246.1,246.4,0.8,0.6,0.7,867.6,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135640,2026-08-17T03:13:05.629190+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.3,0.8,2.3,31.1,0.0,0.8,2.0,233.2,233.3,233.5,25.8,25.0,25.2,857.1,3.0,50.08,0.0,-8.4,35.6,859.4,-28.1,-28.0,35.6,100.0,3297.0,3295.0,24.9,24.1,24.4,20000.0,856.4,0,0
1135702,2026-08-17T03:13:36.629343+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.5,3.7,0.0,0.8,1.0,239.6,239.4,240.0,28.2,27.9,27.9,857.9,-13.2,50.07,0.0,-14.3,35.6,858.4,-16.9,-15.4,35.6,100.0,3303.0,3302.0,24.9,24.1,24.4,20000.0,856.4,0,0
1135733,2026-08-17T03:13:52.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.5,1.0,246.4,246.5,246.6,0.8,0.6,0.6,867.6,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135764,2026-08-17T03:14:07.619629+00:00,external_ems_2,bess_2,good,0.1988,normal,PCS DC current and BMS current mismatch: 32.4,0.8,1.3,3.2,32.4,0.0,0.8,2.0,228.2,228.7,229.0,25.4,24.1,24.8,856.9,2.3,50.0,0.0,-6.6,35.6,860.1,-30.1,-30.1,35.6,100.0,3311.0,3309.0,24.9,24.1,24.4,20000.0,856.4,0,0
1135795,2026-08-17T03:14:23.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,249.3,249.2,249.3,0.8,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135857,2026-08-17T03:14:54.629165+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,231.2,231.6,231.6,0.8,0.6,0.6,867.6,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135888,2026-08-17T03:15:09.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.0,13.0,0.0,0.7,1.0,246.4,246.5,246.8,40.0,40.5,40.2,859.7,-28.4,50.18,0.0,-28.0,35.6,858.7,-15.4,-12.7,35.6,100.0,3310.0,3309.0,24.9,24.2,24.4,20000.0,856.4,0,0
1135919,2026-08-17T03:15:25.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,234.4,234.6,234.9,0.8,0.6,0.7,867.6,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1135950,2026-08-17T03:15:40.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,1.3,11.0,0.0,0.7,1.0,246.3,246.2,246.8,36.0,35.9,36.3,859.4,-22.1,50.16,0.0,-26.1,36.0,860.7,-33.1,-33.2,36.0,100.0,3313.0,3312.0,24.9,24.2,24.4,20000.0,856.4,0,0
1136012,2026-08-17T03:16:11.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,1.5,15.4,0.0,0.8,2.0,243.9,243.8,244.4,42.4,42.9,42.5,860.2,-29.2,50.19,0.0,-29.7,36.0,858.7,-13.8,-7.2,36.0,100.0,3304.0,3302.0,25.0,24.2,24.4,20000.0,856.4,0,0
1136043,2026-08-17T03:16:27.619219+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.5,1.0,229.4,230.2,230.1,0.8,0.6,0.7,867.6,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136074,2026-08-17T03:16:42.628923+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,9.2,0.0,0.8,1.0,246.9,247.1,247.1,42.0,42.2,41.9,860.4,-33.5,50.19,0.0,-29.8,36.0,859.7,-24.3,-23.7,36.0,100.0,3307.0,3306.0,25.0,24.2,24.4,20000.0,856.4,0,0
1136167,2026-08-17T03:17:29.629162+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,245.4,245.6,245.9,0.8,0.6,0.7,867.6,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136198,2026-08-17T03:17:44.618991+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,10.6,0.0,0.8,1.0,245.3,245.1,245.6,45.5,46.1,45.7,860.9,-26.4,50.2,0.0,-26.1,36.0,861.7,-37.0,-36.9,36.0,100.0,3316.0,3315.0,25.0,24.2,24.5,20000.0,856.4,0,0
1136229,2026-08-17T03:18:00.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,243.1,243.3,243.2,0.8,0.6,0.7,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136260,2026-08-17T03:18:15.618568+00:00,external_ems_2,bess_2,good,0.2213,normal,PCS DC current and BMS current mismatch: 33.8,0.5,1.0,3.0,33.8,0.0,0.8,2.0,231.0,231.3,231.5,29.1,28.1,28.2,858.4,-0.9,50.03,0.0,-9.9,36.0,861.4,-34.7,-34.8,36.0,100.0,3316.0,3314.0,25.0,24.2,24.5,20000.0,856.4,0,0
1136322,2026-08-17T03:18:46.618624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.0,5.2,0.0,0.7,1.0,244.8,244.7,245.2,41.6,42.1,41.7,860.7,-23.9,50.19,0.0,-29.2,36.4,860.7,-29.1,-29.1,36.4,100.0,3315.0,3314.0,25.0,24.3,24.5,20000.0,856.4,0,0
1136353,2026-08-17T03:19:02.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,235.8,236.1,236.4,0.8,0.6,0.7,867.6,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136384,2026-08-17T03:19:17.628717+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,1.5,18.3,0.0,0.7,2.0,244.5,245.0,245.2,32.7,32.6,32.4,859.6,-13.5,50.13,0.0,-23.7,36.4,861.1,-31.8,-31.5,36.4,100.0,3316.0,3314.0,25.0,24.3,24.5,20000.0,856.4,0,0
1136415,2026-08-17T03:19:33.619721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.5,1.0,240.1,240.8,241.0,0.8,0.6,0.7,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136477,2026-08-17T03:20:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.5,1.0,225.9,226.3,226.5,0.8,0.6,0.7,867.6,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136508,2026-08-17T03:20:19.628821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,2.0,20.0,0.0,0.7,2.0,243.6,243.9,244.2,38.3,38.4,38.1,860.4,-26.5,50.16,0.0,-22.7,36.4,858.4,-6.5,-1.7,36.4,100.0,3312.0,3310.0,25.0,24.3,24.5,20000.0,856.4,0,0
1136539,2026-08-17T03:20:35.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.5,1.0,231.0,231.8,231.7,0.8,0.6,0.7,867.6,0.1,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136570,2026-08-17T03:20:50.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,8.9,0.0,0.8,2.0,247.9,247.6,248.1,37.5,37.9,37.4,860.5,-21.4,50.16,0.0,-21.3,36.4,861.1,-30.3,-30.1,36.4,100.0,3315.0,3313.0,25.1,24.3,24.5,20000.0,856.4,0,0
1136663,2026-08-17T03:21:37.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,248.6,249.0,249.0,0.8,0.6,0.7,867.6,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136694,2026-08-17T03:21:52.618605+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,1.7,6.6,0.0,0.8,1.0,245.5,245.4,245.8,35.2,35.4,35.7,859.4,-23.5,50.1,0.0,-24.6,36.7,861.1,-30.1,-30.1,36.7,100.0,3315.0,3314.0,25.1,24.3,24.5,20000.0,856.4,0,0
1136725,2026-08-17T03:22:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,245.9,246.0,246.0,0.8,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136787,2026-08-17T03:22:39.629268+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.5,1.0,248.1,248.5,248.5,0.8,0.6,0.7,867.6,0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136818,2026-08-17T03:22:54.628860+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,17.4,0.0,0.8,2.0,244.6,244.3,244.7,39.5,39.8,39.6,860.8,-26.4,50.17,0.0,-27.5,36.7,859.4,-9.0,-5.7,36.7,100.0,3313.0,3311.0,25.1,24.3,24.5,20000.0,856.4,0,0
1136849,2026-08-17T03:23:10.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,229.7,230.3,230.4,0.8,0.6,0.7,867.6,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1136880,2026-08-17T03:23:25.630771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.6,1.4,0.0,0.8,2.0,248.8,248.6,249.1,36.4,36.6,36.9,860.5,-24.0,50.15,0.0,-28.4,36.7,861.1,-25.4,-24.2,36.7,100.0,3317.0,3315.0,25.1,24.3,24.6,20000.0,856.4,0,0
1136942,2026-08-17T03:23:56.618739+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.4,1.2,0.0,0.7,2.0,243.6,243.7,244.0,42.0,42.3,41.9,861.1,-25.3,50.19,0.0,-29.5,36.7,860.7,-24.1,-22.8,36.7,100.0,3311.0,3309.0,25.1,24.4,24.6,20000.0,856.4,0,0
1136973,2026-08-17T03:24:12.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.1,1.5,1.0,232.4,233.2,233.0,0.8,0.6,0.7,867.6,0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1137004,2026-08-17T03:24:27.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.5,2.0,15.5,0.0,0.7,3.0,244.7,244.5,245.2,43.5,44.0,43.5,861.4,-27.2,50.2,0.0,-26.2,36.7,859.4,-11.7,-4.8,36.7,100.0,3314.0,3311.0,25.1,24.4,24.6,20000.0,856.4,0,0
1137035,2026-08-17T03:24:43.619826+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,245.8,245.9,245.9,0.8,0.6,0.7,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1137097,2026-08-17T03:25:14.628870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,245.3,245.4,245.5,0.8,0.6,0.6,867.6,-0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.5,24.0,24.4,20000.0,855.9,0,0
1137128,2026-08-17T03:25:29.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,0.8,1.9,16.6,0.0,0.7,2.0,237.6,237.9,238.5,36.5,35.9,36.7,859.8,-15.4,50.1,0.0,-16.3,37.2,861.7,-32.0,-31.1,37.2,100.0,3312.0,3310.0,25.1,24.4,24.6,20000.0,856.4,0,0
1137190,2026-08-17T03:26:00.618958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.1,1.8,17.4,0.0,0.8,1.0,240.9,241.0,241.8,38.2,37.1,38.2,860.9,-22.2,50.14,0.0,-22.6,37.2,862.7,-39.6,-39.3,37.2,100.0,3321.0,3320.0,25.2,24.4,24.6,20000.0,856.4,0,0
1137252,2026-08-17T03:26:31.628680+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.8,4.6,2.7,22.0,0.0,0.8,1.0,230.4,228.4,231.2,33.2,28.6,33.2,859.7,-13.6,50.07,0.0,-14.9,37.2,862.4,-35.6,-36.8,37.2,100.0,3320.0,3319.0,25.2,24.4,24.6,20000.0,856.4,0,0
1137283,2026-08-17T03:26:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.1,0.0,0.1,1.6,1.0,243.7,241.7,244.3,0.8,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137314,2026-08-17T03:27:02.618606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,4.4,1.5,13.7,0.0,0.8,2.0,244.8,243.3,245.1,53.0,48.6,52.9,862.6,-35.6,50.24,0.0,-36.3,37.6,861.1,-21.9,-20.5,37.6,100.0,3319.0,3317.0,25.2,24.4,24.7,20000.0,856.4,0,0
1137345,2026-08-17T03:27:18.628731+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.4,0.2,2.8,0.0,0.1,1.6,1.0,234.0,231.6,235.0,0.8,0.6,0.7,867.6,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137407,2026-08-17T03:27:49.619181+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,3.1,0.1,0.1,1.6,1.0,242.3,240.5,242.6,0.8,0.6,0.7,867.6,0.1,50.28,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137438,2026-08-17T03:28:04.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.7,1.6,17.6,0.0,0.8,3.0,243.9,242.6,244.3,55.1,50.4,54.8,863.0,-40.3,50.26,0.0,-38.0,37.6,861.4,-22.7,-23.3,37.6,100.0,3314.0,3313.0,25.2,24.4,24.7,20000.0,856.4,0,0
1137469,2026-08-17T03:28:20.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.8,0.0,0.1,1.6,1.0,239.2,237.5,240.3,0.8,0.6,0.7,867.6,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137500,2026-08-17T03:28:35.619775+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,5.1,1.6,17.0,0.0,0.8,2.0,241.8,239.4,242.5,57.2,52.9,58.0,862.7,-38.4,50.23,0.0,-30.5,37.6,861.1,-21.4,-19.2,37.6,100.0,3313.0,3311.0,25.2,24.4,24.7,20000.0,856.4,0,0
1137562,2026-08-17T03:29:06.618573+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,1.9,3.4,2.9,22.2,0.0,0.8,1.0,234.8,233.5,235.4,49.9,47.1,50.5,862.2,-34.0,50.18,0.0,-29.7,38.0,865.1,-56.2,-55.7,38.0,100.0,3330.0,3329.0,25.3,24.5,24.7,20000.0,856.4,0,0
1137595,2026-08-17T03:29:23.618720+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.2,0.1,1.6,1.0,241.2,241.0,241.7,0.8,0.6,0.7,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137626,2026-08-17T03:29:38.628691+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.9,0.3,0.7,0.0,0.8,1.0,235.1,233.9,235.0,18.3,18.7,16.8,856.8,12.5,49.89,0.0,2.3,38.0,857.1,11.8,10.9,38.0,100.0,3301.0,3300.0,25.3,24.5,24.7,20000.0,856.4,0,0
1137657,2026-08-17T03:29:54.629441+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.9,0.0,0.1,1.6,1.0,239.7,239.0,239.9,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137719,2026-08-17T03:30:25.629992+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.1,1.6,1.0,233.0,232.1,233.4,0.8,0.6,0.7,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137750,2026-08-17T03:30:40.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,0.6,2.1,0.0,0.9,1.0,241.4,240.5,241.7,12.1,12.5,10.7,856.5,4.5,49.93,0.0,2.3,38.0,857.1,2.4,2.0,38.0,100.0,3301.0,3300.0,25.3,24.4,24.7,20000.0,856.4,0,0
1137781,2026-08-17T03:30:56.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.1,0.1,1.6,1.0,224.7,223.6,225.1,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137812,2026-08-17T03:31:11.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.8,0.4,6.6,0.0,0.9,2.0,240.8,239.8,241.2,12.1,12.5,10.7,856.4,4.6,49.93,0.0,2.3,38.0,856.0,11.2,8.9,38.0,100.0,3300.0,3298.0,25.3,24.4,24.7,20000.0,856.4,0,0
1137876,2026-08-17T03:31:43.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.2,0.3,12.4,0.0,0.9,2.0,245.7,244.9,246.0,56.5,53.4,56.6,862.4,-43.4,50.27,0.0,-39.5,38.0,862.1,-31.0,-34.8,38.0,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
1137907,2026-08-17T03:31:59.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.6,1.0,243.4,242.7,243.5,0.8,0.6,0.7,867.6,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1137938,2026-08-17T03:32:14.629462+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.4,3.2,0.2,17.2,0.0,0.9,1.0,241.2,239.6,242.0,47.8,45.1,48.3,861.6,-42.0,50.27,0.0,-28.6,38.0,861.4,-24.8,-24.0,38.0,100.0,3312.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
1137969,2026-08-17T03:32:30.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,3.1,0.0,0.1,1.6,1.0,242.0,240.4,242.2,0.8,0.6,0.7,867.6,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.0,24.4,20000.0,855.9,0,0
1138031,2026-08-17T03:33:01.618949+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.5,1.0,243.7,243.1,243.8,0.8,0.6,0.7,867.6,0.1,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138062,2026-08-17T03:33:16.619276+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,2.2,3.3,2.3,23.8,0.0,0.9,1.0,230.0,228.6,230.8,39.5,36.2,39.2,861.4,-21.2,50.12,0.0,-21.6,38.0,863.7,-45.0,-44.4,38.0,100.0,3325.0,3324.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138093,2026-08-17T03:33:32.618810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.1,0.1,0.1,1.5,1.0,242.6,241.4,242.9,0.8,0.6,0.6,867.6,0.1,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138124,2026-08-17T03:33:47.629764+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.3,0.8,6.7,0.0,0.8,1.0,242.4,241.4,242.8,55.0,52.2,56.5,863.6,-40.0,50.28,0.0,-41.1,38.4,864.4,-46.7,-46.7,38.4,100.0,3327.0,3326.0,25.3,24.5,24.7,20000.0,856.4,0,0
1138186,2026-08-17T03:34:18.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,2.0,6.6,0.0,0.8,2.0,241.3,240.9,241.5,50.5,49.4,50.6,862.7,-44.2,50.17,0.0,-33.2,38.4,864.7,-50.8,-50.8,38.4,100.0,3329.0,3327.0,25.3,24.5,24.7,20000.0,856.4,0,0
1138250,2026-08-17T03:34:50.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,1.5,0.0,0.8,1.0,241.6,242.1,242.1,12.1,10.6,10.7,857.9,2.8,49.94,0.0,1.4,38.4,858.4,1.3,1.3,38.4,100.0,3306.0,3305.0,25.3,24.5,24.8,20000.0,856.4,0,0
1138281,2026-08-17T03:35:06.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.1,1.5,1.0,225.0,225.3,225.8,0.8,0.6,0.6,867.6,-0.1,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138343,2026-08-17T03:35:37.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.5,1.0,231.7,231.9,232.2,0.8,0.6,0.7,867.6,-0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138374,2026-08-17T03:35:52.618582+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.5,1.9,23.8,0.0,0.9,1.0,240.9,241.3,241.3,12.1,10.6,10.7,856.9,3.7,49.94,0.0,1.4,38.4,855.0,27.5,24.9,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138405,2026-08-17T03:36:08.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,225.6,225.8,226.0,0.8,0.6,0.6,867.6,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138436,2026-08-17T03:36:23.629268+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.6,1.4,1.9,24.0,0.0,0.9,1.0,243.5,244.1,244.0,12.0,10.6,10.7,856.6,3.5,49.94,0.0,1.4,38.4,854.7,27.5,25.3,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138500,2026-08-17T03:36:55.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.1,0.1,0.1,0.0,0.9,1.0,224.6,224.7,225.1,26.5,24.5,24.4,856.1,18.2,49.82,0.0,17.7,38.4,856.0,18.1,15.2,38.4,100.0,3296.0,3295.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138531,2026-08-17T03:37:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.1,0.1,1.5,1.0,232.3,232.8,232.7,0.8,0.6,0.6,867.6,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138562,2026-08-17T03:37:26.630154+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.0,10.6,0.0,0.9,2.0,230.3,230.0,230.2,24.7,22.9,23.0,855.7,19.4,49.87,0.0,12.6,38.4,856.7,8.8,7.4,38.4,100.0,3296.0,3294.0,25.3,24.4,24.7,20000.0,856.4,0,0
1138593,2026-08-17T03:37:42.618819+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,239.9,240.6,240.3,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138655,2026-08-17T03:38:13.619116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,243.6,244.3,243.9,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.6,24.1,24.4,20000.0,855.9,0,0
1138686,2026-08-17T03:38:28.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.8,1.7,0.0,1.0,1.0,243.2,243.6,243.6,12.0,10.6,10.7,856.3,3.0,49.94,0.0,1.4,38.4,857.1,1.3,0.8,38.4,100.0,3300.0,3299.0,25.3,24.3,24.6,20000.0,856.4,0,0
1138718,2026-08-17T03:38:44.629576+00:00,external_ems_2,bess_2,good,0.2036,normal,PCS DC current and BMS current mismatch: 32.7,0.3,0.2,3.5,32.7,0.0,1.0,1.0,257.1,257.2,257.4,45.2,45.2,45.0,860.9,-32.7,50.23,0.0,-35.3,38.4,857.4,0.0,0.1,38.4,100.0,3303.0,3302.0,25.3,24.3,24.6,20000.0,856.4,0,0
1138836,2026-08-17T03:39:43.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.1,0.2,0.9,2.0,0.3,0.4,0.3,0.7,0.8,0.7,859.1,-0.1,49.95,0.0,0.0,38.6,857.4,0.0,0.1,38.4,100.0,3302.0,3300.0,25.2,24.3,24.6,20000.0,856.4,0,0
1138867,2026-08-17T03:39:59.618607+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.6,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.4,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1138898,2026-08-17T03:40:14.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.9,0.5,2.2,0.2,0.9,1.0,237.5,237.9,238.2,12.2,10.3,10.5,856.6,3.0,49.94,0.0,1.0,38.6,857.1,0.8,0.7,38.4,100.0,3301.0,3300.0,25.2,24.3,24.6,20000.0,856.4,0,0
1138929,2026-08-17T03:40:30.628715+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.6,1.0,238.2,238.6,238.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1138991,2026-08-17T03:41:01.629427+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.8,0.2,0.1,1.6,1.0,216.4,212.1,216.7,0.8,0.6,0.6,867.6,-0.2,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139022,2026-08-17T03:41:16.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.8,1.9,0.2,0.9,1.0,238.4,238.6,238.3,12.1,10.6,10.6,856.3,3.2,49.94,0.0,1.4,38.6,857.1,1.3,1.3,38.4,100.0,3300.0,3299.0,25.2,24.3,24.6,20000.0,856.4,0,0
1139053,2026-08-17T03:41:32.629748+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.6,1.0,232.3,232.7,232.4,0.8,0.6,0.6,867.6,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139084,2026-08-17T03:41:47.628716+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,0.2,1.5,1.8,21.2,0.2,0.9,1.0,225.0,225.0,225.2,41.9,40.5,40.4,853.6,32.3,49.78,0.0,21.1,38.6,855.4,11.1,9.8,38.4,100.0,3293.0,3292.0,25.2,24.3,24.6,20000.0,856.4,0,0
1139146,2026-08-17T03:42:18.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.4,8.5,0.0,0.9,2.0,244.9,244.8,245.2,55.1,55.6,56.1,861.7,-41.9,50.23,0.0,-40.8,38.6,863.1,-50.4,-50.2,38.6,100.0,3322.0,3320.0,25.2,24.3,24.6,20000.0,856.4,0,0
1139177,2026-08-17T03:42:34.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,240.1,239.9,240.2,0.8,0.6,0.6,867.6,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139208,2026-08-17T03:42:49.618575+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.4,0.4,2.9,23.2,0.0,0.9,2.0,235.9,236.1,236.3,43.4,43.3,43.7,860.8,-25.8,50.16,0.0,-27.6,38.6,863.7,-49.0,-49.0,38.6,100.0,3325.0,3323.0,25.2,24.3,24.6,20000.0,856.4,0,0
1139239,2026-08-17T03:43:05.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.1,0.1,1.6,1.0,241.0,240.6,241.0,0.8,0.6,0.6,867.6,-0.1,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139332,2026-08-17T03:43:51.629624+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.2,6.8,0.0,0.8,3.0,244.2,244.2,244.4,48.4,48.6,48.8,862.6,-29.5,50.24,0.0,-39.1,38.6,861.4,-22.7,-21.0,38.6,100.0,3323.0,3320.0,25.2,24.4,24.6,20000.0,856.4,0,0
1139363,2026-08-17T03:44:07.619215+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.6,1.0,242.9,243.2,242.9,0.8,0.6,0.6,867.6,0.0,50.29,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139394,2026-08-17T03:44:22.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.5,5.3,0.0,0.8,1.0,242.6,242.5,242.8,54.1,54.7,54.6,863.2,-38.7,50.26,0.0,-38.5,39.0,863.7,-44.0,-43.9,39.0,100.0,3324.0,3323.0,25.2,24.4,24.6,20000.0,856.4,0,0
1139456,2026-08-17T03:44:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.3,4.0,0.0,0.8,2.0,239.8,239.6,240.0,46.2,46.5,46.6,862.4,-31.6,50.18,0.0,-25.2,39.0,862.1,-27.6,-27.1,39.0,100.0,3319.0,3317.0,25.2,24.4,24.6,20000.0,856.4,0,0
1139487,2026-08-17T03:45:09.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.6,1.0,235.6,235.8,235.7,0.8,0.6,0.6,867.6,0.2,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139518,2026-08-17T03:45:24.619642+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.6,0.5,1.7,23.2,0.0,0.8,1.0,241.2,240.7,241.3,39.6,39.5,40.0,861.7,-16.5,50.18,0.0,-23.4,39.0,863.4,-39.7,-39.8,39.0,100.0,3324.0,3323.0,25.2,24.4,24.7,20000.0,856.4,0,0
1139549,2026-08-17T03:45:40.619185+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.6,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.6,-0.2,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139611,2026-08-17T03:46:11.619493+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.6,1.0,244.4,244.5,244.3,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139642,2026-08-17T03:46:26.618724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.0,5.0,0.0,0.9,1.0,243.7,243.5,243.7,47.7,48.1,47.8,862.7,-36.3,50.2,0.0,-33.9,39.0,862.7,-31.3,-29.8,39.0,100.0,3323.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0
1139673,2026-08-17T03:46:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.6,1.0,244.6,245.0,244.8,0.8,0.6,0.6,867.6,-0.2,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139704,2026-08-17T03:46:57.629071+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.1,2.6,18.7,0.0,0.8,1.0,237.2,237.5,237.9,34.8,34.8,34.9,861.1,-21.2,50.12,0.0,-23.8,39.3,863.7,-39.9,-40.0,39.3,100.0,3324.0,3323.0,25.2,24.4,24.7,20000.0,856.4,0,0
1139766,2026-08-17T03:47:28.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,11.9,0.0,0.9,1.0,245.0,245.1,245.2,51.6,52.1,51.6,863.2,-39.1,50.24,0.0,-36.7,39.3,862.4,-27.2,-28.9,39.3,100.0,3320.0,3319.0,25.3,24.4,24.7,20000.0,856.4,0,0
1139797,2026-08-17T03:47:44.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.6,1.0,229.9,230.2,230.2,0.8,0.6,0.6,867.6,-0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139859,2026-08-17T03:48:15.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.6,1.0,241.9,242.0,242.0,0.8,0.6,0.6,867.6,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1139921,2026-08-17T03:48:46.629053+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.5,1.0,238.1,238.5,238.3,0.8,0.6,0.6,867.6,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1139952,2026-08-17T03:49:01.618601+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,13.0,0.0,0.9,1.0,240.3,239.9,240.4,60.2,60.7,60.4,864.2,-41.8,50.26,0.0,-34.4,39.7,863.1,-28.8,-29.6,39.7,100.0,3324.0,3323.0,25.3,24.4,24.7,20000.0,856.4,0,0
1139983,2026-08-17T03:49:17.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.1,0.1,1.5,1.0,242.2,242.3,242.1,0.8,0.6,0.6,867.6,0.1,50.33,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140014,2026-08-17T03:49:32.618575+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,0.7,0.3,3.1,30.0,0.0,0.9,2.0,232.5,232.8,233.2,40.9,40.6,40.9,862.0,-18.7,50.12,0.0,-21.8,39.7,865.1,-48.7,-48.9,39.7,100.0,3330.0,3328.0,25.3,24.4,24.7,20000.0,856.4,0,0
1140076,2026-08-17T03:50:03.628950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,1.9,0.0,0.8,1.0,245.2,245.2,245.4,56.0,56.6,56.1,863.3,-44.1,50.23,0.0,-40.1,39.7,864.4,-46.0,-46.0,39.7,100.0,3328.0,3327.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140107,2026-08-17T03:50:19.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,244.6,244.7,244.5,0.8,0.6,0.6,867.6,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140138,2026-08-17T03:50:34.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,2.0,18.6,0.0,0.8,2.0,240.9,240.6,241.0,45.1,45.1,46.0,862.4,-24.2,50.16,0.0,-31.3,40.2,864.4,-42.8,-42.7,40.2,100.0,3328.0,3326.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140169,2026-08-17T03:50:50.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,243.2,243.1,243.3,0.8,0.6,0.6,867.6,-0.1,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140231,2026-08-17T03:51:21.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.5,1.0,244.3,244.3,244.2,0.8,0.6,0.6,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140262,2026-08-17T03:51:36.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.3,0.6,8.5,0.0,0.8,2.0,244.6,244.6,244.6,46.6,46.8,46.5,863.0,-33.4,50.22,0.0,-33.0,40.2,862.4,-24.9,-24.5,40.2,100.0,3322.0,3320.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140293,2026-08-17T03:51:52.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,236.6,237.2,237.1,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140324,2026-08-17T03:52:07.629089+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.1,0.6,0.0,0.8,2.0,244.4,244.2,244.5,37.4,37.3,37.3,862.0,-22.4,50.17,0.0,-28.2,40.2,862.1,-23.0,-22.7,40.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140386,2026-08-17T03:52:38.618582+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,0.5,1.6,21.9,0.0,0.8,1.0,245.0,244.9,245.2,44.4,44.9,44.4,862.7,-34.0,50.2,0.0,-31.1,40.2,861.1,-12.1,-7.4,40.2,100.0,3315.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140417,2026-08-17T03:52:54.630918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.5,1.0,236.9,237.5,237.5,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140448,2026-08-17T03:53:09.629977+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.6,5.9,0.0,0.8,2.0,245.0,245.1,245.1,43.9,44.3,43.9,862.8,-29.7,50.2,0.0,-31.1,40.6,863.4,-35.6,-35.6,40.6,100.0,3324.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0
