id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1140479,2026-08-17T03:53:25.618897+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.5,1.0,243.4,243.4,243.5,0.8,0.6,0.6,867.6,0.0,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1140541,2026-08-17T03:53:56.618634+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.5,1.0,245.8,246.0,245.8,0.8,0.6,0.6,867.6,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1140572,2026-08-17T03:54:11.629309+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,1.4,17.4,0.0,0.8,1.0,240.7,241.0,241.2,35.4,35.6,35.3,861.7,-17.9,50.11,0.0,-22.1,40.6,863.1,-35.3,-35.3,40.6,100.0,3323.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140603,2026-08-17T03:54:27.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.2,0.1,1.5,1.0,244.5,244.8,244.5,0.8,0.6,0.6,867.6,-0.2,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1140634,2026-08-17T03:54:42.629193+00:00,external_ems_2,bess_2,good,0.202,normal,PCS DC current and BMS current mismatch: 32.6,0.4,0.6,3.2,32.6,0.0,0.8,1.0,231.3,231.5,231.7,29.1,28.5,28.5,860.2,-2.5,50.03,0.0,-12.6,40.6,863.4,-35.1,-35.1,40.6,100.0,3324.0,3323.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140696,2026-08-17T03:55:13.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.2,0.4,0.0,0.8,2.0,246.2,246.0,246.4,43.6,43.6,43.6,862.6,-28.1,50.2,0.0,-30.6,40.6,862.4,-27.7,-27.3,40.6,100.0,3323.0,3321.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140727,2026-08-17T03:55:29.629301+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,229.8,230.3,230.8,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1140758,2026-08-17T03:55:44.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,18.2,0.0,0.8,2.0,244.0,243.8,244.1,43.6,43.1,43.6,862.6,-27.2,50.2,0.0,-30.5,41.0,860.7,-9.0,-4.3,41.0,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
1140789,2026-08-17T03:56:00.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.6,1.0,231.2,231.3,232.0,0.8,0.6,0.6,867.6,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1140851,2026-08-17T03:56:31.618892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.6,1.0,245.1,244.1,245.1,0.8,0.6,0.6,867.6,-0.1,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1140913,2026-08-17T03:57:02.629900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.8,0.0,0.1,1.6,1.0,242.4,240.6,243.2,0.8,0.6,0.6,867.6,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1140944,2026-08-17T03:57:17.629378+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,2.9,4.3,1.3,20.1,0.0,0.8,1.0,242.0,240.3,243.2,33.3,29.4,33.7,861.4,-12.9,50.09,0.0,-20.0,41.0,862.7,-33.0,-32.5,41.0,100.0,3323.0,3322.0,25.4,24.6,24.8,20000.0,856.4,0,0
1141006,2026-08-17T03:57:48.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,4.7,2.3,14.3,0.0,0.8,1.0,235.1,233.3,236.0,27.5,22.8,27.1,859.8,-9.0,50.01,0.0,-9.6,41.0,862.1,-23.3,-24.1,41.0,100.0,3320.0,3319.0,25.4,24.6,24.8,20000.0,856.4,0,0
1141037,2026-08-17T03:58:04.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.6,1.0,246.4,245.0,246.2,0.8,0.6,0.6,867.6,0.1,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141068,2026-08-17T03:58:19.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.2,0.6,5.3,0.0,0.8,1.0,245.7,244.2,245.7,39.8,35.6,39.7,862.1,-24.7,50.16,0.0,-26.5,41.0,862.7,-30.0,-30.3,41.0,100.0,3322.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
1141099,2026-08-17T03:58:35.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.8,0.1,0.1,1.6,1.0,237.6,235.3,238.3,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141161,2026-08-17T03:59:06.619058+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.6,1.0,236.8,235.9,237.3,0.8,0.6,0.6,867.6,0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141192,2026-08-17T03:59:21.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.0,0.6,2.5,0.0,0.8,2.0,244.1,243.5,244.3,35.0,32.0,34.9,861.7,-18.9,50.14,0.0,-23.0,41.4,861.1,-16.4,-16.9,41.4,100.0,3316.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0
1141223,2026-08-17T03:59:37.629678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.0,0.1,1.6,1.0,230.3,228.3,230.3,0.8,0.6,0.6,867.6,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141254,2026-08-17T03:59:52.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,1.8,17.7,0.0,0.8,1.0,249.8,249.0,249.8,31.0,28.4,31.1,861.2,-15.9,50.11,0.0,-20.3,41.4,859.4,1.8,4.1,41.4,100.0,3308.0,3307.0,25.4,24.6,24.9,20000.0,856.4,0,0
1141316,2026-08-17T04:00:23.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.1,1.0,11.2,0.0,0.8,1.0,242.6,241.0,242.9,23.8,20.7,23.8,860.4,-10.4,50.1,0.0,-10.6,41.4,861.4,-21.6,-21.1,41.4,100.0,3317.0,3316.0,25.4,24.6,24.9,20000.0,856.4,0,0
1141347,2026-08-17T04:00:39.618876+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,249.1,248.1,248.6,0.8,0.6,0.6,867.6,0.0,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141378,2026-08-17T04:00:54.630608+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,3.2,1.5,15.1,0.0,0.8,2.0,222.5,220.4,222.4,21.3,18.1,20.7,858.2,12.4,49.92,0.0,5.3,41.4,859.7,-2.7,-1.7,41.4,100.0,3308.0,3306.0,25.4,24.6,24.8,20000.0,856.4,0,0
1141471,2026-08-17T04:01:41.619036+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.6,1.0,244.9,244.3,244.9,0.8,0.6,0.6,867.6,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141502,2026-08-17T04:01:56.618576+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,2.2,3.3,3.1,26.0,0.0,0.9,1.0,236.3,234.1,236.0,20.0,16.7,19.5,858.0,8.0,49.93,0.0,-0.6,41.4,861.1,-18.0,-18.5,41.4,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141533,2026-08-17T04:02:12.629658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.1,0.1,1.6,1.0,248.2,247.6,248.1,0.8,0.6,0.6,867.6,0.1,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141564,2026-08-17T04:02:27.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.6,0.3,3.8,0.0,0.9,1.0,248.0,247.0,248.5,26.1,23.5,26.1,860.4,-13.4,50.08,0.0,-16.3,41.4,860.7,-17.2,-16.9,41.4,100.0,3314.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141626,2026-08-17T04:02:58.628706+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.8,1.6,14.6,0.0,0.9,2.0,238.2,236.4,238.3,20.0,16.4,20.2,858.8,1.7,49.95,0.0,-4.3,41.4,860.4,-12.9,-9.8,41.4,100.0,3315.0,3313.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141657,2026-08-17T04:03:14.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,239.7,238.7,239.6,0.8,0.6,0.6,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1141688,2026-08-17T04:03:29.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.0,2.1,13.5,0.0,0.9,1.0,246.0,244.8,245.8,26.6,23.6,26.4,860.5,-8.9,50.08,0.0,-16.4,41.4,858.4,4.6,9.1,41.4,100.0,3309.0,3308.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141719,2026-08-17T04:03:45.618689+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.0,0.1,1.5,1.0,232.8,230.3,232.4,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1141781,2026-08-17T04:04:16.629838+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.5,1.0,248.7,248.5,248.4,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1141812,2026-08-17T04:04:31.619093+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,1.2,1.7,2.6,22.7,0.0,0.9,1.0,227.8,226.6,227.3,22.2,20.5,20.7,858.5,3.3,49.94,0.0,2.3,41.7,861.1,-19.4,-19.3,41.7,100.0,3315.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141843,2026-08-17T04:04:47.629714+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.5,1.0,247.1,247.5,247.1,0.8,0.6,0.6,867.6,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1141874,2026-08-17T04:05:02.618580+00:00,external_ems_2,bess_2,good,0.0657,normal,PCS DC current and BMS current mismatch: 24.1,0.2,1.6,3.3,24.1,0.0,0.9,1.0,222.6,222.8,222.8,21.0,19.4,19.9,857.4,6.3,49.91,0.0,10.6,41.7,860.7,-17.8,-17.5,41.7,100.0,3305.0,3304.0,25.4,24.5,24.8,20000.0,856.4,0,0
1141967,2026-08-17T04:05:49.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.5,1.0,242.2,242.3,242.4,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1141998,2026-08-17T04:06:04.618601+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.1,1.8,2.3,24.5,0.0,1.0,1.0,236.4,236.4,236.5,19.1,17.3,18.1,858.1,10.3,49.91,0.0,0.3,41.7,860.4,-14.2,-14.7,41.7,100.0,3313.0,3312.0,25.4,24.4,24.8,20000.0,856.4,0,0
1142029,2026-08-17T04:06:20.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.5,1.0,238.4,239.1,238.9,0.8,0.6,0.6,867.6,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1142091,2026-08-17T04:06:51.618872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.1,0.1,1.5,1.0,226.1,225.0,226.3,0.8,0.6,0.6,867.6,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1142122,2026-08-17T04:07:06.628684+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.2,0.2,4.4,0.0,0.9,2.0,251.8,250.6,252.0,19.7,16.6,19.8,859.3,-6.1,50.03,0.0,-10.2,41.7,859.1,-1.7,-0.3,41.7,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142153,2026-08-17T04:07:22.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.5,1.0,245.2,244.4,245.4,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1142184,2026-08-17T04:07:37.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.7,9.7,0.0,0.9,1.0,245.6,244.0,245.7,19.8,16.0,19.6,858.4,-2.2,50.03,0.0,-2.4,41.7,857.7,7.5,7.1,41.7,100.0,3303.0,3302.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142246,2026-08-17T04:08:08.629266+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,0.5,5.4,0.0,0.9,1.0,250.5,248.9,250.4,20.2,16.6,19.9,859.2,-6.8,50.02,0.0,-5.5,41.7,859.7,-12.2,-12.2,41.7,100.0,3307.0,3306.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142277,2026-08-17T04:08:24.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.1,1.6,1.0,247.4,246.2,247.5,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142308,2026-08-17T04:08:39.629014+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,4.0,1.3,3.1,31.7,0.0,0.9,1.0,224.0,220.1,224.1,21.0,20.9,19.7,856.6,19.5,49.86,0.0,9.7,41.7,859.7,-12.2,-12.2,41.7,100.0,3310.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142339,2026-08-17T04:08:55.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.8,0.0,0.1,1.6,1.0,252.2,251.0,252.2,0.9,0.6,0.6,867.6,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142401,2026-08-17T04:09:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,3.1,0.0,0.1,1.6,1.0,247.0,245.9,246.8,0.8,0.6,0.6,867.6,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142432,2026-08-17T04:09:41.629342+00:00,external_ems_2,bess_2,good,0.1652,normal,PCS DC current and BMS current mismatch: 30.3,3.7,1.4,2.8,30.3,0.0,0.9,1.0,232.0,228.3,231.4,20.3,18.9,19.4,857.3,15.4,49.92,0.0,0.5,41.7,860.1,-14.9,-14.6,41.7,100.0,3311.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142494,2026-08-17T04:10:12.618668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,2.9,0.5,7.7,0.0,0.9,2.0,248.9,247.7,248.5,25.1,22.2,24.8,859.9,-9.7,50.07,0.0,-15.3,41.7,860.4,-17.4,-17.4,41.7,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142556,2026-08-17T04:10:43.619005+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.8,1.2,12.4,0.0,0.9,2.0,246.4,245.1,246.1,27.9,25.1,27.7,860.3,-14.0,50.09,0.0,-17.5,41.7,859.1,-1.6,0.7,41.7,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142587,2026-08-17T04:10:59.618892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.8,0.1,0.1,1.6,1.0,228.4,225.9,228.3,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142618,2026-08-17T04:11:14.619175+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.9,0.6,9.2,0.0,0.9,2.0,250.4,249.9,250.4,31.3,28.4,31.3,860.7,-21.5,50.12,0.0,-20.8,41.7,860.1,-12.3,-9.4,41.7,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142649,2026-08-17T04:11:30.619464+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.6,1.0,248.6,248.0,248.4,0.8,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142711,2026-08-17T04:12:01.629357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,3.1,0.0,0.1,1.6,1.0,233.4,232.8,234.1,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142742,2026-08-17T04:12:16.629563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.6,0.8,0.0,0.9,1.0,248.6,247.9,248.7,39.2,36.4,39.2,861.8,-30.3,50.16,0.0,-26.7,41.7,862.4,-31.1,-30.9,41.7,100.0,3321.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142773,2026-08-17T04:12:32.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.1,1.6,1.0,245.0,244.4,245.0,0.8,0.6,0.6,867.6,-0.3,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.7,20000.0,855.9,0,0
1142804,2026-08-17T04:12:47.629118+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,1.7,4.0,2.2,26.0,0.0,0.9,2.0,229.4,228.6,230.3,27.9,23.9,27.5,859.5,2.2,50.0,0.0,-6.6,42.1,861.7,-23.8,-23.3,42.1,100.0,3312.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142866,2026-08-17T04:13:18.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,0.4,6.2,0.0,0.9,1.0,246.9,246.0,246.8,43.2,40.3,43.2,862.3,-27.9,50.19,0.0,-29.6,42.1,862.7,-34.1,-33.9,42.1,100.0,3322.0,3321.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142897,2026-08-17T04:13:34.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.4,0.1,1.6,1.0,245.3,244.6,245.3,0.8,0.6,0.7,867.6,0.4,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0
1142928,2026-08-17T04:13:49.618583+00:00,external_ems_2,bess_2,good,0.186,normal,PCS DC current and BMS current mismatch: 31.6,1.7,3.7,3.4,31.6,0.0,0.9,2.0,230.4,229.7,231.4,30.1,26.4,29.7,859.7,-3.9,50.02,0.0,-10.7,42.1,863.1,-35.5,-35.4,42.1,100.0,3324.0,3322.0,25.3,24.4,24.7,20000.0,856.4,0,0
1142959,2026-08-17T04:14:05.619621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.2,0.0,0.1,1.6,1.0,246.8,246.3,246.8,0.8,0.6,0.7,867.7,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.3,24.6,20000.0,855.9,0,0
1143021,2026-08-17T04:14:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,3.1,0.0,0.1,1.5,1.0,234.5,233.4,235.3,0.9,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.3,24.6,20000.0,855.9,0,0
1143052,2026-08-17T04:14:51.628725+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.6,15.6,0.0,0.9,2.0,246.7,246.2,246.4,48.3,47.1,48.0,863.0,-32.5,50.22,0.0,-34.0,42.1,861.4,-16.9,-13.0,42.1,100.0,3317.0,3315.0,25.3,24.4,24.7,20000.0,856.4,0,0
1143083,2026-08-17T04:15:07.629637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.9,0.2,0.1,1.6,1.0,243.0,242.8,242.7,0.9,0.6,0.7,867.7,0.2,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1143114,2026-08-17T04:15:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.4,4.4,0.0,0.9,2.0,243.2,243.2,243.3,48.9,49.1,48.8,863.3,-34.5,50.23,0.0,-34.8,42.5,863.7,-38.9,-39.5,42.5,100.0,3322.0,3320.0,25.3,24.4,24.7,20000.0,856.4,0,0
1143176,2026-08-17T04:15:53.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,2.0,17.4,0.0,0.9,1.0,245.0,244.9,245.0,49.0,49.4,49.0,863.4,-34.3,50.23,0.0,-34.6,42.5,861.4,-16.9,-11.3,42.5,100.0,3321.0,3320.0,25.3,24.4,24.8,20000.0,856.4,0,0
1143207,2026-08-17T04:16:09.618602+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.9,0.0,0.1,1.6,1.0,235.7,236.1,236.1,0.9,0.6,0.6,867.7,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1143238,2026-08-17T04:16:24.619180+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.1,19.7,0.0,0.8,1.0,244.1,244.1,244.2,48.2,48.6,48.1,862.0,-19.7,50.23,0.0,-21.2,42.5,864.1,-39.4,-39.1,42.5,100.0,3326.0,3325.0,25.3,24.5,24.8,20000.0,856.4,0,0
1143269,2026-08-17T04:16:40.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.9,0.0,0.1,1.6,1.0,243.9,243.9,243.9,0.8,0.6,0.7,867.7,0.0,50.26,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1143331,2026-08-17T04:17:11.618835+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,3.1,0.4,0.1,1.6,1.0,245.4,245.4,245.2,0.9,0.6,0.7,867.6,-0.4,50.22,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1143362,2026-08-17T04:17:26.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.2,2.1,5.2,0.0,0.8,1.0,242.9,243.1,243.1,39.6,39.5,39.7,862.0,-33.1,50.13,0.0,-25.8,42.5,864.1,-38.3,-38.2,42.5,100.0,3326.0,3325.0,25.3,24.5,24.8,20000.0,856.4,0,0
1143393,2026-08-17T04:17:42.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.6,1.0,244.2,244.6,244.4,0.8,0.6,0.7,867.6,0.0,50.25,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1143424,2026-08-17T04:17:57.618581+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.3,1.0,2.8,20.2,0.0,0.8,1.0,230.8,231.1,231.1,30.8,29.8,30.0,860.9,-17.3,50.05,0.0,-13.4,42.9,863.7,-37.5,-37.4,42.9,100.0,3323.0,3322.0,25.3,24.5,24.8,20000.0,856.4,0,0
1143486,2026-08-17T04:18:28.618611+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.6,2.1,0.0,0.8,1.0,245.4,245.2,245.5,45.4,45.8,45.5,863.1,-34.6,50.21,0.0,-32.0,42.9,863.7,-36.7,-36.5,42.9,100.0,3325.0,3324.0,25.3,24.5,24.8,20000.0,856.4,0,0
1143548,2026-08-17T04:18:59.618830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.8,8.8,0.0,0.9,2.0,244.9,245.3,245.2,35.9,35.8,35.9,861.9,-17.5,50.15,0.0,-25.6,42.9,862.7,-26.3,-26.3,42.9,100.0,3320.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
1143579,2026-08-17T04:19:15.618705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.8,0.1,0.1,1.7,1.0,239.0,239.7,239.6,0.9,0.6,0.7,867.6,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1143641,2026-08-17T04:19:46.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.8,0.1,0.1,1.7,1.0,233.8,234.2,233.9,0.9,0.6,0.6,867.6,-0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1143672,2026-08-17T04:20:01.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,18.9,0.0,0.9,1.0,247.9,247.9,248.1,42.1,42.6,42.1,862.8,-32.0,50.19,0.0,-29.8,42.9,861.1,-13.1,-5.2,42.9,100.0,3319.0,3318.0,25.4,24.5,24.8,20000.0,856.4,0,0
1143703,2026-08-17T04:20:17.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,246.3,246.5,246.4,0.8,0.6,0.6,867.6,0.2,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1143734,2026-08-17T04:20:32.619067+00:00,external_ems_2,bess_2,good,0.178,normal,PCS DC current and BMS current mismatch: 31.1,0.6,0.9,2.1,31.1,0.0,0.9,1.0,232.2,232.3,232.8,29.1,28.2,28.4,861.3,-2.5,50.11,0.0,-12.7,43.3,863.4,-33.6,-33.5,43.3,100.0,3324.0,3323.0,25.4,24.5,24.8,20000.0,856.4,0,0
1143796,2026-08-17T04:21:03.618575+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.5,0.9,2.7,27.3,0.0,0.9,1.0,230.9,231.3,231.4,27.7,26.8,27.0,860.4,-5.3,50.01,0.0,-8.3,43.3,863.1,-32.6,-32.7,43.3,100.0,3322.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0
1143827,2026-08-17T04:21:19.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.6,1.0,248.7,248.9,248.9,0.8,0.6,0.6,867.6,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1143858,2026-08-17T04:21:34.629896+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.1,13.5,0.0,0.9,2.0,244.6,244.3,244.8,36.0,36.1,36.6,862.3,-17.9,50.1,0.0,-25.3,43.3,863.4,-31.4,-31.6,43.3,100.0,3323.0,3321.0,25.4,24.5,24.8,20000.0,856.4,0,0
1143889,2026-08-17T04:21:50.629339+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.8,0.0,0.1,1.6,1.0,243.3,243.6,243.5,0.9,0.6,0.6,867.6,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1143951,2026-08-17T04:22:21.618640+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.6,1.0,245.9,246.1,246.0,0.8,0.6,0.7,867.6,0.2,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1143982,2026-08-17T04:22:36.629647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,0.6,5.2,0.0,0.8,1.0,244.8,244.8,245.1,37.8,37.3,37.8,862.3,-22.0,50.16,0.0,-26.1,43.3,861.7,-16.8,-16.6,43.3,100.0,3320.0,3319.0,25.4,24.6,24.8,20000.0,856.4,0,0
1144013,2026-08-17T04:22:52.618806+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,3.1,0.1,0.1,1.6,1.0,226.6,227.0,227.2,0.9,0.6,0.6,867.6,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1144106,2026-08-17T04:23:38.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.1,1.7,16.2,0.0,0.8,2.0,244.1,242.7,244.3,37.7,33.6,37.5,862.1,-21.1,50.15,0.0,-25.0,43.7,860.4,-4.9,-0.1,43.7,100.0,3310.0,3308.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144137,2026-08-17T04:23:54.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,3.1,0.1,0.1,1.6,1.0,234.7,233.0,235.3,0.8,0.6,0.6,867.6,-0.1,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1144168,2026-08-17T04:24:09.619114+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,5.0,0.6,5.3,0.0,0.8,2.0,247.9,246.7,248.2,35.4,31.5,36.5,862.1,-23.8,50.15,0.0,-23.3,43.7,862.7,-29.1,-28.8,43.7,100.0,3323.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144199,2026-08-17T04:24:25.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,3.1,0.0,0.1,1.6,1.0,245.5,244.1,245.5,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1144261,2026-08-17T04:24:56.629305+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.8,0.0,0.1,1.6,1.0,248.6,247.5,248.6,0.9,0.6,0.6,867.6,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1144292,2026-08-17T04:25:11.628762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,4.1,1.3,12.7,0.0,0.8,2.0,242.5,240.4,243.5,31.4,27.4,31.5,861.4,-14.5,50.06,0.0,-19.4,43.7,862.7,-27.2,-28.6,43.7,100.0,3320.0,3318.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144323,2026-08-17T04:25:27.629617+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.8,0.0,0.1,1.6,1.0,246.1,244.9,246.2,0.8,0.6,0.6,867.6,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1144354,2026-08-17T04:25:42.618572+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,2.9,4.9,3.1,20.2,0.0,0.8,1.0,230.6,228.8,231.7,25.9,21.0,25.6,859.6,-8.7,49.99,0.0,-7.3,43.7,862.7,-28.9,-28.7,43.7,100.0,3320.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144416,2026-08-17T04:26:13.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.3,9.7,0.0,0.8,1.0,246.3,245.2,246.2,37.2,34.2,37.2,862.1,-18.3,50.15,0.0,-24.8,43.7,862.4,-28.0,-28.5,43.7,100.0,3318.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144447,2026-08-17T04:26:29.629201+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.3,3.1,0.0,0.1,1.6,1.0,228.7,227.6,229.4,0.9,0.6,0.6,867.6,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1144478,2026-08-17T04:26:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,0.4,2.6,0.0,0.8,2.0,244.7,243.8,244.6,37.0,33.8,36.8,862.1,-19.9,50.15,0.0,-24.7,43.7,861.7,-17.3,-17.3,43.7,100.0,3316.0,3314.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144509,2026-08-17T04:27:00.628705+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.8,0.0,0.1,1.7,1.0,229.6,228.2,230.0,0.8,0.6,0.6,867.6,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144602,2026-08-17T04:27:46.629830+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,1.7,13.9,0.0,0.8,2.0,244.5,243.6,244.4,36.8,33.5,36.6,862.1,-18.7,50.15,0.0,-24.5,44.1,860.4,-4.8,-0.4,44.1,100.0,3311.0,3309.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144633,2026-08-17T04:28:02.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.8,0.0,0.1,1.7,1.0,228.0,226.6,228.3,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144664,2026-08-17T04:28:17.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,3.1,0.0,4.1,0.0,0.8,1.0,249.2,248.2,248.9,36.4,33.3,36.3,862.1,-26.2,50.15,0.0,-24.3,44.1,862.1,-22.1,-21.7,44.1,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144726,2026-08-17T04:28:48.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.4,0.4,9.8,0.0,0.8,3.0,240.9,240.0,241.6,32.3,29.1,32.5,861.1,-17.8,50.07,0.0,-13.6,44.1,860.7,-8.0,-2.9,44.1,100.0,3320.0,3317.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144757,2026-08-17T04:29:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.8,0.0,0.1,1.7,1.0,241.7,241.1,242.3,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144788,2026-08-17T04:29:19.618870+00:00,external_ems_2,bess_2,good,0.0192,normal,PCS DC current and BMS current mismatch: 21.2,2.0,3.0,1.8,21.2,0.0,0.8,1.0,239.8,238.3,240.3,27.5,24.6,27.6,860.9,-7.0,50.1,0.0,-12.1,44.1,862.7,-28.2,-27.9,44.1,100.0,3322.0,3321.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144819,2026-08-17T04:29:35.619137+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.2,0.1,1.7,1.0,246.2,245.4,246.1,0.8,0.6,0.6,867.6,0.2,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144881,2026-08-17T04:30:06.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.7,1.0,247.2,246.5,247.0,0.8,0.6,0.6,867.6,-0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144912,2026-08-17T04:30:21.629037+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.0,0.5,11.7,0.0,0.8,1.0,247.7,246.9,247.8,35.3,32.3,35.1,861.9,-15.4,50.14,0.0,-23.4,44.1,862.4,-27.1,-27.0,44.1,100.0,3321.0,3320.0,25.4,24.6,24.9,20000.0,856.4,0,0
1144943,2026-08-17T04:30:37.629073+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.1,1.7,1.0,234.9,233.6,235.6,0.8,0.6,0.6,867.6,0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1144974,2026-08-17T04:30:52.630579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,0.8,6.5,0.0,0.9,2.0,240.5,239.5,241.0,26.0,22.3,25.7,860.6,-10.2,50.02,0.0,-12.8,44.5,861.4,-16.7,-15.6,44.5,100.0,3317.0,3315.0,25.4,24.5,24.9,20000.0,856.4,0,0
1145036,2026-08-17T04:31:23.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.7,0.5,4.6,0.0,0.9,2.0,246.4,245.8,246.2,33.0,32.3,32.8,861.9,-21.2,50.13,0.0,-22.1,44.5,862.4,-25.8,-25.7,44.5,100.0,3321.0,3319.0,25.4,24.5,24.9,20000.0,856.4,0,0
1145067,2026-08-17T04:31:39.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,227.0,227.4,227.4,0.8,0.6,0.6,867.6,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145129,2026-08-17T04:32:10.628982+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,248.8,248.9,248.7,0.8,0.6,0.6,867.6,-0.2,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145191,2026-08-17T04:32:41.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.1,0.1,1.7,1.0,248.3,248.5,248.2,0.8,0.6,0.6,867.6,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145222,2026-08-17T04:32:56.629195+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.1,7.9,0.0,0.8,2.0,235.4,235.6,235.7,23.0,22.3,22.4,859.8,-9.2,50.0,0.0,-0.6,44.5,859.7,-1.3,1.8,44.5,100.0,3312.0,3310.0,25.4,24.6,24.8,20000.0,856.4,0,0
1145253,2026-08-17T04:33:12.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,246.7,247.3,246.9,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145284,2026-08-17T04:33:27.618579+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.3,1.1,1.8,21.7,0.0,0.9,1.0,235.5,235.6,235.8,22.0,20.9,21.4,859.9,0.6,50.01,0.0,-6.6,44.5,861.7,-21.1,-21.2,44.5,100.0,3318.0,3317.0,25.4,24.5,24.8,20000.0,856.4,0,0
1145346,2026-08-17T04:33:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.6,3.0,14.0,0.0,0.9,1.0,225.3,224.5,225.4,20.9,19.3,20.0,858.4,-3.1,49.95,0.0,1.6,44.5,861.4,-17.1,-17.3,44.5,100.0,3315.0,3314.0,25.4,24.5,24.8,20000.0,856.4,0,0
1145377,2026-08-17T04:34:14.628836+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.1,0.1,1.7,1.0,247.8,248.8,248.3,0.8,0.6,0.6,867.6,-0.1,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145408,2026-08-17T04:34:29.628897+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.0,19.9,0.0,0.9,1.0,237.8,237.9,238.1,21.3,20.2,20.7,859.7,0.3,50.02,0.0,-10.8,44.5,861.7,-19.6,-19.6,44.5,100.0,3317.0,3316.0,25.4,24.5,24.8,20000.0,856.4,0,0
1145439,2026-08-17T04:34:45.628964+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.7,1.0,245.6,245.9,245.5,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145501,2026-08-17T04:35:16.629232+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.2,0.1,1.7,1.0,250.4,250.5,250.1,0.8,0.6,0.6,867.6,0.2,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145532,2026-08-17T04:35:31.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.1,5.0,0.0,0.9,2.0,248.9,248.6,248.6,25.0,25.0,24.8,860.8,-9.0,50.08,0.0,-16.2,44.5,860.7,-14.0,-10.7,44.5,100.0,3317.0,3315.0,25.4,24.5,24.8,20000.0,856.4,0,0
1145563,2026-08-17T04:35:47.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,227.2,226.6,227.0,0.8,0.6,0.6,867.6,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145594,2026-08-17T04:36:02.628818+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,0.5,2.3,0.0,1.0,1.0,246.8,246.9,246.9,21.1,20.4,20.6,860.2,-10.5,50.05,0.0,-13.1,44.5,860.7,-12.8,-12.8,44.5,100.0,3316.0,3315.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145656,2026-08-17T04:36:33.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,5.1,0.0,1.0,2.0,246.5,246.6,246.4,24.7,24.5,24.3,860.6,-12.4,50.08,0.0,-15.6,44.9,860.1,-7.3,-2.6,44.9,100.0,3314.0,3312.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145687,2026-08-17T04:36:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.7,1.0,228.4,228.5,228.4,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145718,2026-08-17T04:37:04.618690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,1.4,15.4,0.0,1.0,2.0,249.7,250.0,249.8,23.9,23.9,23.8,860.5,-11.3,50.07,0.0,-15.2,44.9,859.1,4.1,4.6,44.9,100.0,3307.0,3305.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145749,2026-08-17T04:37:20.618771+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,248.2,248.5,248.0,0.8,0.6,0.6,867.6,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145811,2026-08-17T04:37:51.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.7,1.0,247.8,248.0,247.8,0.8,0.6,0.6,867.6,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145842,2026-08-17T04:38:06.618577+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.7,1.9,3.1,29.3,0.0,1.0,2.0,226.6,225.9,226.2,22.9,21.0,21.1,858.0,12.2,49.92,0.0,10.8,44.9,861.1,-17.1,-16.9,44.9,100.0,3310.0,3308.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145873,2026-08-17T04:38:22.628843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.7,1.0,252.0,252.1,251.5,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1145904,2026-08-17T04:38:37.630283+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,1.7,14.9,0.0,1.0,1.0,240.2,240.5,240.3,19.4,18.4,18.7,859.4,-1.5,50.02,0.0,-11.6,44.9,861.1,-16.4,-16.6,44.9,100.0,3316.0,3315.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145966,2026-08-17T04:39:08.618559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.7,13.2,0.0,1.0,1.0,245.1,245.3,245.3,19.3,18.6,18.7,859.4,-3.0,50.02,0.0,-10.2,44.9,861.1,-16.2,-16.0,44.9,100.0,3314.0,3313.0,25.4,24.4,24.8,20000.0,856.4,0,0
1145997,2026-08-17T04:39:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,3.1,0.1,0.1,1.7,1.0,240.1,240.9,240.6,0.8,0.6,0.6,867.6,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146028,2026-08-17T04:39:39.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.1,9.9,0.0,1.0,1.0,247.1,247.6,247.4,22.2,21.8,21.7,860.2,-6.1,50.06,0.0,-13.5,44.9,859.1,3.8,3.9,44.9,100.0,3311.0,3310.0,25.4,24.4,24.8,20000.0,856.4,0,0
1146059,2026-08-17T04:39:55.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.7,1.0,225.3,225.7,225.4,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146121,2026-08-17T04:40:26.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.7,1.0,250.0,250.4,249.8,0.8,0.6,0.6,867.6,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146183,2026-08-17T04:40:57.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,233.7,233.8,233.6,0.8,0.6,0.6,867.6,0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146214,2026-08-17T04:41:12.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,12.9,0.0,0.9,2.0,233.3,233.4,233.6,18.7,17.3,18.0,858.8,3.8,49.96,0.0,-4.3,44.9,859.7,-9.1,-5.6,44.9,100.0,3312.0,3310.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146276,2026-08-17T04:41:43.628679+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.4,2.1,3.4,20.3,0.0,0.9,2.0,226.3,225.9,226.2,23.4,21.3,22.1,857.3,5.8,49.89,0.0,5.9,44.9,860.7,-14.5,-15.0,44.9,100.0,3315.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146307,2026-08-17T04:41:59.629221+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.7,1.0,252.6,253.1,252.3,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146338,2026-08-17T04:42:14.629430+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,7.1,0.0,0.8,1.0,248.4,248.4,248.2,22.2,22.1,21.9,860.0,-8.4,50.06,0.0,-13.2,44.9,860.7,-15.5,-15.6,44.9,100.0,3313.0,3314.0,25.3,24.5,24.7,20000.0,856.4,0,0
1146369,2026-08-17T04:42:30.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,245.3,245.6,245.1,0.8,0.6,0.6,867.6,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146431,2026-08-17T04:43:01.618623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,228.3,228.2,228.7,0.8,0.6,0.6,867.6,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146462,2026-08-17T04:43:16.619635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,0.4,7.4,0.0,0.9,2.0,253.2,253.5,253.1,22.1,21.5,21.7,860.0,-4.2,50.03,0.0,-13.4,44.9,860.4,-11.6,-11.9,44.9,100.0,3314.0,3312.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146493,2026-08-17T04:43:32.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.7,1.0,234.5,235.2,235.1,0.8,0.6,0.6,867.6,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146524,2026-08-17T04:43:47.619048+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,1.9,15.5,0.0,0.9,2.0,247.1,247.3,247.0,21.6,21.3,21.2,860.0,-6.5,50.05,0.0,-12.7,44.9,858.1,9.0,8.2,44.9,100.0,3301.0,3299.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146586,2026-08-17T04:44:18.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.7,4.9,0.0,0.9,2.0,252.4,252.5,252.1,20.4,20.2,20.2,859.7,-8.4,50.04,0.0,-11.6,44.9,860.4,-13.3,-13.4,44.9,100.0,3313.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146617,2026-08-17T04:44:34.628839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.7,1.0,248.3,248.8,248.3,0.8,0.6,0.6,867.6,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146648,2026-08-17T04:44:49.628797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.2,1.8,8.7,0.0,0.9,2.0,224.2,223.9,224.3,27.2,25.0,25.5,857.6,5.4,49.89,0.0,3.3,44.9,859.4,-3.3,-1.5,44.9,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146741,2026-08-17T04:45:36.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.2,0.1,1.7,1.0,247.1,247.8,247.1,0.8,0.6,0.6,867.6,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146772,2026-08-17T04:45:51.618583+00:00,external_ems_2,bess_2,good,0.1491,normal,PCS DC current and BMS current mismatch: 29.3,0.1,1.6,2.8,29.3,0.0,0.9,1.0,229.2,229.2,229.3,20.6,19.0,19.6,857.9,13.6,49.9,0.0,2.1,44.9,860.7,-15.7,-15.8,44.9,100.0,3313.0,3312.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146803,2026-08-17T04:46:07.630299+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.7,1.0,251.3,251.9,251.3,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146834,2026-08-17T04:46:22.618633+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.5,4.0,0.0,0.9,1.0,248.5,248.7,248.3,23.7,23.3,23.4,860.2,-12.7,50.07,0.0,-14.5,45.2,860.7,-16.7,-16.8,45.2,100.0,3314.0,3313.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146896,2026-08-17T04:46:53.618850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.4,2.1,0.0,0.9,2.0,248.5,248.6,248.6,20.9,20.3,20.6,859.7,-7.9,50.04,0.0,-14.0,45.2,860.1,-5.8,-4.0,45.2,100.0,3311.0,3309.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146927,2026-08-17T04:47:09.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,3.1,0.0,0.1,1.7,1.0,237.9,238.4,238.3,0.8,0.6,0.6,867.6,0.0,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1146958,2026-08-17T04:47:24.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.4,0.5,6.4,0.0,0.9,1.0,246.7,247.3,246.9,23.1,22.9,22.7,860.2,-13.3,50.07,0.0,-14.5,45.2,859.7,-6.9,-2.4,45.2,100.0,3312.0,3311.0,25.3,24.4,24.7,20000.0,856.4,0,0
1146989,2026-08-17T04:47:40.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.2,0.1,1.6,1.0,224.9,225.4,224.9,0.8,0.6,0.6,867.6,0.2,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1147051,2026-08-17T04:48:11.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.3,0.1,1.6,1.0,231.5,231.0,231.5,0.8,0.6,0.6,867.6,-0.3,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1147082,2026-08-17T04:48:26.628955+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.6,10.7,0.0,0.9,2.0,252.5,252.2,252.2,23.2,22.4,22.8,860.1,-5.9,50.07,0.0,-14.4,45.2,860.7,-16.6,-16.6,45.2,100.0,3314.0,3312.0,25.3,24.4,24.8,20000.0,856.4,0,0
1147113,2026-08-17T04:48:42.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.6,1.0,248.4,248.7,248.5,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147144,2026-08-17T04:48:57.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.3,2.9,0.0,0.9,1.0,232.1,231.3,232.4,19.5,16.1,19.6,858.8,2.9,49.94,0.0,1.3,45.2,859.1,0.0,2.2,45.2,100.0,3309.0,3308.0,25.3,24.4,24.8,20000.0,856.4,0,0
1147237,2026-08-17T04:49:44.618662+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.8,0.0,0.1,1.6,1.0,247.6,246.6,247.4,0.8,0.6,0.6,867.6,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147268,2026-08-17T04:49:59.630477+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.5,3.2,2.5,10.9,0.0,0.8,1.0,224.1,220.2,224.7,20.4,17.2,20.0,857.6,-0.4,49.9,0.0,3.6,45.2,860.1,-11.3,-9.0,45.2,100.0,3307.0,3306.0,25.3,24.5,24.8,20000.0,856.4,0,0
1147299,2026-08-17T04:50:15.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,251.9,251.3,251.9,0.8,0.6,0.6,867.6,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147361,2026-08-17T04:50:46.630288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.8,0.0,0.1,1.6,1.0,246.9,245.9,247.0,0.8,0.6,0.6,867.6,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147392,2026-08-17T04:51:01.618589+00:00,external_ems_2,bess_2,good,0.0401,normal,PCS DC current and BMS current mismatch: 22.5,2.7,5.3,2.4,22.5,0.0,0.8,1.0,239.3,237.1,239.8,21.9,16.6,21.5,859.0,1.9,50.0,0.0,-6.9,45.2,861.4,-20.6,-20.5,45.2,100.0,3315.0,3314.0,25.3,24.5,24.8,20000.0,856.4,0,0
1147423,2026-08-17T04:51:17.628768+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.8,0.1,0.1,1.6,1.0,248.4,247.0,249.0,0.8,0.6,0.6,867.6,0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147454,2026-08-17T04:51:32.628817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.6,1.2,14.4,0.0,0.8,2.0,245.8,244.5,245.6,29.3,25.7,29.0,860.9,-16.0,50.1,0.0,-18.4,45.2,859.7,-1.6,1.0,45.2,100.0,3317.0,3315.0,25.3,24.5,24.8,20000.0,856.4,0,0
1147516,2026-08-17T04:52:03.630542+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.5,3.2,1.8,24.7,0.0,0.8,2.0,250.2,249.7,250.2,29.6,26.4,29.5,860.9,-23.0,50.1,0.0,-19.2,45.2,859.1,1.7,2.2,45.2,100.0,3307.0,3305.0,25.3,24.5,24.8,20000.0,856.4,0,0
1147547,2026-08-17T04:52:19.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,3.1,0.1,0.1,1.6,1.0,248.9,248.2,248.6,0.8,0.6,0.6,867.6,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147578,2026-08-17T04:52:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,3.1,1.0,14.8,0.0,0.8,1.0,240.0,238.2,240.5,24.1,21.0,23.9,860.7,-7.6,50.04,0.0,-9.3,45.2,861.7,-22.4,-22.7,45.2,100.0,3318.0,3317.0,25.3,24.5,24.8,20000.0,856.4,0,0
1147609,2026-08-17T04:52:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.2,0.1,1.6,1.0,232.8,231.5,232.9,0.8,0.6,0.6,867.6,0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147671,2026-08-17T04:53:21.619534+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.1,0.1,1.6,1.0,245.6,245.0,245.5,0.8,0.6,0.6,867.6,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1147702,2026-08-17T04:53:36.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.9,12.0,0.0,1.0,2.0,249.3,248.6,249.3,29.6,26.8,30.0,860.2,-12.8,50.12,0.0,-14.2,45.7,862.1,-24.8,-24.5,45.7,100.0,3319.0,3317.0,25.4,24.4,24.8,20000.0,856.4,0,0
1147764,2026-08-17T04:54:07.618589+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,1.7,4.2,1.7,20.1,0.0,1.0,2.0,230.1,228.8,230.5,24.2,20.0,23.7,859.4,3.3,49.98,0.0,0.6,45.7,861.1,-16.8,-15.4,45.7,100.0,3316.0,3314.0,25.4,24.4,24.8,20000.0,856.4,0,0
1147826,2026-08-17T04:54:38.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.6,1.3,11.1,0.0,1.0,2.0,242.7,241.4,243.4,28.8,26.3,28.9,861.1,-16.1,50.1,0.0,-21.5,45.7,862.4,-27.2,-26.8,45.7,100.0,3321.0,3319.0,25.4,24.4,24.8,20000.0,856.4,0,0
