id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1155097,2026-08-17T05:55:14.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.8,1.0,225.5,225.9,225.8,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1155190,2026-08-17T05:56:00.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,11.5,0.0,1.1,1.0,245.2,245.7,245.4,12.0,10.5,10.5,856.2,3.2,49.92,0.0,1.4,49.9,855.7,14.7,12.5,49.9,100.0,3295.0,3294.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155221,2026-08-17T05:56:16.618600+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,243.1,243.8,243.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155252,2026-08-17T05:56:31.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.4,0.2,2.3,0.0,1.1,1.0,224.5,224.3,224.6,35.3,32.9,33.2,854.2,26.3,49.81,0.0,20.1,49.9,854.4,24.0,24.3,49.9,100.0,3294.0,3293.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155314,2026-08-17T05:57:02.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.2,1.8,17.3,0.0,1.1,1.0,223.5,223.2,223.5,26.8,25.3,24.6,855.3,18.5,49.87,0.0,6.8,49.9,857.1,1.2,1.1,49.9,100.0,3301.0,3300.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155345,2026-08-17T05:57:18.629645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.7,1.0,240.2,240.8,240.5,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155376,2026-08-17T05:57:33.629326+00:00,external_ems_2,bess_2,good,0.0962,normal,PCS DC current and BMS current mismatch: 26.0,0.3,3.9,3.1,26.0,0.0,1.1,2.0,224.5,224.5,224.8,39.2,37.0,35.3,853.3,30.6,49.78,0.0,22.9,49.9,856.4,4.6,4.4,49.9,100.0,3296.0,3294.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155407,2026-08-17T05:57:49.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,244.2,244.9,244.4,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155469,2026-08-17T05:58:20.618598+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,240.0,240.7,240.4,0.8,0.6,0.6,867.6,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155500,2026-08-17T05:58:35.618614+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.2,2.3,2.7,24.8,0.0,1.1,2.0,229.0,228.9,229.1,32.4,30.7,30.1,854.0,26.2,49.82,0.0,15.4,49.9,856.7,1.4,1.1,49.9,100.0,3299.0,3297.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155531,2026-08-17T05:58:51.629293+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,241.6,242.0,241.8,0.8,0.6,0.6,867.4,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155566,2026-08-17T05:59:08.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.4,17.4,0.0,1.1,2.0,241.2,241.6,241.6,12.1,10.5,10.6,856.1,3.2,49.94,0.0,1.4,49.9,854.7,20.6,21.0,49.9,100.0,3291.0,3289.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155628,2026-08-17T05:59:39.618921+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.0,5.7,0.0,1.1,1.0,241.9,242.0,242.1,14.7,12.8,13.1,855.4,6.5,49.93,0.0,2.0,49.9,855.4,12.2,11.0,49.9,100.0,3292.0,3291.0,25.4,24.3,24.7,20000.0,856.4,0,0
1155659,2026-08-17T05:59:55.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.7,1.0,237.7,237.9,237.7,0.8,0.6,0.6,867.6,-0.2,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155721,2026-08-17T06:00:26.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.7,1.0,227.1,227.2,227.2,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155787,2026-08-17T06:00:59.629325+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.3,0.1,1.7,1.0,238.3,238.9,238.3,0.8,0.6,0.6,867.6,0.3,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155818,2026-08-17T06:01:14.628939+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.9,1.4,6.5,0.0,1.1,2.0,224.4,224.4,224.7,34.8,32.9,31.9,853.6,21.4,49.79,0.0,22.7,49.9,855.0,14.9,13.9,49.9,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155849,2026-08-17T06:01:30.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.7,1.0,242.0,242.3,242.2,0.8,0.6,0.6,867.6,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1155880,2026-08-17T06:01:45.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.9,1.4,9.1,0.0,1.1,2.0,235.3,235.2,235.2,17.6,15.7,16.1,855.0,10.3,49.91,0.0,3.9,49.9,856.4,1.2,1.1,49.9,100.0,3299.0,3297.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155942,2026-08-17T06:02:16.619038+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.5,2.7,2.7,22.4,0.0,1.1,2.0,229.1,229.4,229.6,32.0,29.9,29.3,853.7,23.7,49.79,0.0,15.5,49.9,856.4,1.3,1.0,49.9,100.0,3298.0,3296.0,25.4,24.3,24.6,20000.0,856.4,0,0
1155973,2026-08-17T06:02:32.628743+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.7,1.0,242.9,243.6,243.2,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1156004,2026-08-17T06:02:47.618577+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.1,0.2,2.7,28.8,0.0,1.0,1.0,256.8,256.7,256.7,34.5,34.5,34.3,858.7,-27.4,50.15,0.0,-27.7,49.9,856.0,1.4,0.8,49.9,100.0,3298.0,3297.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156039,2026-08-17T06:03:05.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.8,1.0,221.9,222.2,222.2,0.8,0.6,0.6,867.5,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156101,2026-08-17T06:03:36.629709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.1,0.1,1.8,1.0,232.6,232.9,232.7,0.8,0.6,0.6,867.6,0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156132,2026-08-17T06:03:51.618572+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.4,1.5,1.7,20.4,0.0,1.1,2.0,241.3,241.7,241.6,12.0,10.5,10.5,855.7,3.4,49.94,0.0,1.4,49.5,854.0,23.8,24.1,49.5,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156163,2026-08-17T06:04:07.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.1,0.1,1.8,1.0,223.5,224.0,223.7,0.8,0.6,0.6,867.6,-0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156194,2026-08-17T06:04:22.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.4,9.5,0.0,1.0,1.0,245.6,245.7,245.5,12.0,10.5,10.5,855.4,3.3,49.94,0.0,1.4,49.5,855.0,12.8,10.3,49.5,100.0,3291.0,3290.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156263,2026-08-17T06:04:57.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.8,1.0,223.4,223.7,223.7,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156294,2026-08-17T06:05:12.618701+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,0.5,9.4,0.0,1.0,1.0,234.7,234.7,234.9,17.1,15.4,15.6,855.5,10.6,49.94,0.0,6.8,49.5,856.0,1.2,1.1,49.5,100.0,3293.0,3292.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156325,2026-08-17T06:05:28.628936+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.8,1.0,241.9,242.6,242.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156356,2026-08-17T06:05:43.628787+00:00,external_ems_2,bess_2,good,0.1363,normal,PCS DC current and BMS current mismatch: 28.5,0.2,2.5,2.9,28.5,0.0,1.0,2.0,225.2,225.0,225.2,41.1,39.4,38.6,853.1,29.9,49.78,0.0,22.0,49.5,856.0,1.4,0.8,49.5,100.0,3298.0,3296.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156418,2026-08-17T06:06:14.619023+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,3.3,0.0,1.0,1.0,231.2,231.4,231.6,19.5,17.9,18.1,854.9,10.5,49.89,0.0,10.9,49.5,855.4,7.2,5.6,49.5,100.0,3295.0,3294.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156449,2026-08-17T06:06:30.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.0,0.1,1.8,1.0,240.4,241.1,240.8,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156480,2026-08-17T06:06:45.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,2.0,16.3,0.0,1.0,1.0,230.1,230.2,230.4,23.8,21.7,22.1,854.0,17.6,49.86,0.0,2.7,49.5,856.0,1.3,1.1,49.5,100.0,3297.0,3296.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156511,2026-08-17T06:07:01.628861+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.8,1.0,242.7,243.5,243.1,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156573,2026-08-17T06:07:32.619410+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.1,0.1,1.8,1.0,231.8,232.0,232.5,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156604,2026-08-17T06:07:47.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.1,6.3,0.0,1.0,1.0,243.2,243.3,243.2,12.0,10.5,10.5,855.3,3.5,49.94,0.0,1.4,49.5,855.4,9.8,8.0,49.5,100.0,3297.0,3296.0,25.3,24.3,24.6,20000.0,856.4,0,0
1156635,2026-08-17T06:08:03.629269+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.8,1.0,225.7,226.1,226.1,0.8,0.6,0.6,867.6,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1156666,2026-08-17T06:08:18.630098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.7,0.7,3.6,0.0,1.1,1.0,237.4,237.4,237.4,17.5,15.8,16.1,854.3,10.8,49.85,0.0,6.7,49.5,855.0,7.2,7.0,49.5,100.0,3296.0,3295.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156732,2026-08-17T06:08:51.618582+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.6,1.7,1.9,24.2,0.0,1.1,2.0,243.3,243.9,243.7,12.2,10.5,10.7,855.3,3.1,49.94,0.0,1.4,49.5,853.4,27.3,27.0,49.5,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156794,2026-08-17T06:09:22.628806+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.5,5.8,0.0,1.1,2.0,230.5,230.4,230.6,16.2,14.3,14.7,855.2,7.1,49.94,0.0,5.8,49.5,855.7,1.3,1.0,49.5,100.0,3294.0,3292.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156825,2026-08-17T06:09:38.629974+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.8,1.0,228.1,228.3,228.1,0.8,0.6,0.6,867.6,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1156888,2026-08-17T06:10:09.619155+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,10.9,0.0,1.1,1.0,235.1,234.9,235.1,20.3,18.8,18.8,854.0,12.3,49.87,0.0,13.0,49.5,855.7,1.4,1.1,49.5,100.0,3295.0,3294.0,25.4,24.3,24.6,20000.0,856.4,0,0
1156919,2026-08-17T06:10:25.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.7,1.0,241.4,242.0,241.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1156951,2026-08-17T06:10:41.629193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,1.7,1.0,241.2,241.4,241.5,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1156986,2026-08-17T06:10:58.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.0,1.5,0.0,1.1,2.0,243.9,243.9,244.1,12.0,11.4,10.5,855.0,4.4,49.9,0.0,1.8,49.5,855.0,5.9,5.9,49.5,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157048,2026-08-17T06:11:29.618665+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,2.2,4.3,3.7,29.7,0.0,1.1,1.0,225.6,223.4,225.4,42.5,43.7,39.4,852.0,32.1,49.76,0.0,19.8,49.5,855.7,2.4,1.8,49.5,100.0,3294.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157079,2026-08-17T06:11:45.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.8,0.0,0.1,1.7,1.0,243.0,240.8,242.9,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1157110,2026-08-17T06:12:00.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.2,0.7,2.7,0.0,1.1,2.0,243.7,241.2,243.5,12.0,13.7,10.5,854.7,5.4,49.92,0.0,2.6,49.5,855.4,2.7,2.3,49.5,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157141,2026-08-17T06:12:16.619135+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.7,0.2,3.1,0.0,0.1,1.7,1.0,230.2,227.0,230.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1157205,2026-08-17T06:12:48.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.7,0.0,0.1,1.7,1.0,222.1,218.9,222.9,0.8,0.6,0.6,867.5,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1157238,2026-08-17T06:13:04.619220+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.0,3.3,0.6,9.1,0.0,1.1,1.0,241.7,238.8,241.8,12.1,14.0,10.7,855.0,5.7,49.93,0.0,2.6,49.1,854.4,14.8,14.9,49.1,100.0,3289.0,3288.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157269,2026-08-17T06:13:20.619155+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.8,0.0,0.1,1.8,1.0,225.8,222.0,226.0,0.8,0.6,0.6,867.6,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157362,2026-08-17T06:14:06.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.3,0.3,8.0,0.0,1.1,2.0,240.1,238.7,240.3,12.2,12.9,10.6,853.7,5.0,49.88,0.0,10.4,49.1,854.0,13.0,13.5,49.1,100.0,3292.0,3290.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157393,2026-08-17T06:14:22.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.1,1.8,1.0,230.3,228.9,230.4,0.8,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157424,2026-08-17T06:14:37.629214+00:00,external_ems_2,bess_2,good,0.1251,normal,PCS DC current and BMS current mismatch: 27.8,1.1,3.8,3.5,27.8,0.0,1.1,2.0,243.0,242.4,243.5,20.8,17.0,20.4,856.5,-5.2,50.02,0.0,-10.6,49.1,853.0,22.6,22.0,49.1,100.0,3285.0,3283.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157462,2026-08-17T06:14:56.618561+00:00,external_ems_2,bess_2,good,0.0689,normal,PCS DC current and BMS current mismatch: 24.3,1.5,4.1,3.3,24.3,0.0,1.1,2.0,225.0,223.5,225.0,32.0,32.7,28.6,852.1,26.8,49.78,0.0,23.8,49.1,855.4,2.5,1.9,49.1,100.0,3295.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157524,2026-08-17T06:15:27.629110+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,1.7,5.5,2.7,26.7,0.0,1.1,2.0,224.3,222.6,224.2,41.2,42.9,37.4,852.0,33.0,49.76,0.0,21.6,49.1,854.7,6.3,5.4,49.1,100.0,3293.0,3291.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157555,2026-08-17T06:15:43.629270+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.2,0.1,1.8,1.0,244.0,243.1,243.7,0.8,0.6,0.6,867.6,-0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157586,2026-08-17T06:15:58.619093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.0,2.1,17.8,0.0,1.1,1.0,231.1,229.6,231.4,23.5,24.7,21.7,852.9,19.9,49.85,0.0,10.7,49.1,855.0,2.1,1.6,49.1,100.0,3294.0,3293.0,25.4,24.3,24.6,20000.0,856.4,0,0
1157617,2026-08-17T06:16:14.619045+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.8,1.0,240.6,239.8,240.7,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157679,2026-08-17T06:16:45.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.9,0.1,0.1,1.8,1.0,233.8,232.4,233.5,0.8,0.6,0.6,867.7,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157710,2026-08-17T06:17:00.629022+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,0.5,10.9,0.0,1.2,2.0,243.1,241.8,242.9,12.0,12.5,10.6,854.5,4.6,49.93,0.0,2.3,49.1,854.0,15.5,14.6,49.1,100.0,3292.0,3290.0,25.4,24.2,24.6,20000.0,856.4,0,0
1157741,2026-08-17T06:17:16.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.8,0.1,0.1,1.8,1.0,225.2,223.8,225.4,0.8,0.6,0.6,867.6,0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157772,2026-08-17T06:17:31.618876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.3,0.3,1.6,0.0,1.2,2.0,236.8,234.6,237.4,19.8,21.5,18.2,853.4,12.8,49.88,0.0,7.5,49.1,853.7,14.4,12.4,49.1,100.0,3292.0,3290.0,25.4,24.2,24.6,20000.0,856.4,0,0
1157865,2026-08-17T06:18:18.629176+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.2,3.0,0.1,0.1,1.8,1.0,227.7,222.0,227.6,0.8,0.6,0.6,867.5,-0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157896,2026-08-17T06:18:33.619261+00:00,external_ems_2,bess_2,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,5.1,1.4,14.2,0.0,1.2,1.0,250.9,242.9,250.6,12.7,16.8,11.7,854.0,10.5,49.92,0.0,1.2,49.1,855.4,-3.7,1.1,49.1,100.0,3293.0,3292.0,25.4,24.2,24.6,20000.0,856.4,0,0
1157927,2026-08-17T06:18:49.618566+00:00,external_ems_1,bess_1,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,0.2,3.1,0.1,0.1,1.8,1.0,243.7,235.0,243.5,0.8,0.6,0.6,867.6,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1157989,2026-08-17T06:19:20.618846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.2,0.2,2.8,0.0,0.1,1.8,1.0,234.2,230.0,234.2,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158020,2026-08-17T06:19:35.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.4,1.0,0.8,0.0,1.2,1.0,242.6,239.4,242.7,12.1,14.0,10.6,853.7,23.3,49.93,0.0,2.8,49.1,852.7,22.5,20.7,49.1,100.0,3292.0,3291.0,25.4,24.2,24.6,20000.0,856.4,0,0
1158051,2026-08-17T06:19:51.629541+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,3.1,0.0,0.1,1.8,1.0,241.2,238.6,241.1,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158082,2026-08-17T06:20:06.619790+00:00,external_ems_2,bess_2,good,0.2089,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 33.0,5.3,6.4,3.4,33.0,0.0,1.2,2.0,226.5,222.4,227.7,44.1,46.6,40.2,851.3,35.2,49.77,0.0,22.9,49.1,854.7,2.2,2.4,49.1,100.0,3293.0,3291.0,25.4,24.2,24.5,20000.0,856.4,0,0
1158150,2026-08-17T06:20:40.619475+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.2,3.6,1.5,11.7,0.0,1.3,1.0,227.2,223.5,227.7,22.0,23.9,20.3,853.5,14.0,49.85,0.0,9.6,49.1,855.0,2.3,2.1,49.1,100.0,3293.0,3292.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158181,2026-08-17T06:20:56.618870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.8,0.0,0.1,1.8,1.0,240.4,239.1,240.6,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158212,2026-08-17T06:21:11.629088+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,1.7,4.5,3.1,29.2,0.0,1.3,1.0,226.6,224.9,226.6,40.1,40.8,36.3,851.6,31.4,49.77,0.0,20.1,48.7,854.7,2.2,2.2,48.7,100.0,3292.0,3291.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158243,2026-08-17T06:21:27.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.0,0.1,1.8,1.0,242.7,242.1,242.9,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158305,2026-08-17T06:21:58.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.8,0.1,0.1,1.8,1.0,226.3,225.1,226.5,0.8,0.6,0.6,867.6,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158336,2026-08-17T06:22:13.628693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.6,1.7,19.8,0.0,1.3,2.0,240.9,239.7,240.9,14.9,15.0,13.4,853.4,8.3,49.87,0.0,4.7,48.7,851.7,28.1,28.0,48.7,100.0,3278.0,3276.0,25.4,24.1,24.5,20000.0,856.4,0,0
1158402,2026-08-17T06:22:46.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.9,18.6,0.0,1.2,2.0,239.2,238.1,239.3,12.1,12.4,10.6,854.3,9.7,49.93,0.0,2.3,48.7,852.4,28.3,26.7,48.7,100.0,3287.0,3285.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158464,2026-08-17T06:23:17.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.7,2.4,0.0,1.2,1.0,243.5,242.2,243.3,12.0,12.3,10.5,854.0,4.8,49.93,0.0,2.3,48.7,854.7,2.4,2.1,48.7,100.0,3289.0,3288.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158495,2026-08-17T06:23:33.619078+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.8,0.0,0.1,1.8,1.0,242.6,241.9,242.8,0.8,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158526,2026-08-17T06:23:48.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.2,1.3,12.3,0.0,1.2,1.0,225.5,224.2,225.9,37.6,38.1,33.9,851.7,29.1,49.82,0.0,21.8,48.7,853.0,16.8,13.4,48.7,100.0,3284.0,3283.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158557,2026-08-17T06:24:04.618652+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.8,0.0,0.1,1.8,1.0,236.9,236.2,236.9,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158623,2026-08-17T06:24:37.629657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.9,0.0,0.1,1.8,1.0,233.5,231.8,233.0,0.8,0.6,0.6,867.7,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158654,2026-08-17T06:24:52.629601+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,1.5,5.1,3.3,28.8,0.0,1.2,1.0,226.9,225.6,227.1,37.1,37.9,32.8,851.1,31.0,49.78,0.0,20.0,48.7,854.4,2.2,2.2,48.7,100.0,3291.0,3290.0,25.3,24.1,24.5,20000.0,856.4,0,0
1158685,2026-08-17T06:25:08.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.8,0.0,0.1,1.8,1.0,243.8,243.1,243.9,0.9,0.6,0.6,867.6,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158716,2026-08-17T06:25:23.618591+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.8,0.9,2.4,0.0,1.2,1.0,242.4,241.1,242.2,12.0,12.3,10.5,853.8,4.5,49.93,0.0,2.3,48.7,854.7,2.1,1.9,48.7,100.0,3292.0,3291.0,25.3,24.1,24.4,20000.0,856.4,0,0
1158778,2026-08-17T06:25:54.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.3,1.7,11.7,0.0,1.2,1.0,236.0,234.8,236.2,21.0,21.9,19.6,852.7,13.9,49.88,0.0,6.7,48.7,854.4,2.2,2.0,48.7,100.0,3291.0,3290.0,25.3,24.1,24.4,20000.0,856.4,0,0
1158809,2026-08-17T06:26:10.619105+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.8,1.0,229.7,229.8,229.9,0.8,0.6,0.6,867.6,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158840,2026-08-17T06:26:25.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.3,2.2,19.8,0.0,1.2,2.0,247.2,246.5,246.7,12.6,11.3,11.7,853.8,6.8,49.93,0.0,2.1,48.7,856.0,-13.0,-6.6,48.7,100.0,3302.0,3300.0,25.3,24.1,24.4,20000.0,856.4,0,0
1158875,2026-08-17T06:26:43.629642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.1,0.0,0.1,1.8,1.0,223.1,223.4,223.4,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158937,2026-08-17T06:27:14.629397+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.8,1.0,231.8,232.3,232.1,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1158968,2026-08-17T06:27:29.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,1.5,18.6,0.0,1.3,1.0,240.6,240.9,241.0,12.1,10.5,10.5,853.9,3.4,49.94,0.0,1.4,48.7,852.4,22.0,23.0,48.7,100.0,3282.0,3281.0,25.3,24.0,24.4,20000.0,856.4,0,0
1158999,2026-08-17T06:27:45.629300+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.0,0.1,1.8,1.0,228.1,228.3,228.1,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1159030,2026-08-17T06:28:00.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.6,2.0,0.0,1.3,1.0,243.0,243.4,243.3,11.9,10.5,10.5,853.8,3.2,49.94,0.0,7.7,48.7,854.4,1.2,0.9,48.7,100.0,3290.0,3289.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159094,2026-08-17T06:28:32.628679+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.3,1.4,13.5,0.0,1.3,2.0,219.4,219.5,219.6,39.0,37.3,36.7,851.3,31.6,49.81,0.0,21.4,48.7,852.7,18.1,17.6,48.7,100.0,3286.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159125,2026-08-17T06:28:48.618911+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.8,1.0,238.8,239.1,238.7,0.8,0.6,0.6,867.6,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1159156,2026-08-17T06:29:03.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.7,11.5,0.0,1.3,2.0,231.9,232.0,232.2,20.9,19.4,19.5,852.7,12.8,49.88,0.0,4.5,48.7,854.4,1.3,1.0,48.7,100.0,3292.0,3290.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159187,2026-08-17T06:29:19.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.8,0.1,0.1,1.9,1.0,240.4,241.0,240.6,0.9,0.6,0.6,867.6,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1159249,2026-08-17T06:29:50.628777+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.9,1.0,243.7,244.3,243.8,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1159280,2026-08-17T06:30:05.629346+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.7,1.9,0.0,1.3,2.0,241.9,242.3,242.3,12.0,10.5,10.5,853.7,3.2,49.94,0.0,1.4,48.3,854.4,1.3,1.1,48.3,100.0,3291.0,3289.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159311,2026-08-17T06:30:21.629271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.1,0.1,1.9,1.0,229.6,230.0,229.9,0.8,0.6,0.6,867.5,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1159342,2026-08-17T06:30:36.630230+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.5,1.9,1.0,0.0,1.3,1.0,229.0,229.2,229.1,30.6,28.1,28.1,851.8,12.3,49.83,0.0,13.3,48.3,853.7,11.3,10.9,48.3,100.0,3291.0,3290.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159404,2026-08-17T06:31:07.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.6,3.6,0.0,1.3,1.0,241.6,242.1,242.0,12.0,10.5,10.5,852.4,17.4,49.94,0.0,1.4,48.3,853.0,13.8,12.2,48.3,100.0,3287.0,3286.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159466,2026-08-17T06:31:38.618564+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.4,1.6,2.0,24.8,0.0,1.3,2.0,241.0,241.4,241.4,12.1,10.5,10.5,853.7,3.0,49.94,0.0,1.4,48.3,851.7,27.8,25.6,48.3,100.0,3285.0,3283.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159497,2026-08-17T06:31:54.618644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.8,1.0,230.4,231.0,230.9,0.8,0.6,0.6,867.6,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1159559,2026-08-17T06:32:25.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.2,0.1,1.8,1.0,257.2,257.4,257.2,0.8,0.6,0.6,867.6,-0.2,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1159590,2026-08-17T06:32:40.630249+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.3,5.7,0.0,1.3,2.0,228.9,228.8,229.1,22.4,20.7,20.8,852.3,16.8,49.85,0.0,16.1,48.3,852.0,22.5,20.3,48.3,100.0,3277.0,3275.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159621,2026-08-17T06:32:56.630518+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.8,1.0,233.1,233.5,233.5,0.8,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1159652,2026-08-17T06:33:11.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.0,2.2,17.5,0.0,1.3,1.0,229.7,229.8,230.0,24.8,22.8,23.1,852.2,18.8,49.87,0.0,12.7,48.3,854.4,1.3,1.0,48.3,100.0,3290.0,3289.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159714,2026-08-17T06:33:42.618877+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.2,2.9,3.0,29.2,0.0,1.3,1.0,225.1,225.0,225.2,43.5,41.9,40.6,850.7,32.9,49.77,0.0,23.4,48.3,853.7,3.7,2.8,48.3,100.0,3289.0,3288.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159745,2026-08-17T06:33:58.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.8,1.0,244.8,245.4,244.8,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1159776,2026-08-17T06:34:13.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.6,0.5,2.3,0.0,1.3,1.0,243.5,243.9,243.7,12.0,10.4,10.5,853.5,3.5,49.94,0.0,1.4,48.3,854.0,1.2,1.0,48.3,100.0,3290.0,3289.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159807,2026-08-17T06:34:29.628845+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.2,0.1,1.8,1.0,227.8,228.1,228.4,0.8,0.6,0.6,867.6,0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1159869,2026-08-17T06:35:00.628800+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.1,0.1,1.9,1.0,236.0,236.4,236.2,0.8,0.6,0.6,867.6,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1159900,2026-08-17T06:35:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.5,2.3,0.0,1.3,2.0,241.0,241.3,241.3,12.1,10.5,10.5,853.5,3.6,49.94,0.0,1.4,48.3,854.0,1.3,0.9,48.3,100.0,3284.0,3282.0,25.3,24.0,24.4,20000.0,856.4,0,0
1159931,2026-08-17T06:35:31.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.1,0.0,0.1,1.9,1.0,224.6,224.8,224.7,0.8,0.6,0.6,867.6,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1160024,2026-08-17T06:36:17.618565+00:00,external_ems_2,bess_2,good,0.2854,normal,PCS DC current and BMS current mismatch: 37.8,0.5,2.1,3.8,37.8,0.0,1.3,1.0,219.7,219.3,219.8,26.0,24.5,23.9,852.6,16.5,49.97,0.0,14.2,48.3,856.4,-21.3,-20.6,48.3,100.0,3296.0,3295.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160055,2026-08-17T06:36:33.629814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.0,0.1,1.9,1.0,229.0,229.1,229.0,0.8,0.6,0.6,867.6,0.0,49.86,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1160086,2026-08-17T06:36:48.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.1,0.3,6.1,0.0,1.3,2.0,230.0,230.2,230.3,25.5,23.6,23.4,852.4,21.1,49.87,0.0,13.0,48.3,852.7,15.0,13.0,48.3,100.0,3286.0,3284.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160117,2026-08-17T06:37:04.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.8,0.0,0.1,1.9,1.0,241.7,242.1,241.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1160179,2026-08-17T06:37:35.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.8,0.0,0.1,1.9,1.0,240.9,241.5,241.3,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1160210,2026-08-17T06:37:50.629081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.7,2.6,19.9,0.0,1.3,2.0,226.1,226.1,226.3,35.8,34.2,33.1,850.8,28.6,49.78,0.0,18.5,48.3,853.4,8.7,6.2,48.3,100.0,3286.0,3284.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160241,2026-08-17T06:38:06.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,3.1,0.0,0.1,1.9,1.0,243.9,244.3,243.7,0.8,0.6,0.6,867.6,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1160274,2026-08-17T06:38:22.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.7,4.1,0.0,1.3,1.0,238.5,238.7,238.5,12.1,10.5,10.5,853.7,5.5,49.94,0.0,1.4,48.3,854.4,1.4,1.2,48.3,100.0,3290.0,3289.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160336,2026-08-17T06:38:53.619136+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.2,2.2,2.9,21.8,0.0,1.3,2.0,230.5,230.5,230.7,28.3,26.1,26.1,851.1,23.1,49.8,0.0,15.7,47.9,854.0,1.3,1.0,47.9,100.0,3290.0,3288.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160367,2026-08-17T06:39:09.619843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.8,0.0,0.1,1.9,1.0,231.2,231.5,231.4,0.8,0.6,0.6,867.6,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160398,2026-08-17T06:39:24.619002+00:00,external_ems_2,bess_2,good,0.0353,normal,PCS DC current and BMS current mismatch: 22.2,0.4,1.6,1.7,22.2,0.0,1.3,2.0,242.0,242.4,242.4,12.1,10.5,10.5,853.4,3.9,49.94,0.0,1.4,47.9,851.7,26.1,23.2,47.9,100.0,3280.0,3278.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160429,2026-08-17T06:39:40.618703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,3.1,0.0,0.1,1.9,1.0,224.5,224.9,224.7,0.8,0.6,0.6,867.6,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160524,2026-08-17T06:40:27.629862+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.9,17.8,0.0,1.3,1.0,237.4,237.7,237.5,12.1,10.5,10.6,853.9,8.2,49.94,0.0,1.4,47.9,852.0,26.0,22.3,47.9,100.0,3284.0,3283.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160555,2026-08-17T06:40:43.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.8,0.1,0.1,1.9,1.0,226.7,226.9,226.8,0.8,0.6,0.6,867.6,0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160586,2026-08-17T06:40:58.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.1,4.2,0.0,1.3,1.0,243.0,243.4,243.3,12.0,10.5,10.5,853.5,3.0,49.93,0.0,7.3,47.9,853.4,7.2,6.8,47.9,100.0,3289.0,3288.0,25.3,24.0,24.4,20000.0,856.4,0,0
1160648,2026-08-17T06:41:29.629236+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,1.3,12.4,0.0,1.3,2.0,225.0,225.0,225.4,42.7,41.5,41.3,850.7,33.2,49.8,0.0,20.0,47.9,852.0,20.8,19.5,47.9,100.0,3280.0,3278.0,25.3,24.0,24.4,20000.0,856.4,0,0
1160679,2026-08-17T06:41:45.629773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.8,0.0,0.1,1.9,1.0,235.7,236.2,235.9,0.8,0.6,0.6,867.6,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160710,2026-08-17T06:42:00.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.0,4.3,0.0,1.3,1.0,239.5,239.4,239.4,13.4,11.7,12.0,852.0,5.6,49.88,0.0,3.2,47.9,854.0,1.3,1.1,47.9,100.0,3289.0,3288.0,25.3,24.0,24.3,20000.0,856.4,0,0
1160741,2026-08-17T06:42:16.618628+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.9,1.0,254.7,254.8,254.7,0.8,0.6,0.6,867.6,0.0,50.39,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160805,2026-08-17T06:42:48.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.8,0.1,0.1,1.9,1.0,243.2,244.0,243.5,0.8,0.6,0.6,867.6,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160836,2026-08-17T06:43:03.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.7,2.0,0.0,1.3,2.0,241.9,242.4,242.3,12.0,10.5,10.5,853.3,3.3,49.94,0.0,1.4,47.9,854.0,1.3,1.2,47.9,100.0,3290.0,3288.0,25.3,24.0,24.4,20000.0,856.4,0,0
1160867,2026-08-17T06:43:19.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.1,1.9,1.0,226.9,226.9,226.9,0.8,0.6,0.6,867.6,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1160898,2026-08-17T06:43:34.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.9,0.6,11.0,0.0,1.3,1.0,245.8,246.0,245.6,16.3,14.4,14.7,852.6,9.1,49.91,0.0,1.4,47.9,852.0,20.1,19.4,47.9,100.0,3286.0,3285.0,25.3,24.0,24.4,20000.0,856.4,0,0
1160960,2026-08-17T06:44:05.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.8,13.8,0.0,1.3,2.0,240.6,240.9,240.9,12.1,10.5,10.5,853.2,3.1,49.94,0.0,1.4,47.9,852.4,16.9,12.6,47.9,100.0,3286.0,3284.0,25.3,24.0,24.4,20000.0,856.4,0,0
1160993,2026-08-17T06:44:22.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,237.1,237.3,237.2,0.8,0.6,0.6,867.5,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161055,2026-08-17T06:44:53.629172+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.1,0.0,0.1,1.9,1.0,243.3,243.2,243.2,0.8,0.6,0.6,867.6,0.0,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161117,2026-08-17T06:45:24.629769+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,242.3,242.3,242.1,0.8,0.6,0.6,867.5,0.0,50.23,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161148,2026-08-17T06:45:39.628721+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,6.2,0.0,1.2,2.0,242.2,241.9,242.4,50.9,51.0,51.5,861.1,-36.9,50.18,0.0,-35.6,47.9,860.7,-30.7,-32.2,47.9,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1161179,2026-08-17T06:45:55.618854+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,3.0,0.0,0.1,1.9,1.0,244.4,244.7,244.6,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161210,2026-08-17T06:46:10.628746+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.6,1.3,0.0,1.2,2.0,243.0,243.2,243.1,56.1,56.3,56.0,861.8,-44.3,50.24,0.0,-40.0,47.9,862.4,-45.6,-45.5,47.9,100.0,3321.0,3319.0,25.3,24.1,24.5,20000.0,856.4,0,0
1161272,2026-08-17T06:46:41.618584+00:00,external_ems_2,bess_2,good,0.1636,normal,PCS DC current and BMS current mismatch: 30.2,0.6,0.2,2.8,30.2,0.0,1.3,2.0,238.9,239.3,239.5,42.8,42.8,43.0,860.3,-16.3,50.16,0.0,-30.1,47.9,863.1,-46.5,-46.6,47.9,100.0,3322.0,3320.0,25.4,24.1,24.5,20000.0,856.4,0,0
1161303,2026-08-17T06:46:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.8,0.0,0.1,1.9,1.0,244.3,244.3,244.3,0.8,0.6,0.6,867.6,0.0,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161334,2026-08-17T06:47:12.630543+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.5,11.4,0.0,1.3,2.0,243.9,243.8,244.1,60.7,61.0,60.8,862.9,-45.8,50.3,0.0,-43.2,48.3,862.4,-34.4,-35.5,48.3,100.0,3324.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0
1161365,2026-08-17T06:47:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.9,1.0,233.1,233.5,233.6,0.8,0.6,0.6,867.5,0.1,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161427,2026-08-17T06:47:59.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,1.9,1.0,243.0,243.1,243.1,0.8,0.6,0.6,867.5,-0.1,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161458,2026-08-17T06:48:14.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.3,0.8,20.0,0.0,1.2,2.0,242.9,243.0,242.9,61.7,61.7,63.0,863.2,-50.4,50.28,0.0,-41.0,48.3,862.4,-30.4,-30.6,48.3,100.0,3325.0,3323.0,25.4,24.2,24.6,20000.0,856.4,0,0
1161489,2026-08-17T06:48:30.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.9,1.0,236.1,236.4,236.6,0.8,0.6,0.6,867.5,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161520,2026-08-17T06:48:45.628928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.2,3.3,0.0,1.3,3.0,242.8,242.9,242.8,66.6,66.9,66.5,864.2,-57.6,50.29,0.0,-38.5,48.7,865.4,-54.3,-54.6,48.7,100.0,3332.0,3329.0,25.5,24.2,24.6,20000.0,856.4,0,0
1161582,2026-08-17T06:49:16.618832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.5,2.1,11.8,0.0,1.3,2.0,233.1,233.3,233.7,46.3,45.8,46.3,862.3,-31.7,50.15,0.0,-26.1,48.7,864.4,-43.5,-43.9,48.7,100.0,3331.0,3329.0,25.5,24.2,24.6,20000.0,856.4,0,0
1161613,2026-08-17T06:49:32.619211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,1.9,1.0,244.3,244.7,244.6,0.8,0.6,0.6,867.5,0.2,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1161644,2026-08-17T06:49:47.629021+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.0,13.7,0.0,1.2,2.0,240.3,240.1,240.4,57.9,57.7,58.6,864.4,-37.5,50.29,0.0,-47.0,48.7,865.4,-51.2,-50.1,48.7,100.0,3332.0,3330.0,25.5,24.3,24.6,20000.0,856.4,0,0
1161675,2026-08-17T06:50:03.618863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.1,1.9,1.0,242.2,242.1,242.1,0.8,0.6,0.6,867.5,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1161737,2026-08-17T06:50:34.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.2,0.1,1.9,1.0,242.8,242.9,242.7,0.8,0.6,0.6,867.5,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1161768,2026-08-17T06:50:49.618637+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.7,5.7,0.0,1.3,2.0,242.4,242.5,242.7,64.4,65.0,64.7,865.4,-46.9,50.32,0.0,-46.1,49.1,866.1,-52.6,-52.4,49.1,100.0,3334.0,3332.0,25.6,24.3,24.7,20000.0,856.4,0,0
1161799,2026-08-17T06:51:05.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.9,1.0,234.8,235.3,235.3,0.8,0.6,0.6,867.5,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1161830,2026-08-17T06:51:20.629264+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.2,6.5,0.0,1.3,3.0,242.1,242.0,242.1,64.3,64.8,64.6,865.6,-50.8,50.32,0.0,-46.4,49.1,865.4,-44.3,-43.5,49.1,100.0,3336.0,3333.0,25.6,24.3,24.7,20000.0,856.4,0,0
1161892,2026-08-17T06:51:51.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.4,6.1,0.0,1.2,2.0,242.7,242.8,242.9,65.0,65.3,65.0,865.8,-45.7,50.33,0.0,-46.8,49.1,865.4,-39.6,-40.6,49.1,100.0,3335.0,3333.0,25.6,24.4,24.7,20000.0,856.4,0,0
1161923,2026-08-17T06:52:07.618639+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.8,0.2,0.1,1.9,1.0,241.7,241.6,241.6,0.8,0.6,0.6,867.6,-0.2,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1161954,2026-08-17T06:52:22.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.1,17.4,0.0,1.2,3.0,238.2,238.0,238.5,55.3,54.8,55.7,865.5,-45.9,50.27,0.0,-35.5,49.5,864.4,-28.5,-30.2,49.5,100.0,3324.0,3321.0,25.6,24.4,24.7,20000.0,856.4,0,0
1161985,2026-08-17T06:52:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.0,0.2,2.7,0.0,0.1,1.9,1.0,240.3,240.3,240.3,0.8,0.6,0.6,867.5,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1162047,2026-08-17T06:53:09.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,244.7,244.8,244.7,0.8,0.6,0.6,867.5,0.0,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1162109,2026-08-17T06:53:40.629796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,243.3,243.3,243.1,0.8,0.6,0.6,867.5,0.0,50.34,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1162140,2026-08-17T06:53:55.628988+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.2,1.9,18.5,0.0,1.3,2.0,241.2,240.8,241.4,51.4,50.8,52.0,864.8,-30.9,50.21,0.0,-33.8,50.0,866.7,-49.4,-49.7,50.0,100.0,3337.0,3335.0,25.7,24.4,24.8,20000.0,856.4,0,0
1162202,2026-08-17T06:54:26.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,3.0,13.8,0.0,1.3,3.0,235.0,235.0,235.5,41.4,40.3,41.1,863.4,-34.4,50.11,0.0,-22.7,50.0,866.4,-48.2,-47.8,50.0,100.0,3336.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1162233,2026-08-17T06:54:42.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,244.3,243.8,244.3,0.8,0.6,0.6,867.5,0.0,50.31,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1162264,2026-08-17T06:54:57.619506+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.6,0.4,7.4,0.0,1.3,2.0,242.9,242.0,242.9,57.7,54.1,57.5,865.8,-43.7,50.27,0.0,-40.2,50.0,865.4,-36.3,-35.2,50.0,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1162295,2026-08-17T06:55:13.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,3.0,0.3,0.1,1.9,1.0,240.0,237.6,240.8,0.8,0.6,0.6,867.5,0.3,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1162357,2026-08-17T06:55:44.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.7,0.2,0.1,2.0,1.0,241.9,239.2,242.5,0.8,0.6,0.6,867.5,0.2,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1162388,2026-08-17T06:55:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,0.1,5.0,0.0,1.3,2.0,245.0,243.7,245.4,54.2,49.8,54.0,865.5,-39.2,50.25,0.0,-37.3,50.4,865.4,-34.2,-35.9,50.4,100.0,3335.0,3333.0,25.7,24.4,24.8,20000.0,856.4,0,0
1162419,2026-08-17T06:56:15.618594+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.7,0.0,0.1,2.0,1.0,232.6,230.2,233.7,0.8,0.6,0.6,867.5,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1162450,2026-08-17T06:56:30.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.6,1.7,18.1,0.0,1.3,2.0,245.4,243.8,245.5,52.3,47.7,52.3,865.4,-36.9,50.24,0.0,-36.2,50.4,863.7,-18.8,-17.5,50.4,100.0,3330.0,3328.0,25.7,24.4,24.8,20000.0,856.4,0,0
1162512,2026-08-17T06:57:01.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,4.4,1.0,0.6,0.0,1.3,2.0,246.1,244.6,246.3,51.9,47.5,51.9,865.1,-39.7,50.18,0.0,-30.4,50.4,866.1,-40.3,-40.5,50.4,100.0,3334.0,3332.0,25.7,24.4,24.8,20000.0,856.4,0,0
