id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1177303,2026-08-17T09:00:17.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.0,1.0,234.8,233.7,234.9,0.8,0.6,0.6,867.5,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1177334,2026-08-17T09:00:32.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.5,2.1,16.8,0.0,1.4,2.0,230.4,228.6,230.6,23.0,24.0,21.5,865.0,18.5,49.84,0.0,13.3,65.3,867.1,1.7,1.9,65.3,100.0,3340.0,3338.0,25.8,24.4,24.8,20000.0,856.4,0,0
1177365,2026-08-17T09:00:48.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,2.0,1.0,240.6,239.8,240.6,0.8,0.6,0.6,867.5,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1177398,2026-08-17T09:01:04.618576+00:00,external_ems_2,bess_2,good,0.1122,normal,PCS DC current and BMS current mismatch: 27.0,1.9,4.1,2.4,27.0,0.0,1.3,2.0,222.1,220.2,221.9,41.9,43.4,39.3,864.0,35.2,49.77,0.0,23.2,65.3,866.4,8.2,7.6,65.3,100.0,3338.0,3336.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177460,2026-08-17T09:01:35.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,1.8,0.0,1.3,1.0,243.1,242.7,243.2,12.1,10.7,10.7,866.4,3.5,49.94,0.0,1.8,65.3,867.1,1.7,1.3,65.3,100.0,3339.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177491,2026-08-17T09:01:51.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.0,0.1,1.9,1.0,226.6,226.7,226.5,0.8,0.6,0.6,867.5,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177522,2026-08-17T09:02:06.618583+00:00,external_ems_2,bess_2,good,0.109,normal,PCS DC current and BMS current mismatch: 26.8,0.0,2.8,3.1,26.8,0.0,1.3,1.0,228.1,228.1,228.1,34.9,33.0,32.1,864.0,28.1,49.77,0.0,18.7,65.3,867.1,1.3,1.1,65.3,100.0,3339.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177553,2026-08-17T09:02:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.0,0.1,1.9,1.0,243.0,243.8,243.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177617,2026-08-17T09:02:54.618593+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.1,0.1,1.9,1.0,236.8,236.9,236.9,0.8,0.6,0.6,867.4,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177648,2026-08-17T09:03:09.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.1,3.4,0.0,1.3,2.0,242.1,241.9,242.1,60.9,61.1,61.5,873.3,-52.5,50.26,0.0,-46.9,65.3,873.4,-49.1,-49.2,65.3,100.0,3364.0,3362.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177679,2026-08-17T09:03:25.629402+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,1.9,1.0,240.3,240.3,240.4,0.8,0.6,0.6,867.5,0.0,50.3,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177710,2026-08-17T09:03:40.619371+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.7,19.6,0.0,1.3,3.0,242.0,242.1,242.1,65.8,66.2,65.8,874.1,-47.6,50.33,0.0,-47.3,65.3,872.4,-28.0,-28.7,65.3,100.0,3364.0,3361.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177821,2026-08-17T09:04:36.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.4,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177852,2026-08-17T09:04:51.629107+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,870.1,0.0,49.95,0.0,0.0,65.2,868.4,0.0,0.1,65.3,100.0,3345.0,3344.0,25.8,24.4,24.8,20000.0,856.4,0,0
1177883,2026-08-17T09:05:07.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.3,0.1,1.9,1.0,1.2,2.2,0.9,0.8,0.6,0.6,867.4,0.3,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1177914,2026-08-17T09:05:22.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.0,1.4,0.1,0.1,1.3,1.0,0.3,0.2,0.2,0.7,0.7,0.7,869.8,0.1,49.95,0.0,0.0,65.2,868.4,0.0,0.0,65.3,100.0,3344.0,3343.0,25.7,24.4,24.8,20000.0,856.4,0,0
1177977,2026-08-17T09:05:54.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.1,0.1,1.9,1.0,237.8,238.7,238.1,0.8,0.6,0.6,867.5,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1178039,2026-08-17T09:06:25.629187+00:00,external_ems_1,bess_1,good,0.0231,normal,PCS phase voltage imbalance high: 5.9,5.9,0.2,2.8,0.0,0.1,1.9,1.0,214.4,211.0,216.9,0.8,0.6,0.6,867.6,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1178070,2026-08-17T09:06:40.630311+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.5,0.7,7.7,0.0,1.4,1.0,239.6,239.5,238.5,12.2,10.7,10.7,867.1,8.7,49.94,0.0,1.2,65.2,867.8,1.0,0.9,65.2,100.0,3342.0,3341.0,25.7,24.3,24.7,20000.0,856.4,0,0
1178132,2026-08-17T09:07:11.630492+00:00,external_ems_2,bess_2,good,0.2258,normal,PCS phase voltage imbalance high: 6.5; PCS phase current imbalance high: 17.4,6.5,17.4,1.0,10.8,0.0,1.4,1.0,214.7,211.8,218.3,28.4,24.3,11.0,866.1,-1.4,49.89,0.0,7.5,65.2,867.1,9.4,7.8,65.2,100.0,3339.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0
1178163,2026-08-17T09:07:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,1.9,1.0,239.4,239.6,238.4,0.8,0.6,0.6,867.5,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1178194,2026-08-17T09:07:42.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.2,0.2,5.3,0.0,1.4,2.0,245.8,245.7,245.8,63.2,63.0,63.0,873.2,-45.4,50.31,0.0,-45.5,65.2,873.4,-50.7,-50.7,65.2,100.0,3363.0,3361.0,25.7,24.3,24.7,20000.0,856.4,0,0
1178225,2026-08-17T09:07:58.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.1,0.1,1.9,1.0,242.2,242.2,242.1,0.8,0.6,0.6,867.5,-0.1,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1178287,2026-08-17T09:08:29.628877+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.2,0.1,1.9,1.0,244.1,244.6,244.5,0.8,0.6,0.6,867.5,-0.2,50.36,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1178318,2026-08-17T09:08:44.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.0,3.5,0.0,1.3,2.0,241.9,241.7,241.9,66.6,67.3,67.2,875.1,-50.1,50.33,0.0,-47.6,65.2,876.1,-53.6,-53.6,65.2,100.0,3372.0,3370.0,25.7,24.4,24.8,20000.0,856.4,0,0
1178349,2026-08-17T09:09:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.1,2.0,1.0,242.1,242.2,242.2,0.8,0.6,0.6,867.5,-0.2,50.35,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1178380,2026-08-17T09:09:15.618616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,1.3,16.9,0.0,1.3,3.0,242.1,242.1,242.3,67.8,68.5,68.3,875.4,-50.6,50.34,0.0,-48.7,65.6,874.1,-33.7,-33.1,65.6,100.0,3361.0,3358.0,25.7,24.4,24.8,20000.0,856.4,0,0
1178442,2026-08-17T09:09:46.619616+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.3,2.2,0.0,1.4,2.0,241.1,240.5,241.0,58.8,59.4,59.7,875.1,-48.0,50.3,0.0,-46.7,65.6,875.4,-45.8,-46.0,65.6,100.0,3373.0,3371.0,25.8,24.4,24.8,20000.0,856.4,0,0
1178473,2026-08-17T09:10:02.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,3.0,0.1,0.1,2.0,1.0,240.8,240.9,241.0,0.8,0.6,0.6,867.5,0.1,50.36,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1178504,2026-08-17T09:10:17.630079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.0,3.0,0.0,1.4,2.0,238.3,238.1,238.6,57.2,57.6,58.3,874.4,-41.6,50.24,0.0,-32.3,65.6,874.4,-38.6,-37.4,65.6,100.0,3371.0,3369.0,25.8,24.4,24.8,20000.0,856.4,0,0
1178597,2026-08-17T09:11:04.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,2.0,1.0,243.1,243.0,243.1,0.8,0.6,0.6,867.5,0.1,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1178628,2026-08-17T09:11:19.628682+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.7,0.4,2.9,25.6,0.0,1.4,2.0,234.9,235.3,235.6,46.3,46.2,46.6,873.2,-26.7,50.16,0.0,-27.8,65.9,876.1,-52.3,-52.1,65.9,100.0,3371.0,3369.0,25.8,24.4,24.9,20000.0,856.4,0,0
1178659,2026-08-17T09:11:35.629138+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.7,0.2,0.1,2.0,1.0,242.6,242.8,242.6,0.8,0.6,0.6,867.5,0.2,50.32,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1178690,2026-08-17T09:11:50.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,2.0,12.9,0.0,1.4,2.0,240.7,240.6,240.9,55.1,55.5,55.9,874.4,-40.0,50.24,0.0,-37.8,65.9,876.4,-52.9,-52.7,65.9,100.0,3374.0,3372.0,25.8,24.4,24.9,20000.0,856.4,0,0
1178752,2026-08-17T09:12:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,3.1,17.6,0.4,1.4,2.0,234.2,234.5,234.8,45.6,45.3,45.6,873.3,-34.7,50.16,0.0,-26.1,66.3,876.4,-52.3,-52.2,65.9,100.0,3374.0,3372.0,25.8,24.4,24.9,20000.0,856.4,0,0
1178783,2026-08-17T09:12:37.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,243.0,243.1,243.0,0.8,0.6,0.6,867.5,0.0,50.35,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1178814,2026-08-17T09:12:52.618594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,2.0,0.0,1.3,2.0,242.1,242.3,242.3,64.5,65.0,64.7,875.6,-50.0,50.32,0.0,-46.4,66.3,876.4,-52.0,-52.0,66.3,100.0,3373.0,3371.0,25.8,24.5,24.9,20000.0,856.4,0,0
1178845,2026-08-17T09:13:08.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.7,0.2,0.1,1.9,1.0,232.2,233.0,233.0,0.8,0.6,0.6,867.5,0.2,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1178907,2026-08-17T09:13:39.619018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.1,0.1,1.9,1.0,240.5,240.7,240.8,0.8,0.6,0.6,867.5,-0.1,50.29,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1178938,2026-08-17T09:13:54.629064+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,10.8,0.0,1.3,2.0,242.1,241.9,242.1,66.7,67.2,67.0,875.9,-48.6,50.33,0.0,-47.9,66.3,875.1,-37.8,-39.9,66.3,100.0,3370.0,3368.0,25.8,24.5,24.9,20000.0,856.4,0,0
1178969,2026-08-17T09:14:10.628919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,3.0,0.2,0.1,1.9,1.0,236.4,236.5,236.5,0.8,0.6,0.6,867.5,-0.2,50.23,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179000,2026-08-17T09:14:25.628925+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.2,19.3,0.0,1.3,3.0,244.6,244.5,244.7,68.2,68.8,68.4,876.0,-52.2,50.34,0.0,-49.0,66.7,874.8,-32.9,-32.9,66.7,100.0,3372.0,3369.0,25.8,24.5,24.9,20000.0,856.4,0,0
1179098,2026-08-17T09:15:14.629937+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,1.2,9.5,0.0,1.3,1.0,226.6,226.7,226.9,24.6,22.8,22.7,867.6,19.5,49.82,0.0,18.1,66.7,868.8,10.0,8.5,66.7,100.0,3343.0,3342.0,25.8,24.5,24.9,20000.0,856.4,0,0
1179129,2026-08-17T09:15:30.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,230.9,231.3,231.4,0.8,0.6,0.6,867.5,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179160,2026-08-17T09:15:45.618996+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,2.2,15.9,0.0,1.3,1.0,230.9,230.5,230.8,23.4,22.3,21.6,866.9,17.9,49.84,0.0,10.6,66.7,869.1,2.0,1.3,66.7,100.0,3347.0,3346.0,25.8,24.5,24.9,20000.0,856.4,0,0
1179222,2026-08-17T09:16:16.618577+00:00,external_ems_2,bess_2,good,0.0465,normal,PCS DC current and BMS current mismatch: 22.9,1.5,4.3,2.6,22.9,0.0,1.4,1.0,226.9,225.7,227.2,36.5,37.1,32.8,865.2,30.5,49.76,0.0,23.7,66.7,867.8,7.6,5.9,66.7,100.0,3340.0,3339.0,25.8,24.4,24.8,20000.0,856.4,0,0
1179253,2026-08-17T09:16:32.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,1.9,1.0,244.7,242.4,244.6,0.8,0.6,0.6,867.4,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179284,2026-08-17T09:16:47.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.6,3.6,2.0,16.2,0.0,1.4,1.0,234.5,230.9,234.5,21.6,23.6,20.0,867.4,5.6,49.87,0.0,7.2,66.7,869.4,-10.6,-10.7,66.7,100.0,3350.0,3349.0,25.8,24.4,24.8,20000.0,856.4,0,0
1179319,2026-08-17T09:17:05.618915+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,3.0,0.0,0.1,1.9,1.0,238.8,235.6,238.5,0.8,0.6,0.6,867.5,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179381,2026-08-17T09:17:36.618829+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.7,0.0,0.1,1.9,1.0,233.0,230.9,234.0,0.8,0.6,0.6,867.5,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179412,2026-08-17T09:17:51.628688+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,2.6,3.2,1.5,23.6,0.0,1.3,2.0,243.0,240.4,243.0,12.3,14.0,10.8,867.2,5.3,49.93,0.0,2.6,66.7,865.7,28.9,26.9,66.7,100.0,3340.0,3338.0,25.7,24.4,24.8,20000.0,856.4,0,0
1179443,2026-08-17T09:18:07.628692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.7,0.0,0.1,1.9,1.0,226.4,222.5,227.1,0.8,0.6,0.6,867.5,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179474,2026-08-17T09:18:22.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,2.8,0.2,1.6,0.0,1.3,2.0,239.9,237.4,240.0,15.6,17.1,14.3,866.5,9.4,49.9,0.0,5.6,66.7,866.7,11.0,11.7,66.7,100.0,3338.0,3336.0,25.7,24.4,24.8,20000.0,856.4,0,0
1179553,2026-08-17T09:19:02.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.2,0.1,1.9,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.4,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179592,2026-08-17T09:19:21.629079+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.0,1.5,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.7,0.7,869.6,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.1,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0
1179654,2026-08-17T09:19:52.619853+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.1,0.0,1.3,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.8,-0.1,49.95,0.0,0.0,66.7,868.1,0.0,0.0,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0
1179716,2026-08-17T09:20:23.619233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.7,4.0,0.0,1.3,1.0,237.7,238.0,238.1,12.3,10.5,10.7,867.4,4.8,49.94,0.0,1.0,66.7,868.1,0.8,0.5,66.7,100.0,3343.0,3342.0,25.7,24.4,24.7,20000.0,856.4,0,0
1179747,2026-08-17T09:20:39.618591+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.9,1.0,237.9,238.6,238.2,0.8,0.6,0.6,867.1,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179778,2026-08-17T09:20:54.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.9,0.8,3.4,0.0,1.3,1.0,235.6,236.8,237.1,13.6,11.7,12.0,867.0,5.8,49.92,0.0,3.1,66.7,867.8,2.4,1.5,66.7,100.0,3342.0,3341.0,25.7,24.4,24.7,20000.0,856.4,0,0
1179809,2026-08-17T09:21:10.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.7,0.2,2.4,0.0,0.1,1.9,1.0,217.2,213.2,217.9,0.8,0.6,0.6,867.2,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179871,2026-08-17T09:21:41.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.4,0.0,0.1,1.9,1.0,237.8,238.3,238.0,0.8,0.6,0.6,867.2,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179902,2026-08-17T09:21:56.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.3,8.3,0.0,1.4,2.0,234.9,234.9,235.1,21.9,20.9,20.1,866.1,11.7,49.86,0.0,10.5,66.7,867.4,3.4,2.2,66.7,100.0,3340.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0
1179933,2026-08-17T09:22:12.629191+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.9,1.0,259.5,259.4,259.5,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1179964,2026-08-17T09:22:27.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.5,1.8,13.2,0.0,1.4,1.0,236.1,235.8,236.6,25.0,23.7,22.5,865.6,15.9,49.85,0.0,8.1,66.7,867.4,2.7,2.0,66.7,100.0,3341.0,3340.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180026,2026-08-17T09:22:58.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.0,5.5,2.1,19.3,0.0,1.3,1.0,228.8,225.1,229.1,36.0,37.9,32.4,864.3,29.9,49.79,0.0,18.4,66.7,866.4,10.6,10.1,66.7,100.0,3340.0,3339.0,25.7,24.4,24.7,20000.0,856.4,0,0
1180057,2026-08-17T09:23:14.618549+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.3,0.1,0.1,1.9,1.0,234.9,232.4,235.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180088,2026-08-17T09:23:29.630690+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,3.3,0.7,2.2,0.0,1.4,1.0,242.5,239.7,242.6,12.3,14.1,10.8,866.4,4.7,49.93,0.0,2.7,66.7,867.1,2.5,2.2,66.7,100.0,3339.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180119,2026-08-17T09:23:45.619554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.6,0.0,0.1,1.9,1.0,226.0,222.1,226.7,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180181,2026-08-17T09:24:16.628659+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.3,0.1,0.1,1.9,1.0,231.1,227.3,231.3,0.8,0.6,0.6,867.1,-0.1,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180212,2026-08-17T09:24:31.630636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.1,3.2,0.8,9.7,0.0,1.3,2.0,242.2,239.2,242.3,12.3,14.1,10.9,866.5,4.9,49.93,0.0,2.7,66.7,865.7,14.6,13.4,66.7,100.0,3339.0,3337.0,25.7,24.4,24.7,20000.0,856.4,0,0
1180243,2026-08-17T09:24:47.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.3,0.0,0.1,1.9,1.0,226.8,223.0,227.6,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180274,2026-08-17T09:25:02.618576+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,2.2,3.1,1.3,22.0,0.0,1.4,1.0,245.4,243.4,245.6,12.2,13.8,10.7,865.7,5.0,49.91,0.0,2.6,66.7,864.4,27.0,26.9,66.7,100.0,3334.0,3333.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180336,2026-08-17T09:25:33.618910+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,2.1,0.5,2.2,0.0,1.4,1.0,243.9,242.7,244.1,12.2,12.9,10.8,866.2,5.2,49.93,0.0,2.4,66.7,866.7,3.0,2.2,66.7,100.0,3336.0,3335.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180367,2026-08-17T09:25:49.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.9,1.0,241.9,241.3,242.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180398,2026-08-17T09:26:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,2.5,1.2,6.1,0.0,1.4,2.0,233.5,231.9,233.4,19.8,20.7,18.2,863.5,27.3,49.86,0.0,17.2,66.7,864.7,21.2,18.5,66.7,100.0,3330.0,3328.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180431,2026-08-17T09:26:21.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.7,0.1,0.1,1.9,1.0,234.3,233.4,234.8,0.8,0.6,0.6,867.2,-0.1,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180493,2026-08-17T09:26:52.618611+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,240.4,239.7,240.7,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180524,2026-08-17T09:27:07.618578+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.5,4.0,3.1,28.0,0.0,1.4,1.0,225.4,223.9,225.4,38.2,38.8,34.8,863.3,31.0,49.76,0.0,23.5,66.7,866.4,3.0,3.5,66.7,100.0,3337.0,3336.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180555,2026-08-17T09:27:23.629334+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.9,1.0,242.9,242.4,243.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180586,2026-08-17T09:27:38.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.0,0.7,2.4,0.0,1.4,1.0,243.6,242.6,243.7,12.3,12.7,10.7,866.0,4.8,49.93,0.0,2.4,66.7,866.7,2.4,1.6,66.7,100.0,3338.0,3337.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180648,2026-08-17T09:28:09.629053+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,1.3,3.2,1.9,24.0,0.0,1.4,2.0,254.5,253.7,255.0,36.5,33.3,36.2,869.0,-21.5,50.15,0.0,-25.3,66.7,867.1,2.5,1.9,66.7,100.0,3340.0,3338.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180710,2026-08-17T09:28:40.628950+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,1.9,1.6,18.0,0.0,1.4,1.0,241.0,239.8,241.1,12.3,12.7,10.8,866.0,4.8,49.93,0.0,2.4,66.7,864.4,22.8,24.7,66.7,100.0,3331.0,3330.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180741,2026-08-17T09:28:56.628667+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.2,0.0,0.1,1.9,1.0,227.3,226.1,227.9,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180803,2026-08-17T09:29:27.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.1,0.1,1.9,1.0,239.3,238.0,239.1,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180834,2026-08-17T09:29:42.628800+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,0.0,4.0,0.0,1.4,2.0,229.4,227.9,229.6,20.5,21.4,19.2,864.7,14.7,49.84,0.0,14.2,66.4,864.7,18.7,18.0,66.4,100.0,3329.0,3327.0,25.7,24.3,24.7,20000.0,856.4,0,0
1180865,2026-08-17T09:29:58.619320+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.4,0.1,0.1,1.9,1.0,228.8,227.5,229.4,0.8,0.6,0.6,867.2,0.1,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180903,2026-08-17T09:30:17.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,241.4,241.0,241.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180965,2026-08-17T09:30:48.618899+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.9,1.0,242.1,242.4,242.3,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1180996,2026-08-17T09:31:03.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.4,4.6,0.0,1.5,2.0,240.4,240.5,240.8,14.0,12.3,12.6,865.8,6.4,49.94,0.0,1.5,66.4,865.4,11.0,9.6,66.4,100.0,3334.0,3332.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181027,2026-08-17T09:31:19.629288+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,240.3,241.1,240.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181058,2026-08-17T09:31:34.618577+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.5,2.0,2.7,21.1,0.0,1.4,1.0,230.9,231.2,231.4,27.1,25.2,25.1,863.7,22.3,49.8,0.0,14.2,66.4,866.4,1.2,1.0,66.4,100.0,3337.0,3336.0,25.6,24.2,24.7,20000.0,856.4,0,0
1181120,2026-08-17T09:32:05.618582+00:00,external_ems_2,bess_2,good,0.2229,normal,PCS DC current and BMS current mismatch: 33.9,0.6,0.0,3.9,33.9,0.0,1.4,2.0,259.6,259.8,260.2,37.4,37.4,37.4,869.2,-25.5,50.08,0.0,-27.0,66.4,873.1,-59.4,-58.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181153,2026-08-17T09:32:22.618973+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.2,0.1,1.9,1.0,224.2,224.5,224.8,0.8,0.6,0.6,867.1,-0.2,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181184,2026-08-17T09:32:37.619184+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.4,18.0,0.0,1.4,2.0,245.8,246.0,246.0,12.3,10.6,10.8,865.8,3.4,49.94,0.0,1.5,66.4,864.4,21.4,22.0,66.4,100.0,3334.0,3332.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181277,2026-08-17T09:33:24.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.2,0.1,1.9,1.0,243.6,244.5,244.1,0.8,0.6,0.6,867.2,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181308,2026-08-17T09:33:39.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,0.2,1.3,0.0,1.4,2.0,226.9,226.9,227.0,28.3,26.3,26.2,863.9,22.7,49.88,0.0,14.2,66.4,864.1,21.4,22.3,66.4,100.0,3331.0,3329.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181339,2026-08-17T09:33:55.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.9,1.0,233.0,233.2,233.1,0.8,0.6,0.6,867.1,-0.1,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181370,2026-08-17T09:34:10.630479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,2.0,11.0,0.0,1.4,2.0,241.5,241.1,241.4,57.4,57.6,57.9,871.4,-43.6,50.26,0.0,-37.0,66.4,873.4,-54.6,-54.7,66.4,100.0,3362.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181432,2026-08-17T09:34:41.629466+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.0,1.1,10.4,0.0,1.4,2.0,234.8,235.0,235.1,50.5,50.5,50.5,871.7,-29.0,50.24,0.0,-29.6,66.4,872.8,-39.4,-37.7,66.4,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181463,2026-08-17T09:34:57.629795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.9,1.0,243.9,243.9,244.1,0.8,0.6,0.6,867.1,0.0,50.37,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181494,2026-08-17T09:35:12.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,1.9,13.0,0.0,1.5,2.0,238.3,238.1,238.4,56.5,56.8,57.0,873.2,-42.0,50.25,0.0,-38.5,66.4,875.1,-55.0,-54.5,66.4,100.0,3369.0,3367.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181525,2026-08-17T09:35:28.618918+00:00,external_ems_1,bess_1,good,0.3233,normal,PCS phase voltage imbalance high: 17.6,17.6,0.2,2.3,0.0,0.1,1.9,1.0,231.8,249.4,248.3,0.8,0.6,0.6,867.1,0.0,50.33,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181587,2026-08-17T09:35:59.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.0,0.1,1.9,1.0,242.9,242.9,243.0,0.8,0.6,0.6,867.2,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181629,2026-08-17T09:36:20.619126+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.4,0.2,0.1,1.9,1.0,213.3,213.3,213.4,0.8,0.6,0.6,867.2,-0.2,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181660,2026-08-17T09:36:35.618655+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,12.5,0.0,1.4,1.0,234.8,234.8,234.9,21.5,20.0,20.1,867.0,13.7,49.88,0.0,9.0,66.4,868.8,1.2,1.0,66.4,100.0,3345.0,3344.0,25.7,24.3,24.7,20000.0,856.4,0,0
1181691,2026-08-17T09:36:51.619608+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,234.7,234.9,235.3,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181790,2026-08-17T09:37:40.628692+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.0,3.9,0.0,1.5,1.0,245.7,245.2,245.4,12.2,10.7,10.7,866.7,3.3,49.9,0.0,6.1,66.4,866.7,7.2,6.9,66.4,100.0,3338.0,3337.0,25.7,24.2,24.7,20000.0,856.4,0,0
1181833,2026-08-17T09:38:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,227.1,227.3,227.6,0.8,0.6,0.6,867.1,-0.1,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181864,2026-08-17T09:38:17.629374+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,1.1,3.0,0.0,1.4,2.0,251.8,251.4,251.6,67.4,67.9,68.4,873.0,-53.9,50.35,0.0,-44.2,66.4,874.1,-56.9,-56.8,66.4,100.0,3365.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181928,2026-08-17T09:38:49.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,3.1,1.0,10.5,0.0,1.4,1.0,224.4,224.6,224.6,39.8,37.6,36.7,864.4,31.4,49.78,0.0,23.2,66.4,865.4,20.9,18.2,66.4,100.0,3336.0,3335.0,25.6,24.2,24.6,20000.0,856.4,0,0
1181959,2026-08-17T09:39:05.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.9,1.0,241.1,242.0,241.9,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1181990,2026-08-17T09:39:20.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,1.5,12.7,0.0,1.4,1.0,231.8,231.7,232.0,21.1,19.5,19.7,865.6,14.0,49.89,0.0,10.6,66.4,867.1,1.3,0.9,66.4,100.0,3340.0,3339.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182021,2026-08-17T09:39:36.618638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.9,1.0,238.9,240.2,240.0,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182083,2026-08-17T09:40:07.629711+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,243.1,244.1,243.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182118,2026-08-17T09:40:24.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.3,3.1,18.8,0.0,1.4,2.0,235.8,236.0,236.3,49.9,49.6,49.9,871.0,-37.9,50.2,0.0,-31.5,66.4,874.1,-56.7,-56.8,66.4,100.0,3364.0,3362.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182151,2026-08-17T09:40:41.629770+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.9,1.0,243.0,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182182,2026-08-17T09:40:56.629733+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.5,4.3,0.0,1.4,1.0,242.5,243.0,242.8,12.2,10.7,10.7,866.6,3.8,49.94,0.0,1.5,66.4,867.1,8.1,4.4,66.4,100.0,3340.0,3339.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182244,2026-08-17T09:41:27.629431+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.9,10.6,0.0,1.4,1.0,236.2,236.3,236.6,20.8,19.8,19.4,865.3,13.0,49.88,0.0,5.0,66.4,864.4,23.6,26.2,66.4,100.0,3340.0,3338.0,25.6,24.2,24.6,20000.0,856.4,0,0
1182275,2026-08-17T09:41:43.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.9,1.0,231.4,231.8,232.1,0.8,0.6,0.6,867.2,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182337,2026-08-17T09:42:14.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.2,0.1,1.9,1.0,239.3,239.3,239.9,0.8,0.6,0.6,867.2,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182403,2026-08-17T09:42:47.629044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.0,0.1,1.9,1.0,242.7,240.5,243.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1182434,2026-08-17T09:43:02.628755+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,4.1,4.2,2.4,20.5,0.0,1.5,1.0,228.5,224.9,229.0,25.5,27.9,23.7,864.3,23.1,49.81,0.0,20.5,66.4,866.7,2.6,2.4,66.4,100.0,3338.0,3337.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182465,2026-08-17T09:43:18.628950+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.0,0.1,1.9,1.0,239.8,237.4,240.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182496,2026-08-17T09:43:33.618582+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,4.3,6.0,1.9,20.7,0.0,1.5,1.0,225.7,221.4,225.7,35.0,37.1,31.1,863.5,31.0,49.77,0.0,22.0,66.4,865.4,10.3,9.1,66.4,100.0,3332.0,3331.0,25.6,24.1,24.6,20000.0,856.4,0,0
1182558,2026-08-17T09:44:04.629492+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.2,3.0,1.4,10.7,0.0,1.4,1.0,236.4,233.2,236.3,17.6,19.1,16.1,865.0,13.1,49.9,0.0,5.2,66.4,866.4,2.4,2.2,66.4,100.0,3337.0,3336.0,25.5,24.1,24.6,20000.0,856.4,0,0
1182589,2026-08-17T09:44:20.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.2,2.4,0.0,0.1,1.9,1.0,240.4,237.9,240.9,0.8,0.6,0.6,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182620,2026-08-17T09:44:35.618577+00:00,external_ems_2,bess_2,good,0.0545,normal,PCS DC current and BMS current mismatch: 23.4,4.6,4.7,3.0,23.4,0.0,1.4,2.0,227.5,223.5,228.1,30.0,32.2,27.5,863.4,26.6,49.78,0.0,16.8,66.4,866.4,3.2,2.1,66.4,100.0,3338.0,3336.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182651,2026-08-17T09:44:51.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.9,1.0,243.0,241.2,243.4,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182713,2026-08-17T09:45:22.619504+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,224.5,223.3,225.1,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182744,2026-08-17T09:45:37.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.4,0.4,9.7,0.0,1.4,1.0,241.7,240.1,241.2,14.2,14.5,13.1,865.1,7.1,49.93,0.0,2.4,66.4,864.7,16.8,14.7,66.4,100.0,3331.0,3330.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182775,2026-08-17T09:45:53.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.3,0.1,0.1,1.9,1.0,239.5,238.3,239.5,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182806,2026-08-17T09:46:08.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.9,1.4,19.6,0.0,1.4,2.0,240.4,239.0,240.0,12.3,12.6,10.7,865.5,4.4,49.93,0.0,2.3,66.4,864.1,24.0,24.1,66.4,100.0,3329.0,3327.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182868,2026-08-17T09:46:39.629228+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.8,0.8,2.0,0.0,1.4,2.0,243.2,242.2,243.3,12.1,12.5,10.7,865.3,4.5,49.93,0.0,3.0,66.4,866.1,2.5,2.0,66.4,100.0,3336.0,3334.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182899,2026-08-17T09:46:55.629663+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.9,1.0,242.2,242.2,243.5,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1182930,2026-08-17T09:47:10.618571+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,1.6,3.6,3.5,24.4,0.0,1.4,1.0,224.8,223.5,225.1,34.5,34.2,30.9,862.6,27.0,49.78,0.0,21.1,66.4,866.1,2.6,2.2,66.4,100.0,3327.0,3326.0,25.5,24.1,24.5,20000.0,856.4,0,0
1182965,2026-08-17T09:47:28.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.7,0.0,0.1,1.9,1.0,242.4,241.8,243.4,0.8,0.6,0.6,867.2,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1183027,2026-08-17T09:47:59.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.1,0.1,1.9,1.0,244.6,244.2,245.0,0.9,0.6,0.6,867.2,-0.1,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.7,20000.0,855.9,0,0
1183058,2026-08-17T09:48:14.618567+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,2.0,2.9,2.7,26.4,0.0,1.4,2.0,233.9,232.8,234.8,34.2,31.7,34.6,869.7,-13.7,50.09,0.0,-19.0,66.4,872.4,-40.1,-40.4,66.4,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0
1183089,2026-08-17T09:48:30.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,246.1,245.4,246.2,0.8,0.6,0.6,867.1,0.0,50.27,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1183120,2026-08-17T09:48:45.618979+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,2.9,0.8,6.3,0.0,1.4,2.0,245.6,244.6,245.4,53.1,50.2,53.1,872.3,-35.6,50.21,0.0,-36.9,66.4,873.1,-41.9,-41.7,66.4,100.0,3362.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0
1183182,2026-08-17T09:49:16.629710+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.0,2.5,20.0,0.0,1.4,2.0,237.8,236.3,238.2,39.6,36.6,39.5,870.9,-22.5,50.14,0.0,-25.6,66.4,873.4,-42.5,-42.6,66.4,100.0,3363.0,3361.0,25.6,24.2,24.6,20000.0,856.4,0,0
1183213,2026-08-17T09:49:32.619431+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,1.9,1.0,240.0,238.8,240.8,0.8,0.6,0.6,867.1,-0.1,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1183244,2026-08-17T09:49:47.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.5,0.1,1.5,0.0,1.4,1.0,242.4,241.6,242.4,55.9,52.4,55.8,873.2,-37.9,50.26,0.0,-38.7,66.4,873.1,-36.4,-36.7,66.4,100.0,3364.0,3363.0,25.6,24.2,24.6,20000.0,856.4,0,0
1183275,2026-08-17T09:50:03.629994+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.1,0.1,1.9,1.0,232.3,232.2,232.7,0.8,0.6,0.7,867.2,0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1183337,2026-08-17T09:50:34.630669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.9,1.0,242.8,242.9,242.9,0.8,0.6,0.6,867.1,0.1,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1183399,2026-08-17T09:51:05.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.7,0.0,0.1,1.9,1.0,242.1,242.6,242.3,0.8,0.6,0.6,867.2,0.0,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1183430,2026-08-17T09:51:20.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.1,0.5,6.6,0.0,1.3,3.0,237.7,237.7,238.0,40.7,40.6,40.6,872.3,-24.0,50.13,0.0,-23.6,66.7,871.8,-17.4,-17.9,66.7,100.0,3354.0,3351.0,25.6,24.3,24.7,20000.0,856.4,0,0
1183492,2026-08-17T09:51:51.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.6,19.3,0.0,1.4,1.0,240.1,240.5,240.5,37.5,37.7,37.5,872.2,-18.0,50.14,0.0,-22.1,66.7,873.8,-37.3,-37.4,66.7,100.0,3364.0,3363.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183523,2026-08-17T09:52:07.628675+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,2.0,1.0,245.1,245.3,245.4,0.9,0.6,0.6,867.1,0.0,50.24,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1183554,2026-08-17T09:52:22.619500+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,2.7,12.1,0.0,1.4,1.0,228.9,229.6,229.5,28.7,27.8,28.0,870.1,-17.5,50.02,0.0,-8.4,67.1,872.8,-29.6,-29.6,67.1,100.0,3361.0,3360.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183585,2026-08-17T09:52:38.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,247.5,247.7,248.0,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1183647,2026-08-17T09:53:09.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,243.6,244.2,244.1,0.8,0.6,0.6,867.1,0.1,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1183678,2026-08-17T09:53:24.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,2.6,17.5,0.0,1.4,1.0,229.2,229.5,229.3,25.7,24.6,24.9,869.8,-7.8,49.99,0.0,-7.5,67.1,872.4,-25.3,-26.1,67.1,100.0,3358.0,3357.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183709,2026-08-17T09:53:40.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.3,0.1,2.0,1.0,247.1,247.7,247.7,0.8,0.6,0.6,867.2,-0.3,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1183740,2026-08-17T09:53:55.629354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,9.6,0.0,1.4,1.0,245.9,245.7,246.0,35.3,34.7,35.2,871.8,-17.6,50.14,0.0,-23.9,67.1,872.4,-27.2,-27.1,67.1,100.0,3360.0,3359.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183802,2026-08-17T09:54:26.629795+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.8,1.5,14.9,0.0,1.4,1.0,243.4,242.7,243.9,26.6,24.8,26.4,870.6,-10.7,50.07,0.0,-17.5,67.1,872.1,-25.6,-25.4,67.1,100.0,3357.0,3356.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183833,2026-08-17T09:54:42.628927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.3,0.0,0.1,2.0,1.0,237.3,236.6,238.2,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1183864,2026-08-17T09:54:57.618771+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.7,1.5,14.6,0.0,1.4,2.0,245.3,244.2,245.7,31.3,28.5,32.2,871.3,-15.7,50.11,0.0,-20.7,67.1,869.8,-1.1,2.0,67.1,100.0,3351.0,3349.0,25.7,24.3,24.7,20000.0,856.4,0,0
1183957,2026-08-17T09:55:44.628773+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.0,0.1,2.0,1.0,238.9,237.2,239.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1183988,2026-08-17T09:55:59.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.8,0.4,7.0,0.0,1.4,2.0,245.6,244.1,245.8,29.7,25.9,29.7,871.0,-13.7,50.1,0.0,-18.5,67.5,871.4,-20.7,-21.2,67.5,100.0,3352.0,3350.0,25.7,24.3,24.7,20000.0,856.4,0,0
1184019,2026-08-17T09:56:15.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.9,0.2,2.3,0.0,0.1,2.0,1.0,232.8,228.6,233.5,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1184050,2026-08-17T09:56:30.628674+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,1.2,3.5,1.8,21.1,0.0,1.4,2.0,249.4,248.2,249.3,27.8,24.4,27.9,870.6,-14.5,50.09,0.0,-14.8,67.5,868.8,6.6,5.3,67.5,100.0,3345.0,3343.0,25.7,24.3,24.7,20000.0,856.4,0,0
1184112,2026-08-17T09:57:01.618563+00:00,external_ems_2,bess_2,good,0.0828,normal,PCS phase voltage imbalance high: 5.6; PCS DC current and BMS current mismatch: 25.1,5.6,3.3,2.4,25.1,0.0,1.4,1.0,228.4,222.8,228.1,21.0,17.7,20.4,868.7,5.8,49.94,0.0,3.4,67.5,871.1,-19.3,-19.3,67.5,100.0,3355.0,3354.0,25.7,24.3,24.7,20000.0,856.4,0,0
1184143,2026-08-17T09:57:17.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.1,1.0,247.6,246.7,248.1,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1184174,2026-08-17T09:57:32.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.9,0.9,16.7,0.0,1.4,1.0,239.5,238.4,239.8,21.3,17.4,20.9,869.5,1.7,50.02,0.0,-10.4,67.5,870.4,-15.0,-14.3,67.5,100.0,3348.0,3347.0,25.7,24.3,24.7,20000.0,856.4,0,0
1184205,2026-08-17T09:57:48.629186+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.1,1.0,246.5,245.6,246.4,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1184267,2026-08-17T09:58:19.618968+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,3.2,0.5,0.1,2.0,1.0,236.1,235.8,237.3,0.8,0.6,0.6,867.7,0.5,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1184298,2026-08-17T09:58:34.628712+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,1.8,3.5,2.0,20.8,0.0,1.4,1.0,241.6,239.8,241.3,19.2,15.7,18.7,868.4,5.2,49.93,0.0,-1.9,67.5,870.4,-15.6,-15.8,67.5,100.0,3352.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0
1184340,2026-08-17T09:58:55.619257+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.2,7.1,0.0,1.5,2.0,246.5,245.4,246.4,19.1,15.6,18.6,869.0,-0.7,49.96,0.0,-7.0,67.5,868.8,6.4,5.7,67.5,100.0,3346.0,3344.0,25.7,24.2,24.6,20000.0,856.4,0,0
1184379,2026-08-17T09:59:15.619336+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,2.0,1.0,243.5,243.1,244.1,0.8,0.6,0.7,867.1,0.0,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1184472,2026-08-17T10:00:01.619491+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.1,0.5,5.3,0.0,1.5,2.0,251.0,250.1,251.0,21.9,18.8,21.7,869.6,-9.6,50.05,0.0,-12.6,67.5,870.1,-14.9,-14.3,67.5,100.0,3352.0,3350.0,25.7,24.2,24.6,20000.0,856.4,0,0
1184503,2026-08-17T10:00:17.629590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,248.7,247.8,248.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1184534,2026-08-17T10:00:32.629460+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,3.1,0.0,10.4,0.0,1.4,2.0,228.6,226.0,228.2,19.2,16.1,18.7,867.8,-2.3,49.97,0.0,3.3,67.5,867.8,8.1,7.6,67.5,100.0,3346.0,3344.0,25.6,24.2,24.6,20000.0,856.4,0,0
1184596,2026-08-17T10:01:03.628727+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,4.3,1.8,17.9,0.0,1.4,1.0,236.7,235.8,236.8,20.2,15.9,19.6,868.6,1.4,49.98,0.0,-1.6,67.5,870.4,-16.5,-16.8,67.5,100.0,3351.0,3350.0,25.6,24.2,24.6,20000.0,856.4,0,0
1184627,2026-08-17T10:01:19.628824+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,246.8,246.7,247.1,0.8,0.6,0.6,867.1,-0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1184658,2026-08-17T10:01:34.619762+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS DC current and BMS current mismatch: 32.3,3.0,0.9,2.4,32.3,0.0,1.4,1.0,228.5,225.5,228.1,21.8,21.1,20.9,867.7,19.6,49.91,0.0,3.5,67.5,870.1,-12.7,-13.5,67.5,100.0,3349.0,3348.0,25.6,24.2,24.6,20000.0,856.4,0,0
1184689,2026-08-17T10:01:50.619439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.2,0.1,2.0,1.0,250.8,251.2,251.8,0.8,0.6,0.6,867.1,0.2,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1184751,2026-08-17T10:02:21.618678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.3,0.1,2.0,1.0,243.0,242.4,243.4,0.8,0.6,0.6,867.1,-0.3,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
