id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1184782,2026-08-17T10:02:36.618576+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,1.1,1.2,3.1,29.5,0.0,1.5,1.0,228.8,227.7,228.0,20.6,19.4,20.2,867.7,11.5,49.92,0.0,2.7,67.5,870.8,-18.0,-18.1,67.5,100.0,3353.0,3352.0,25.6,24.1,24.6,20000.0,856.4,0,0
1184813,2026-08-17T10:02:52.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.7,0.2,0.1,2.0,1.0,249.8,250.7,250.2,0.8,0.6,0.6,867.2,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1184844,2026-08-17T10:03:07.618870+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,7.7,0.0,1.5,1.0,248.7,248.7,248.5,23.5,23.7,23.2,870.1,-9.3,50.07,0.0,-14.5,67.5,870.4,-17.0,-16.9,67.5,100.0,3352.0,3351.0,25.6,24.1,24.6,20000.0,856.4,0,0
1184906,2026-08-17T10:03:38.629832+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,2.1,12.9,0.0,1.5,2.0,247.1,247.5,247.3,21.8,21.8,21.5,869.9,-4.1,50.05,0.0,-12.9,67.5,867.8,8.8,6.8,67.5,100.0,3343.0,3341.0,25.6,24.1,24.6,20000.0,856.4,0,0
1184937,2026-08-17T10:03:54.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.0,1.0,225.1,225.6,225.4,0.8,0.6,0.6,867.1,0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1184999,2026-08-17T10:04:25.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,248.0,248.7,248.3,0.8,0.6,0.6,867.1,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185061,2026-08-17T10:04:56.629926+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.0,1.0,235.3,235.5,235.3,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185092,2026-08-17T10:05:11.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.7,5.1,0.0,1.5,1.0,248.9,249.4,249.4,15.4,16.0,15.9,868.7,-3.8,50.01,0.0,-0.7,67.9,869.4,-8.9,-8.8,67.9,100.0,3348.0,3347.0,25.6,24.1,24.5,20000.0,856.4,0,0
1185123,2026-08-17T10:05:27.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,245.8,246.3,246.0,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185154,2026-08-17T10:05:42.630435+00:00,external_ems_2,bess_2,good,0.1684,normal,PCS DC current and BMS current mismatch: 30.5,0.4,2.2,2.3,30.5,0.0,1.5,1.0,228.2,228.3,228.6,28.7,26.5,26.7,866.1,25.7,49.85,0.0,12.0,67.9,868.4,-4.8,-2.5,67.9,100.0,3342.0,3341.0,25.6,24.1,24.5,20000.0,856.4,0,0
1185216,2026-08-17T10:06:13.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,9.0,0.0,1.5,2.0,247.5,247.6,247.3,16.5,16.0,15.8,868.5,0.5,50.01,0.0,-7.3,67.9,869.1,-8.5,-8.6,67.9,100.0,3347.0,3345.0,25.6,24.1,24.5,20000.0,856.4,0,0
1185247,2026-08-17T10:06:29.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,231.3,231.9,232.0,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185278,2026-08-17T10:06:44.619821+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.4,2.1,2.8,25.6,0.0,1.5,2.0,230.5,230.1,230.5,23.3,21.2,21.5,866.3,15.1,49.88,0.0,6.9,67.9,869.1,-10.5,-10.6,67.9,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
1185309,2026-08-17T10:07:00.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.1,0.1,2.0,1.0,237.3,238.0,238.2,0.8,0.6,0.6,867.1,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185371,2026-08-17T10:07:31.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.2,0.1,2.0,1.0,224.5,224.7,224.8,0.8,0.6,0.6,867.1,-0.2,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185402,2026-08-17T10:07:46.629742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.1,0.6,1.3,0.0,1.4,1.0,246.0,246.2,246.1,18.4,17.3,17.9,868.4,4.2,50.0,0.0,-9.0,67.9,867.8,2.9,5.9,67.9,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0
1185433,2026-08-17T10:08:02.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,249.4,250.0,249.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185464,2026-08-17T10:08:17.629732+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,6.8,0.0,1.4,2.0,246.5,246.6,246.4,22.0,21.9,21.7,869.3,-11.0,50.06,0.0,-13.0,67.9,868.8,-4.2,-14.9,67.9,100.0,3346.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0
1185526,2026-08-17T10:08:48.629376+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.6,13.2,0.0,1.5,2.0,251.4,251.7,251.4,22.2,22.0,21.9,869.4,-7.5,50.06,0.0,-13.5,67.9,867.8,5.7,6.0,67.9,100.0,3346.0,3344.0,25.5,24.0,24.5,20000.0,856.4,0,0
1185557,2026-08-17T10:09:04.629686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.3,0.1,0.1,2.0,1.0,243.2,246.1,246.3,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185588,2026-08-17T10:09:19.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,17.2,0.0,1.4,1.0,241.2,241.4,241.7,19.0,18.0,18.2,869.4,2.0,50.06,0.0,-6.3,67.9,870.1,-15.2,-15.1,67.9,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1185619,2026-08-17T10:09:35.628670+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.0,1.0,246.6,247.1,247.0,0.8,0.6,0.6,867.1,0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185681,2026-08-17T10:10:06.628682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,249.5,250.5,250.3,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185712,2026-08-17T10:10:21.629334+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,0.9,7.3,0.0,1.5,1.0,246.7,247.1,247.2,18.2,17.7,17.7,868.9,-5.5,49.97,0.0,-11.1,67.9,869.8,-12.8,-12.7,67.9,100.0,3349.0,3348.0,25.5,24.0,24.4,20000.0,856.4,0,0
1185743,2026-08-17T10:10:37.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,245.4,246.1,245.7,0.8,0.6,0.6,867.1,-0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185774,2026-08-17T10:10:52.629005+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.6,1.8,2.6,21.6,0.0,1.5,2.0,236.6,236.0,236.2,19.3,17.5,18.2,866.8,11.0,49.9,0.0,3.4,67.9,869.4,-10.6,-8.7,67.9,100.0,3348.0,3346.0,25.5,24.0,24.4,20000.0,856.4,0,0
1185836,2026-08-17T10:11:23.618628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.4,9.7,0.0,1.5,2.0,246.8,247.3,246.9,18.5,18.2,18.1,868.8,-0.6,50.03,0.0,-9.4,67.9,867.4,9.1,8.8,67.9,100.0,3336.0,3334.0,25.5,24.0,24.4,20000.0,856.4,0,0
1185867,2026-08-17T10:11:39.619393+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,226.4,226.3,226.7,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185898,2026-08-17T10:11:54.618609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.2,0.2,0.0,1.5,2.0,252.0,252.7,252.1,17.9,17.4,17.3,868.6,-3.6,49.99,0.0,-9.2,67.9,868.4,-3.4,-1.9,67.9,100.0,3347.0,3345.0,25.5,24.0,24.4,20000.0,856.4,0,0
1185929,2026-08-17T10:12:10.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,2.0,1.0,235.2,235.5,235.6,0.8,0.6,0.6,867.1,0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1185991,2026-08-17T10:12:41.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,2.0,1.0,230.4,230.4,230.6,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1186053,2026-08-17T10:13:12.630254+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,249.3,250.1,249.7,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1186084,2026-08-17T10:13:27.618575+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.2,2.0,2.5,20.2,0.0,1.4,1.0,223.2,223.1,223.0,22.6,20.6,21.3,866.9,8.3,49.89,0.0,7.4,67.9,869.4,-11.9,-12.4,67.9,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186146,2026-08-17T10:13:58.628656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.8,8.4,0.0,1.4,2.0,238.6,239.0,238.8,18.7,17.6,18.0,868.0,0.2,49.99,0.0,-8.0,67.9,868.8,-8.2,-5.2,67.9,100.0,3344.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186177,2026-08-17T10:14:14.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,247.1,247.4,247.2,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1186208,2026-08-17T10:14:29.629773+00:00,external_ems_2,bess_2,good,0.1042,normal,PCS DC current and BMS current mismatch: 26.5,0.5,1.7,3.0,26.5,0.0,1.4,1.0,231.5,231.0,231.2,20.2,18.5,19.3,867.1,10.7,49.93,0.0,2.4,67.9,870.1,-15.8,-15.7,67.9,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186239,2026-08-17T10:14:45.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,250.4,250.8,250.4,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186301,2026-08-17T10:15:16.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,2.0,1.0,242.4,242.7,242.7,0.8,0.6,0.6,867.1,0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186332,2026-08-17T10:15:31.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.3,0.4,3.5,0.0,1.4,1.0,246.4,247.0,246.7,24.7,24.7,24.4,869.8,-10.1,50.08,0.0,-15.4,67.9,869.4,-6.6,-4.2,67.9,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186363,2026-08-17T10:15:47.629096+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,226.2,225.9,226.4,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186394,2026-08-17T10:16:02.619762+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.7,4.9,0.0,1.4,2.0,251.3,251.7,251.3,24.7,24.6,24.3,869.8,-12.5,50.08,0.0,-15.7,67.9,869.1,-7.6,-3.7,67.9,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186456,2026-08-17T10:16:33.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.8,14.9,0.0,1.4,2.0,245.7,245.7,245.7,25.2,25.3,24.8,869.9,-9.1,50.08,0.0,-15.9,67.9,868.1,5.8,6.2,67.9,100.0,3343.0,3341.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186487,2026-08-17T10:16:49.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,235.4,235.9,236.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186518,2026-08-17T10:17:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.5,3.7,0.0,1.4,1.0,250.8,251.0,250.9,24.6,24.7,24.4,869.9,-14.4,50.08,0.0,-16.1,67.9,870.4,-18.1,-18.0,67.9,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186611,2026-08-17T10:17:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.0,1.0,249.3,250.2,249.5,0.8,0.6,0.6,867.1,-0.2,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186642,2026-08-17T10:18:06.618612+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.2,1.8,19.7,0.0,1.4,1.0,235.1,236.0,236.0,19.3,18.1,18.6,868.6,2.7,49.97,0.0,-5.4,68.3,870.4,-17.0,-17.0,68.3,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186673,2026-08-17T10:18:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.0,1.0,245.3,246.0,245.7,0.8,0.6,0.6,867.1,0.2,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186704,2026-08-17T10:18:37.618565+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.7,1.7,2.5,21.9,0.0,1.4,1.0,228.8,228.1,228.4,21.1,19.4,20.0,867.3,9.6,49.89,0.0,5.0,68.3,869.8,-12.3,-12.3,68.3,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186766,2026-08-17T10:19:08.618629+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,0.5,3.4,0.0,1.4,2.0,249.6,249.6,249.5,22.7,22.7,22.4,869.6,-12.4,50.06,0.0,-13.8,68.3,870.1,-15.8,-15.8,68.3,100.0,3350.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186797,2026-08-17T10:19:24.629278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,237.1,237.7,237.7,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186828,2026-08-17T10:19:39.630173+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,1.6,13.9,0.0,1.4,1.0,243.3,243.7,243.6,19.1,18.2,18.6,868.5,-1.6,49.96,0.0,-6.7,68.3,870.1,-15.5,-15.4,68.3,100.0,3350.0,3349.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186859,2026-08-17T10:19:55.628794+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,239.4,239.9,239.7,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186921,2026-08-17T10:20:26.629991+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.0,1.0,222.6,222.9,222.8,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1186952,2026-08-17T10:20:41.618613+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.4,0.5,1.7,22.6,0.0,1.4,2.0,246.2,246.6,246.5,21.5,21.4,21.0,869.5,-10.7,50.05,0.0,-12.7,68.3,867.8,11.9,8.7,68.3,100.0,3342.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1186983,2026-08-17T10:20:57.628775+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.6,0.2,2.3,0.1,0.1,2.0,1.0,244.8,247.4,247.2,0.8,0.6,0.6,867.1,-0.1,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187058,2026-08-17T10:21:34.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.8,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,869.9,0.0,49.95,0.0,0.0,68.4,868.1,0.0,0.1,68.3,100.0,3344.0,3343.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187151,2026-08-17T10:22:21.619184+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.0,0.1,2.0,1.0,1.4,2.2,1.3,0.8,0.6,0.6,866.9,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187182,2026-08-17T10:22:36.619369+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.5,0.0,0.1,1.4,1.0,0.3,0.2,0.2,0.7,0.8,0.7,869.6,0.0,49.95,0.0,0.0,68.4,868.1,0.0,0.0,68.3,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187213,2026-08-17T10:22:52.628958+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,238.2,238.7,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187275,2026-08-17T10:23:23.618570+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.6,0.0,0.1,2.0,1.0,216.5,212.9,219.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187306,2026-08-17T10:23:38.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.5,2.3,0.1,1.4,1.0,239.2,239.2,238.6,12.2,10.7,10.7,866.9,3.3,49.94,0.0,1.2,68.4,867.4,1.0,0.8,68.3,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187337,2026-08-17T10:23:54.629463+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,238.1,238.7,238.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187368,2026-08-17T10:24:09.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,0.6,1.6,0.1,1.4,1.0,238.1,238.5,238.2,12.4,10.7,10.8,866.8,2.9,49.94,0.0,1.5,68.4,867.4,1.3,1.1,68.3,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187430,2026-08-17T10:24:40.630695+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.2,2.2,2.3,21.9,0.0,1.4,1.0,226.5,226.3,226.4,23.5,21.3,22.1,865.8,15.7,49.88,0.0,10.6,68.4,868.1,-6.2,-4.1,68.4,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187461,2026-08-17T10:24:56.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,246.0,247.0,246.7,0.8,0.6,0.6,867.1,0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1187492,2026-08-17T10:25:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.9,8.0,0.0,1.4,1.0,237.1,237.5,237.5,18.1,16.9,17.4,868.5,-6.1,49.96,0.0,0.6,68.4,869.4,-14.1,-14.2,68.4,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187523,2026-08-17T10:25:27.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.1,1.0,247.5,247.9,247.7,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1187585,2026-08-17T10:25:58.619326+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.1,1.0,241.7,242.4,242.3,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1187616,2026-08-17T10:26:13.628814+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.8,11.3,0.0,1.4,2.0,247.3,247.4,247.3,22.1,22.0,21.8,869.2,-4.7,50.06,0.0,-13.1,68.4,867.4,6.6,5.6,68.4,100.0,3342.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187678,2026-08-17T10:26:44.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.2,1.1,13.1,0.0,1.4,2.0,239.5,239.5,239.6,18.7,17.5,17.9,867.7,4.7,49.98,0.0,-6.6,68.4,868.8,-8.4,-7.1,68.4,100.0,3349.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1187741,2026-08-17T10:27:16.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,248.3,248.8,248.2,0.8,0.6,0.6,867.1,0.0,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1187772,2026-08-17T10:27:31.618649+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.7,5.4,0.0,1.3,1.0,246.3,246.5,246.3,23.1,23.0,22.8,868.1,3.3,49.97,0.0,-2.2,68.4,867.4,8.7,6.4,68.4,100.0,3339.0,3338.0,25.4,24.1,24.4,20000.0,856.4,0,0
1187803,2026-08-17T10:27:47.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.4,0.1,0.1,2.0,1.0,237.7,237.9,238.0,0.8,0.6,0.6,867.2,-0.1,50.0,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1187834,2026-08-17T10:28:02.619451+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,2.0,15.9,0.0,1.3,1.0,235.5,236.3,236.3,19.1,17.9,18.4,868.1,-0.9,50.0,0.0,-2.4,68.4,870.1,-16.8,-16.6,68.4,100.0,3348.0,3347.0,25.4,24.1,24.4,20000.0,856.4,0,0
1187896,2026-08-17T10:28:33.628784+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,1.2,13.5,0.0,1.3,2.0,223.9,223.5,224.1,20.2,18.7,19.3,867.6,9.0,49.95,0.0,3.8,68.4,868.8,-4.5,-0.8,68.4,100.0,3342.0,3340.0,25.4,24.1,24.4,20000.0,856.4,0,0
1187927,2026-08-17T10:28:49.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.0,1.0,247.9,248.4,248.0,0.8,0.6,0.6,867.1,-0.1,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1187958,2026-08-17T10:29:04.628858+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.0,1.4,2.2,23.2,0.0,1.3,1.0,234.8,235.6,235.8,19.5,18.1,18.8,868.2,5.8,49.99,0.0,-6.0,68.4,870.4,-17.4,-17.5,68.4,100.0,3350.0,3349.0,25.4,24.1,24.4,20000.0,856.4,0,0
1187989,2026-08-17T10:29:20.618839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,2.0,1.0,246.8,247.5,247.2,0.8,0.6,0.6,867.2,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1188051,2026-08-17T10:29:51.628917+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,239.7,240.3,240.3,0.8,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1188082,2026-08-17T10:30:06.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,0.8,7.8,0.0,1.3,2.0,245.6,246.0,245.9,25.1,25.4,25.0,869.9,-14.1,50.08,0.0,-15.9,68.4,869.1,-6.3,-1.9,68.4,100.0,3352.0,3350.0,25.4,24.1,24.4,20000.0,856.4,0,0
1188113,2026-08-17T10:30:22.618729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.2,0.0,0.1,2.0,1.0,223.7,224.4,223.9,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1188144,2026-08-17T10:30:37.628678+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,0.6,7.5,0.0,1.3,1.0,246.4,246.7,246.4,21.4,20.7,20.8,869.0,-5.4,50.04,0.0,-12.1,68.4,868.4,2.1,3.8,68.4,100.0,3351.0,3350.0,25.4,24.1,24.4,20000.0,856.4,0,0
1188206,2026-08-17T10:31:08.629307+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.0,6.9,0.0,1.3,1.0,246.9,247.1,247.0,25.8,26.0,25.5,870.1,-10.5,50.09,0.0,-16.7,68.4,869.1,-3.6,-1.6,68.4,100.0,3350.0,3349.0,25.4,24.1,24.4,20000.0,856.4,0,0
1188237,2026-08-17T10:31:24.628750+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,238.1,238.9,238.6,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1188268,2026-08-17T10:31:39.618561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,11.1,0.0,1.3,1.0,246.2,246.0,246.1,26.2,26.4,26.0,870.2,-9.7,50.09,0.0,-13.5,68.4,868.4,1.4,3.8,68.4,100.0,3346.0,3345.0,25.4,24.1,24.4,20000.0,856.4,0,0
1188299,2026-08-17T10:31:55.618764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.3,244.7,244.7,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1188361,2026-08-17T10:32:26.629419+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.4,0.0,0.1,2.0,1.0,245.4,245.8,245.4,0.8,0.6,0.6,867.2,0.0,50.12,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188392,2026-08-17T10:32:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,2.4,14.8,0.0,1.3,2.0,227.2,227.5,227.3,21.1,19.6,20.1,868.0,-4.0,49.93,0.0,1.9,68.4,870.4,-18.8,-18.5,68.4,100.0,3353.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0
1188423,2026-08-17T10:32:57.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.5,0.1,0.1,2.0,1.0,247.5,248.3,248.1,0.8,0.6,0.6,867.0,0.1,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188454,2026-08-17T10:33:12.619074+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,1.8,9.5,0.0,1.3,1.0,246.2,246.7,246.7,25.2,25.2,25.1,869.3,-11.4,50.03,0.0,-15.7,68.4,871.1,-20.9,-20.8,68.4,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1188516,2026-08-17T10:33:43.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,2.1,10.8,0.0,1.3,1.0,233.0,233.0,232.9,21.3,19.6,20.3,868.3,-3.5,49.96,0.0,-4.6,68.8,870.4,-14.3,-15.5,68.8,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1188547,2026-08-17T10:33:59.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.2,0.0,0.1,2.0,1.0,249.5,249.7,249.9,0.8,0.6,0.6,867.0,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188578,2026-08-17T10:34:14.628884+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.3,1.2,0.0,1.3,1.0,247.6,247.5,247.7,28.8,29.1,28.6,870.7,-12.5,50.11,0.0,-19.2,68.8,870.4,-11.3,-10.4,68.8,100.0,3354.0,3353.0,25.4,24.1,24.5,20000.0,856.4,0,0
1188609,2026-08-17T10:34:30.618626+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,223.2,223.0,223.7,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188671,2026-08-17T10:35:01.628730+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.3,0.1,2.0,1.0,238.7,239.2,239.2,0.8,0.6,0.6,867.1,0.3,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188733,2026-08-17T10:35:32.629763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,2.0,1.0,230.9,231.4,231.6,0.8,0.6,0.6,867.0,-0.1,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188764,2026-08-17T10:35:47.630358+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.3,9.8,0.0,1.4,2.0,247.4,247.5,247.5,29.8,29.5,30.2,871.1,-13.6,50.12,0.0,-21.3,68.8,869.8,-3.8,0.8,68.8,100.0,3345.0,3343.0,25.5,24.1,24.5,20000.0,856.4,0,0
1188826,2026-08-17T10:36:18.630619+00:00,external_ems_2,bess_2,good,0.1459,normal,PCS DC current and BMS current mismatch: 29.1,0.3,1.9,2.7,29.1,0.0,1.4,1.0,229.8,229.8,230.1,24.0,22.1,23.4,869.1,4.5,49.97,0.0,-2.9,68.8,871.8,-24.6,-24.7,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0
1188857,2026-08-17T10:36:34.629745+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,247.3,247.5,247.8,0.8,0.6,0.6,867.0,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188888,2026-08-17T10:36:49.618885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.7,18.2,0.0,1.4,1.0,239.8,239.7,240.3,26.4,25.3,26.2,870.7,-3.7,50.03,0.0,-16.2,68.8,871.4,-21.9,-23.1,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0
1188919,2026-08-17T10:37:05.630211+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,246.0,245.7,246.2,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1188981,2026-08-17T10:37:36.629467+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,2.0,1.0,241.1,239.1,242.6,0.8,0.6,0.6,867.1,0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1189012,2026-08-17T10:37:51.630742+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.1,4.5,2.6,17.8,0.0,1.4,1.0,241.9,240.4,242.5,26.2,21.7,26.1,869.5,-7.9,50.01,0.0,-10.4,68.8,872.1,-25.7,-24.6,68.8,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0
1189043,2026-08-17T10:38:07.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.7,0.2,2.3,0.1,0.1,2.0,1.0,240.2,238.6,241.3,0.8,0.6,0.6,867.1,-0.1,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1189074,2026-08-17T10:38:22.629299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,4.1,1.5,18.1,0.0,1.4,1.0,245.7,244.4,245.8,34.7,30.6,34.5,871.6,-22.5,50.13,0.0,-22.6,69.2,870.1,-4.4,0.3,69.2,100.0,3358.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0
1189136,2026-08-17T10:38:53.619561+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,5.0,0.1,6.3,0.0,1.4,1.0,251.3,249.8,251.5,34.1,29.5,34.5,871.5,-24.5,50.13,0.0,-22.5,69.2,871.4,-18.2,-17.1,69.2,100.0,3358.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0
1189167,2026-08-17T10:39:09.629919+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.3,0.1,1.9,1.0,247.1,245.3,247.5,0.8,0.6,0.6,867.1,0.3,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189198,2026-08-17T10:39:24.628954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.3,5.2,1.9,12.8,0.0,1.3,1.0,244.7,242.8,245.1,34.8,29.6,34.6,871.7,-15.0,50.12,0.0,-15.9,69.2,869.8,-2.2,2.1,69.2,100.0,3349.0,3348.0,25.5,24.2,24.5,20000.0,856.4,0,0
1189291,2026-08-17T10:40:11.629104+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.4,0.0,0.1,1.9,1.0,246.9,244.2,247.0,0.8,0.6,0.6,867.2,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189322,2026-08-17T10:40:26.618936+00:00,external_ems_2,bess_2,good,0.126,normal,PCS phase voltage imbalance high: 9.7; PCS DC current and BMS current mismatch: 25.2,9.7,5.1,2.0,25.2,0.0,1.3,1.0,228.9,219.7,229.4,22.9,18.7,23.8,869.4,7.5,49.95,0.0,0.0,69.2,871.4,-17.7,-17.7,69.2,100.0,3357.0,3356.0,25.5,24.2,24.5,20000.0,856.4,0,0
1189353,2026-08-17T10:40:42.619022+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.0,0.1,1.9,1.0,251.8,249.6,251.4,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189384,2026-08-17T10:40:57.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.3,7.4,1.0,1.0,0.0,1.3,2.0,246.4,242.7,247.0,30.7,23.6,31.0,871.1,-21.5,50.1,0.0,-21.2,69.2,872.1,-22.5,-23.6,69.2,100.0,3357.0,3355.0,25.5,24.2,24.5,20000.0,856.4,0,0
1189446,2026-08-17T10:41:28.618582+00:00,external_ems_2,bess_2,good,0.0949,normal,PCS phase voltage imbalance high: 8.7,8.7,6.7,2.0,10.2,0.0,1.3,2.0,239.3,231.3,240.0,24.3,17.9,24.6,869.4,-5.1,49.98,0.0,-5.5,69.2,871.4,-15.3,-15.8,69.2,100.0,3359.0,3357.0,25.5,24.2,24.6,20000.0,856.4,0,0
1189477,2026-08-17T10:41:44.618587+00:00,external_ems_1,bess_1,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,0.2,2.4,0.1,0.1,1.9,1.0,239.3,234.9,240.2,0.8,0.6,0.6,867.2,-0.1,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189508,2026-08-17T10:41:59.628743+00:00,external_ems_2,bess_2,good,0.0077,normal,PCS phase voltage imbalance high: 5.3,5.3,7.7,0.6,5.4,0.0,1.3,1.0,243.1,238.6,243.9,26.3,18.8,26.5,870.5,-9.4,50.01,0.0,-12.1,69.2,871.1,-14.8,-14.8,69.2,100.0,3358.0,3357.0,25.5,24.2,24.6,20000.0,856.4,0,0
1189539,2026-08-17T10:42:15.618573+00:00,external_ems_1,bess_1,good,0.018,normal,PCS phase voltage imbalance high: 5.7,5.7,0.3,2.3,0.0,0.1,1.9,1.0,237.9,233.1,238.8,0.9,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189601,2026-08-17T10:42:46.618580+00:00,external_ems_1,bess_1,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,0.2,2.3,0.1,0.1,1.9,1.0,229.7,222.0,229.6,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189632,2026-08-17T10:43:01.629892+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,6.6,0.5,4.0,0.0,1.3,1.0,249.4,247.4,249.1,33.3,26.7,33.3,871.6,-15.7,50.12,0.0,-21.0,69.6,871.1,-11.7,-13.1,69.6,100.0,3352.0,3351.0,25.5,24.2,24.6,20000.0,856.4,0,0
1189663,2026-08-17T10:43:17.629473+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.3,0.0,0.1,1.9,1.0,246.6,244.5,246.4,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.2,24.6,20000.0,855.9,0,0
1189694,2026-08-17T10:43:32.629359+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.8,6.4,0.5,8.6,0.0,1.3,1.0,233.4,229.0,233.8,25.3,18.9,25.3,870.6,-10.6,50.07,0.0,-10.0,69.6,870.1,-2.0,1.0,69.6,100.0,3349.0,3348.0,25.5,24.2,24.6,20000.0,856.4,0,0
1189787,2026-08-17T10:44:19.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.3,0.0,0.1,2.0,1.0,246.7,244.5,246.6,0.9,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1189818,2026-08-17T10:44:34.618562+00:00,external_ems_2,bess_2,good,0.0869,normal,PCS phase voltage imbalance high: 8.3; PCS DC current and BMS current mismatch: 22.2,8.3,3.2,2.2,22.2,0.0,1.4,1.0,230.9,222.6,230.3,22.8,19.6,22.8,869.2,5.1,49.94,0.0,-1.7,69.6,871.4,-17.1,-17.6,69.6,100.0,3357.0,3356.0,25.5,24.1,24.5,20000.0,856.4,0,0
1189849,2026-08-17T10:44:50.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.7,0.0,0.1,2.0,1.0,250.3,248.6,250.3,0.8,0.6,0.6,867.2,0.0,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1189911,2026-08-17T10:45:21.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,2.0,1.0,233.5,232.1,234.1,0.8,0.6,0.7,867.1,0.0,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1189942,2026-08-17T10:45:36.629541+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.8,1.0,2.9,0.0,1.4,2.0,238.9,237.9,239.2,24.3,20.5,23.8,870.1,-10.5,50.03,0.0,-12.8,69.6,871.1,-13.4,-13.0,69.6,100.0,3359.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0
1189973,2026-08-17T10:45:52.618587+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,2.0,1.0,237.2,236.2,238.0,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1190004,2026-08-17T10:46:07.619103+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.6,11.4,0.0,1.4,2.0,247.2,246.4,247.2,32.5,29.7,32.4,871.7,-23.3,50.12,0.0,-21.2,69.6,871.1,-11.9,-12.4,69.6,100.0,3356.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190066,2026-08-17T10:46:38.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.3,0.6,7.7,0.0,1.4,1.0,249.3,248.6,249.2,33.2,29.9,33.1,871.7,-18.1,50.13,0.0,-22.0,69.6,871.1,-10.4,-3.6,69.6,100.0,3355.0,3354.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190097,2026-08-17T10:46:54.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,246.7,246.3,246.8,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1190128,2026-08-17T10:47:09.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.8,0.5,2.2,0.0,1.4,1.0,247.7,246.9,247.7,34.1,31.3,33.8,871.9,-22.7,50.13,0.0,-22.6,69.6,872.4,-24.9,-25.7,69.6,100.0,3360.0,3359.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190159,2026-08-17T10:47:25.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,244.3,244.2,244.8,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1190221,2026-08-17T10:47:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,249.2,249.2,249.6,0.8,0.6,0.6,867.1,0.1,50.14,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1190252,2026-08-17T10:48:11.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,1.6,15.8,0.0,1.4,1.0,238.6,238.8,239.0,29.8,29.6,29.6,871.5,-13.8,50.09,0.0,-18.8,70.0,873.1,-29.6,-29.4,70.0,100.0,3361.0,3360.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190314,2026-08-17T10:48:42.629730+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,1.8,0.6,3.0,23.2,0.0,1.4,2.0,227.6,229.2,229.4,25.5,25.2,25.8,870.4,-7.8,50.0,0.0,-7.7,70.0,873.4,-31.0,-31.2,70.0,100.0,3363.0,3361.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190376,2026-08-17T10:49:13.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.9,8.0,0.0,1.4,1.0,246.5,246.4,246.6,42.2,42.6,42.1,873.2,-25.7,50.19,0.0,-29.6,70.0,874.1,-33.7,-33.7,70.0,100.0,3364.0,3363.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190407,2026-08-17T10:49:29.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.3,0.1,2.0,1.0,229.6,230.0,230.2,0.8,0.6,0.6,867.1,0.3,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190438,2026-08-17T10:49:44.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.8,11.0,0.0,1.4,1.0,245.8,245.6,245.8,41.6,41.8,42.0,872.6,-26.1,50.15,0.0,-28.8,70.0,874.4,-37.1,-36.9,70.0,100.0,3366.0,3365.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190469,2026-08-17T10:50:00.629644+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,242.0,242.4,242.5,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190531,2026-08-17T10:50:31.629303+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,226.3,227.0,227.2,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190562,2026-08-17T10:50:46.618598+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.4,1.5,1.8,23.8,0.0,1.4,1.0,243.6,244.0,243.9,12.2,10.7,10.7,868.5,3.5,49.94,0.0,1.5,70.0,866.7,27.3,25.0,70.0,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190593,2026-08-17T10:51:02.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.0,242.9,242.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190624,2026-08-17T10:51:17.619338+00:00,external_ems_2,bess_2,good,0.1411,normal,PCS DC current and BMS current mismatch: 28.8,0.5,2.1,3.3,28.8,0.0,1.4,1.0,225.2,224.9,225.4,38.3,36.2,36.5,865.5,30.1,49.82,0.0,15.6,70.0,868.8,1.3,1.2,70.0,100.0,3346.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0
1190686,2026-08-17T10:51:48.628876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.5,10.5,0.0,1.5,1.0,229.6,229.8,229.7,23.2,21.5,21.7,866.3,17.5,49.85,0.0,9.2,70.0,867.8,7.0,5.6,70.0,100.0,3341.0,3340.0,25.5,24.0,24.5,20000.0,856.4,0,0
1190719,2026-08-17T10:52:05.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,2.0,1.0,254.6,254.7,254.9,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190755,2026-08-17T10:52:23.629136+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,230.7,230.7,231.4,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1190786,2026-08-17T10:52:38.630247+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.2,2.6,2.7,25.9,0.0,1.5,1.0,228.1,228.0,228.2,34.5,32.9,31.9,865.4,27.1,49.81,0.0,16.7,70.0,868.1,1.2,1.1,70.0,100.0,3343.0,3342.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190848,2026-08-17T10:53:09.629736+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.7,11.5,0.0,1.5,1.0,242.0,242.5,242.2,12.3,10.7,10.7,867.4,3.2,49.94,0.0,1.5,70.0,866.7,14.7,12.3,70.0,100.0,3339.0,3338.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190879,2026-08-17T10:53:25.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,223.2,223.7,223.8,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1190910,2026-08-17T10:53:40.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.0,5.2,0.0,1.5,1.0,239.3,239.2,239.2,16.4,14.6,14.9,866.7,9.5,49.91,0.0,2.0,70.0,866.7,14.7,12.7,70.0,100.0,3338.0,3337.0,25.5,24.0,24.4,20000.0,856.4,0,0
1190941,2026-08-17T10:53:56.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,232.4,232.8,232.9,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1191009,2026-08-17T10:54:30.619407+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,242.4,243.3,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1191040,2026-08-17T10:54:45.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.8,1.5,0.0,1.4,1.0,243.0,243.5,243.2,12.1,10.7,10.7,867.0,3.4,49.94,0.0,1.5,70.0,867.8,1.9,1.5,70.0,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191071,2026-08-17T10:55:01.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.9,1.0,241.7,242.7,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191102,2026-08-17T10:55:16.628676+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.4,3.0,1.7,22.3,0.0,1.4,1.0,225.1,224.9,225.3,34.0,32.1,31.0,865.0,29.0,49.79,0.0,19.8,70.0,866.7,6.7,6.2,70.0,100.0,3336.0,3335.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191164,2026-08-17T10:55:47.618596+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,1.7,12.6,0.0,1.4,1.0,232.3,232.4,232.6,21.8,20.3,20.5,865.7,14.0,49.85,0.0,8.1,70.0,867.4,1.4,1.1,70.0,100.0,3341.0,3340.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191197,2026-08-17T10:56:04.618956+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.9,1.0,254.1,254.6,254.7,0.8,0.6,0.6,867.1,-0.1,50.38,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191229,2026-08-17T10:56:20.628902+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,243.1,244.0,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191260,2026-08-17T10:56:35.628686+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.7,2.3,0.0,1.4,2.0,243.2,243.7,243.5,12.1,10.7,10.7,866.7,3.5,49.94,0.0,1.5,70.0,867.4,1.2,1.1,70.0,100.0,3341.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0
1191322,2026-08-17T10:57:06.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,2.1,1.2,5.2,0.0,1.5,1.0,235.4,235.8,236.1,19.4,17.7,17.3,864.9,10.8,49.85,0.0,8.6,70.0,866.1,16.0,12.7,70.0,100.0,3339.0,3338.0,25.4,23.9,24.4,20000.0,856.4,0,0
1191384,2026-08-17T10:57:37.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,1.9,0.8,11.9,0.0,1.5,2.0,239.0,240.9,240.8,12.6,10.7,10.7,866.5,1.8,49.94,0.0,1.9,70.0,865.7,13.7,12.0,70.0,100.0,3337.0,3335.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191415,2026-08-17T10:57:53.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.9,1.0,232.0,232.5,232.4,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191483,2026-08-17T10:58:27.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,243.2,243.8,243.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191514,2026-08-17T10:58:42.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,0.1,7.9,0.0,1.5,2.0,225.8,226.0,226.2,35.3,33.5,33.9,865.5,27.2,49.87,0.0,19.2,70.0,865.4,19.3,14.6,70.0,100.0,3332.0,3330.0,25.4,23.9,24.3,20000.0,856.4,0,0
1191545,2026-08-17T10:58:58.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.9,1.0,234.7,235.4,235.8,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191576,2026-08-17T10:59:13.628766+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,12.4,0.0,1.4,2.0,232.5,232.5,232.7,20.4,18.9,19.0,865.0,13.9,49.85,0.0,11.9,70.0,866.7,1.5,0.9,70.0,100.0,3339.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191638,2026-08-17T10:59:44.629947+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.3,2.1,3.1,32.2,0.0,1.4,1.0,225.2,225.1,225.4,32.8,30.7,30.8,863.6,33.5,49.8,0.0,19.2,70.0,866.7,1.3,1.1,70.0,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191675,2026-08-17T11:00:03.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.9,1.0,224.6,225.1,224.7,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191707,2026-08-17T11:00:19.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,229.1,229.2,229.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191738,2026-08-17T11:00:34.629310+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.2,2.6,2.7,21.7,0.0,1.4,1.0,224.7,224.7,224.9,39.3,37.7,36.7,864.4,23.1,49.78,0.0,22.0,70.0,867.1,1.4,0.9,70.0,100.0,3339.0,3338.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191800,2026-08-17T11:01:05.628951+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.0,2.8,0.0,1.4,1.0,243.0,243.6,243.4,12.2,10.7,10.7,866.1,3.7,49.94,0.0,1.5,70.0,866.1,6.5,7.3,70.0,100.0,3338.0,3337.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191831,2026-08-17T11:01:21.629571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,2.0,1.0,227.0,227.0,227.2,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1191862,2026-08-17T11:01:36.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.5,0.4,8.8,0.0,1.4,1.0,242.2,242.7,242.5,12.2,10.7,10.7,866.1,3.4,49.94,0.0,1.5,70.0,865.7,12.2,10.3,70.0,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
1191961,2026-08-17T11:02:26.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.9,1.0,226.8,227.0,227.3,0.8,0.6,0.6,867.0,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1191992,2026-08-17T11:02:41.618583+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.4,1.5,1.8,20.2,0.0,1.4,2.0,244.3,244.7,244.7,12.2,10.7,10.7,865.9,3.9,49.94,0.0,1.5,70.0,864.1,24.1,25.1,70.0,100.0,3332.0,3330.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192023,2026-08-17T11:02:57.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,243.0,243.9,243.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1192054,2026-08-17T11:03:12.629479+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.7,1.9,7.8,0.0,1.4,1.0,233.7,233.5,233.7,19.2,17.6,17.5,864.8,9.3,49.86,0.0,12.1,70.0,866.7,1.5,1.0,70.0,100.0,3337.0,3336.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192116,2026-08-17T11:03:43.618809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,1.4,7.1,0.0,1.4,1.0,231.4,231.4,231.5,21.7,19.9,20.2,864.3,14.4,49.85,0.0,12.8,70.0,865.7,7.3,6.3,70.0,100.0,3333.0,3332.0,25.3,23.9,24.3,20000.0,856.4,0,0
1192152,2026-08-17T11:04:01.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,2.0,16.3,0.0,1.4,2.0,245.9,245.7,246.2,46.0,45.9,45.9,870.1,-29.6,50.19,0.0,-28.9,70.0,872.1,-45.9,-45.9,70.0,100.0,3358.0,3356.0,25.3,23.9,24.3,20000.0,856.4,0,0
