id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1192183,2026-08-17T11:04:17.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,242.7,243.0,243.1,0.8,0.6,0.6,867.1,0.0,50.28,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192214,2026-08-17T11:04:32.618576+00:00,external_ems_2,bess_2,good,0.1924,normal,PCS DC current and BMS current mismatch: 32.0,0.4,0.7,3.4,32.0,0.0,1.3,2.0,232.9,233.0,233.3,33.4,32.7,33.1,869.4,-8.6,50.07,0.0,-16.7,70.0,872.8,-40.6,-40.7,70.0,100.0,3355.0,3353.0,25.3,24.0,24.3,20000.0,856.4,0,0
1192276,2026-08-17T11:05:03.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.2,9.8,0.0,1.3,2.0,245.2,245.2,245.4,53.1,53.5,53.0,872.6,-40.2,50.25,0.0,-37.8,70.0,872.4,-30.4,-31.3,70.0,100.0,3363.0,3361.0,25.3,24.0,24.4,20000.0,856.4,0,0
1192311,2026-08-17T11:05:21.619290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,228.4,228.7,229.0,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192342,2026-08-17T11:05:36.618658+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.6,10.3,0.0,1.4,1.0,237.8,237.8,237.7,19.3,17.6,17.8,866.5,11.5,49.85,0.0,7.4,70.0,868.1,1.2,1.2,70.0,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192373,2026-08-17T11:05:52.618948+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.9,1.0,231.3,231.4,231.4,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192466,2026-08-17T11:06:38.618847+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.5,0.7,9.5,0.0,1.4,2.0,244.3,244.9,244.8,12.2,10.7,10.7,866.4,3.6,49.94,0.0,1.5,70.0,865.7,13.1,11.7,70.0,100.0,3336.0,3334.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192497,2026-08-17T11:06:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,242.5,243.4,243.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192528,2026-08-17T11:07:09.629898+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.8,13.7,0.0,1.4,2.0,237.9,237.5,237.8,20.3,18.5,19.3,866.3,4.3,49.87,0.0,2.5,70.0,868.1,-9.4,-2.3,70.0,100.0,3341.0,3339.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192590,2026-08-17T11:07:40.619532+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.1,2.0,19.8,0.0,1.4,2.0,240.5,240.8,241.0,32.0,32.1,32.0,869.8,-11.7,50.09,0.0,-15.8,70.0,871.8,-31.5,-31.4,70.0,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192621,2026-08-17T11:07:56.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.9,1.0,246.2,246.5,246.5,0.8,0.6,0.6,867.1,0.0,50.2,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192652,2026-08-17T11:08:11.618582+00:00,external_ems_2,bess_2,good,0.0289,normal,PCS DC current and BMS current mismatch: 21.8,0.9,1.3,2.5,21.8,0.0,1.4,2.0,228.3,229.2,229.0,26.1,24.8,25.4,868.9,-5.4,49.99,0.0,-5.5,70.0,871.4,-27.2,-26.3,70.0,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192683,2026-08-17T11:08:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.9,1.0,248.0,248.1,248.3,0.8,0.6,0.6,867.1,0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192745,2026-08-17T11:08:58.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,243.6,244.1,244.1,0.8,0.6,0.6,867.1,0.0,50.19,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192776,2026-08-17T11:09:13.619415+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,0.5,0.8,3.3,29.0,0.0,1.4,1.0,232.6,233.1,232.9,26.7,25.9,26.0,869.1,-1.2,49.99,0.0,-7.1,70.0,872.4,-30.2,-30.3,70.0,100.0,3358.0,3357.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192807,2026-08-17T11:09:29.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,248.3,248.5,248.7,0.8,0.6,0.6,867.1,0.0,50.2,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192838,2026-08-17T11:09:44.618656+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.6,7.3,0.0,1.4,2.0,245.6,245.8,245.8,38.3,38.7,38.1,871.8,-23.3,50.17,0.0,-26.8,70.0,872.4,-30.6,-30.4,70.0,100.0,3360.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192900,2026-08-17T11:10:15.619151+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,0.7,6.4,0.0,1.4,1.0,244.3,244.3,244.6,31.8,32.0,31.8,871.1,-14.6,50.12,0.0,-21.1,70.0,871.8,-21.0,-21.3,70.0,100.0,3359.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0
1192931,2026-08-17T11:10:31.619179+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,237.8,238.3,238.6,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1192993,2026-08-17T11:11:02.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.1,0.1,1.9,1.0,231.2,232.0,232.2,0.8,0.6,0.6,867.1,0.1,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1193055,2026-08-17T11:11:33.629638+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,246.4,246.5,246.7,0.8,0.6,0.6,867.1,-0.1,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193086,2026-08-17T11:11:48.629697+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,5.8,0.0,1.3,2.0,245.5,245.5,245.7,41.7,42.1,41.6,872.7,-26.7,50.18,0.0,-29.2,70.4,872.1,-20.9,-21.2,70.4,100.0,3358.0,3356.0,25.4,24.1,24.4,20000.0,856.4,0,0
1193117,2026-08-17T11:12:04.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,2.0,1.0,234.8,235.2,235.2,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193148,2026-08-17T11:12:19.618940+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,1.7,13.9,0.0,1.3,1.0,245.4,245.4,245.6,41.8,42.1,41.6,872.8,-25.5,50.19,0.0,-29.5,70.4,871.1,-11.6,-3.7,70.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0
1193210,2026-08-17T11:12:50.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.2,1.1,16.2,0.0,1.3,2.0,244.4,244.6,244.7,35.9,35.9,35.7,872.3,-17.2,50.13,0.0,-19.6,70.4,873.4,-33.4,-33.4,70.4,100.0,3364.0,3362.0,25.4,24.1,24.4,20000.0,856.4,0,0
1193241,2026-08-17T11:13:06.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,244.1,244.3,244.5,0.8,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193272,2026-08-17T11:13:21.618826+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.6,1.0,2.9,22.3,0.0,1.3,2.0,226.8,227.2,227.4,27.9,26.9,27.1,870.5,-8.3,50.02,0.0,-6.3,70.4,873.4,-30.6,-29.8,70.4,100.0,3362.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0
1193303,2026-08-17T11:13:37.618754+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,245.9,246.4,246.4,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193365,2026-08-17T11:14:08.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,2.0,1.0,243.5,244.0,244.3,0.8,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193396,2026-08-17T11:14:23.629844+00:00,external_ems_2,bess_2,good,0.0946,normal,PCS DC current and BMS current mismatch: 25.9,0.3,0.7,2.1,25.9,0.0,1.3,2.0,236.2,236.3,236.5,29.3,28.6,28.7,871.3,-5.6,50.07,0.0,-14.4,70.8,873.4,-31.5,-31.9,70.8,100.0,3362.0,3360.0,25.4,24.1,24.5,20000.0,856.4,0,0
1193427,2026-08-17T11:14:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,247.9,248.2,248.3,0.8,0.6,0.6,867.1,0.0,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193458,2026-08-17T11:14:54.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.8,5.3,0.0,1.4,1.0,245.3,245.1,245.3,40.6,40.9,40.5,873.0,-26.8,50.18,0.0,-28.4,70.8,873.8,-32.1,-32.1,70.8,100.0,3364.0,3363.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193520,2026-08-17T11:15:25.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.0,4.7,0.0,1.3,1.0,240.0,240.3,240.5,30.2,29.8,29.8,871.8,-16.2,50.06,0.0,-17.6,70.8,872.8,-20.9,-22.5,70.8,100.0,3363.0,3362.0,25.4,24.1,24.5,20000.0,856.4,0,0
1193551,2026-08-17T11:15:41.619416+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,2.0,1.0,236.7,237.2,237.6,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193582,2026-08-17T11:15:56.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,1.4,11.6,0.0,1.4,2.0,243.9,243.8,244.3,41.0,41.6,41.0,873.2,-25.0,50.18,0.0,-28.6,70.8,871.8,-13.4,-6.6,70.8,100.0,3359.0,3357.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193613,2026-08-17T11:16:12.619023+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,2.0,1.0,229.3,230.3,230.4,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193675,2026-08-17T11:16:43.629387+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,2.0,1.0,245.0,245.2,245.6,0.8,0.6,0.6,867.1,-0.2,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1193706,2026-08-17T11:16:58.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,4.1,1.7,0.0,0.0,1.4,3.0,237.0,238.3,239.0,30.2,34.3,34.2,873.5,-12.5,50.19,0.0,-19.6,71.2,871.8,-12.5,-5.8,71.2,100.0,3354.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193737,2026-08-17T11:17:14.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,231.0,231.7,231.7,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1193768,2026-08-17T11:17:29.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.3,0.8,7.4,0.0,1.4,3.0,244.6,244.3,245.0,37.4,37.3,37.6,872.9,-20.6,50.13,0.0,-22.3,71.2,872.1,-13.2,-10.2,71.2,100.0,3356.0,3353.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193830,2026-08-17T11:18:00.618644+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.1,0.9,2.8,23.8,0.0,1.4,1.0,230.4,230.5,230.4,28.0,27.1,27.3,871.3,-10.3,50.02,0.0,-9.4,71.2,874.1,-34.1,-34.2,71.2,100.0,3366.0,3365.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193861,2026-08-17T11:18:16.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,248.0,248.2,248.3,0.8,0.6,0.6,867.1,-0.1,50.18,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1193892,2026-08-17T11:18:31.630323+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.0,1.7,13.4,0.0,1.4,2.0,239.4,239.9,240.2,33.6,33.6,33.6,872.4,-19.5,50.1,0.0,-19.3,71.2,874.1,-32.9,-32.8,71.2,100.0,3364.0,3362.0,25.5,24.1,24.5,20000.0,856.4,0,0
1193923,2026-08-17T11:18:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,245.3,245.5,245.9,0.8,0.6,0.6,867.1,0.0,50.22,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1193985,2026-08-17T11:19:18.629737+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,2.0,1.0,246.1,246.3,246.6,0.8,0.6,0.6,867.0,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194047,2026-08-17T11:19:49.618687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.0,1.0,244.2,244.2,244.9,0.8,0.6,0.6,867.1,-0.1,50.21,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194078,2026-08-17T11:20:04.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.7,14.3,0.0,1.3,1.0,246.6,246.6,246.8,40.6,41.0,40.5,873.5,-28.4,50.18,0.0,-28.4,71.6,872.8,-14.1,-13.9,71.6,100.0,3363.0,3362.0,25.5,24.2,24.5,20000.0,856.4,0,0
1194140,2026-08-17T11:20:35.619301+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.0,3.4,0.0,1.3,2.0,247.2,247.3,247.6,34.7,34.9,34.8,872.8,-13.7,50.15,0.0,-25.7,71.6,872.8,-17.1,-18.7,71.6,100.0,3365.0,3363.0,25.5,24.2,24.5,20000.0,856.4,0,0
1194171,2026-08-17T11:20:51.630229+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.1,0.1,2.0,1.0,242.7,243.8,244.1,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194202,2026-08-17T11:21:06.618785+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.8,19.9,0.0,1.3,1.0,244.6,244.3,244.7,37.9,38.5,37.9,873.2,-26.1,50.16,0.0,-26.2,71.6,871.4,-6.2,-0.5,71.6,100.0,3352.0,3351.0,25.5,24.2,24.5,20000.0,856.4,0,0
1194233,2026-08-17T11:21:22.619728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,2.0,1.0,238.0,238.7,238.6,0.9,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194295,2026-08-17T11:21:53.629660+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,246.4,246.8,247.0,0.8,0.6,0.6,867.1,0.0,50.18,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194326,2026-08-17T11:22:08.618580+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,0.5,1.1,1.6,21.7,0.0,1.3,2.0,229.9,230.2,230.4,25.1,24.0,24.3,870.8,4.6,49.99,0.0,-5.4,71.6,872.4,-17.1,-17.6,71.6,100.0,3361.0,3359.0,25.5,24.2,24.5,20000.0,856.4,0,0
1194357,2026-08-17T11:22:24.618692+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,250.0,250.4,250.4,0.8,0.6,0.6,867.1,0.1,50.17,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1194388,2026-08-17T11:22:39.629214+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,1.4,9.9,0.0,1.4,2.0,241.5,242.1,242.1,28.7,28.7,28.5,872.0,-16.3,50.04,0.0,-17.8,71.6,873.4,-26.2,-26.4,71.6,100.0,3363.0,3361.0,25.6,24.2,24.5,20000.0,856.4,0,0
1194450,2026-08-17T11:23:10.618592+00:00,external_ems_2,bess_2,good,0.1058,normal,PCS DC current and BMS current mismatch: 26.6,0.0,1.7,2.9,26.6,0.0,1.4,1.0,231.4,231.4,231.4,23.8,22.1,22.9,870.2,0.6,49.98,0.0,-5.4,71.6,873.1,-26.0,-25.8,71.6,100.0,3362.0,3361.0,25.6,24.2,24.5,20000.0,856.4,0,0
1194481,2026-08-17T11:23:26.619342+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.2,0.1,2.1,1.0,247.6,248.1,248.0,0.8,0.6,0.6,867.1,0.2,50.16,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1194512,2026-08-17T11:23:41.629628+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.6,7.1,0.0,1.4,1.0,245.9,245.9,246.0,32.5,32.8,32.2,872.5,-18.1,50.13,0.0,-22.1,72.0,873.1,-25.2,-25.2,72.0,100.0,3361.0,3360.0,25.6,24.2,24.6,20000.0,856.4,0,0
1194605,2026-08-17T11:24:28.629923+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.1,1.0,240.0,240.3,240.9,0.8,0.6,0.6,867.1,0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1194636,2026-08-17T11:24:43.628895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,0.4,0.2,0.0,1.3,1.0,246.2,246.2,246.4,30.6,29.9,30.5,872.2,-15.0,50.12,0.0,-20.5,72.0,871.8,-15.2,-15.2,72.0,100.0,3359.0,3358.0,25.5,24.2,24.5,20000.0,856.4,0,0
1194667,2026-08-17T11:24:59.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,2.1,1.0,225.0,223.8,225.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1194698,2026-08-17T11:25:14.618576+00:00,external_ems_2,bess_2,good,0.0754,normal,PCS DC current and BMS current mismatch: 24.7,0.9,3.4,1.9,24.7,0.0,1.3,1.0,246.7,245.8,246.6,30.5,27.1,29.9,872.0,-20.0,50.11,0.0,-19.5,72.0,870.1,4.7,4.2,72.0,100.0,3351.0,3350.0,25.5,24.2,24.6,20000.0,856.4,0,0
1194760,2026-08-17T11:25:45.629850+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,4.4,0.4,4.3,0.0,1.4,2.0,251.2,249.9,251.1,29.4,25.0,29.2,871.7,-13.5,50.1,0.0,-18.5,72.0,872.1,-17.8,-18.5,72.0,100.0,3359.0,3357.0,25.6,24.2,24.6,20000.0,856.4,0,0
1194791,2026-08-17T11:26:01.629178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.2,0.1,0.1,2.1,1.0,247.5,246.7,247.9,0.8,0.6,0.6,867.0,0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1194822,2026-08-17T11:26:16.629018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.8,4.5,0.2,5.4,0.0,1.4,1.0,228.4,225.1,228.9,24.7,20.2,24.7,870.6,-9.1,50.02,0.0,-2.2,72.0,870.4,-3.7,-1.3,72.0,100.0,3350.0,3349.0,25.6,24.2,24.6,20000.0,856.4,0,0
1194853,2026-08-17T11:26:32.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.3,0.0,0.1,2.0,1.0,244.1,243.0,244.9,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1194915,2026-08-17T11:27:03.619195+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.2,0.1,2.0,1.0,245.4,244.4,245.8,0.8,0.6,0.6,867.1,-0.2,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1194946,2026-08-17T11:27:18.628958+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,4.9,3.3,2.4,17.7,0.0,1.4,1.0,224.4,219.7,224.6,21.0,17.7,20.6,868.7,7.4,49.91,0.0,1.9,72.0,871.1,-10.3,-11.4,72.0,100.0,3352.0,3351.0,25.6,24.2,24.6,20000.0,856.4,0,0
1194977,2026-08-17T11:27:34.619423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,250.2,250.1,250.9,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1195008,2026-08-17T11:27:49.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.3,0.5,4.5,0.0,1.4,1.0,250.3,249.4,250.0,26.4,23.1,25.9,871.3,-13.6,50.08,0.0,-16.5,72.0,871.8,-18.1,-18.6,72.0,100.0,3357.0,3356.0,25.6,24.2,24.6,20000.0,856.4,0,0
1195101,2026-08-17T11:28:36.629374+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,251.0,250.7,251.2,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1195132,2026-08-17T11:28:51.618696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,3.2,1.4,10.3,0.0,1.4,1.0,247.0,246.2,247.1,26.2,23.0,25.6,871.2,-7.7,50.08,0.0,-15.7,72.3,869.8,2.6,4.1,72.3,100.0,3354.0,3353.0,25.6,24.2,24.6,20000.0,856.4,0,0
1195163,2026-08-17T11:29:07.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.3,0.2,0.1,2.0,1.0,228.7,226.6,228.8,0.8,0.6,0.6,867.1,0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1195225,2026-08-17T11:29:38.619552+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,2.0,1.0,238.6,238.0,239.2,0.8,0.6,0.6,867.1,-0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1195256,2026-08-17T11:29:53.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,3.0,0.6,8.2,0.0,1.5,1.0,246.9,245.6,246.6,26.6,23.6,26.2,871.2,-9.8,50.08,0.0,-16.2,72.3,871.8,-18.0,-18.6,72.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195287,2026-08-17T11:30:09.629676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.2,2.6,0.1,0.1,2.0,1.0,227.8,225.6,227.7,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1195318,2026-08-17T11:30:24.629250+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,3.4,1.8,14.7,0.0,1.5,2.0,250.9,250.5,251.0,26.7,23.3,26.4,871.2,-11.3,50.08,0.0,-16.4,72.3,869.4,3.4,5.2,72.3,100.0,3348.0,3346.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195380,2026-08-17T11:30:55.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.6,2.2,19.5,0.0,1.5,1.0,232.4,231.3,232.9,20.9,17.3,20.9,869.6,0.2,49.96,0.0,0.3,72.3,871.8,-19.3,-19.2,72.3,100.0,3356.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195411,2026-08-17T11:31:11.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.5,0.0,0.1,2.0,1.0,245.8,245.5,247.3,0.8,0.6,0.6,867.0,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195442,2026-08-17T11:31:26.618593+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.2,2.3,18.0,0.0,1.5,2.0,226.7,224.2,226.5,21.3,18.1,20.7,868.8,6.8,49.92,0.0,3.7,72.3,871.1,-11.2,-9.1,72.3,100.0,3357.0,3355.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195473,2026-08-17T11:31:42.618927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,247.3,246.8,247.6,0.8,0.6,0.6,867.1,0.0,50.12,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195535,2026-08-17T11:32:13.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.0,1.0,244.4,243.4,245.2,0.8,0.6,0.6,867.1,-0.1,50.13,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195566,2026-08-17T11:32:28.629576+00:00,external_ems_2,bess_2,good,0.2469,normal,PCS DC current and BMS current mismatch: 35.4,3.4,1.7,3.2,35.4,0.0,1.5,1.0,224.8,222.5,225.9,21.1,19.4,20.3,868.9,13.8,49.92,0.0,6.2,72.3,872.1,-21.6,-21.2,72.3,100.0,3354.0,3353.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195628,2026-08-17T11:32:59.619366+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.7,3.6,0.0,1.5,2.0,248.4,248.1,248.2,29.4,27.6,29.0,871.7,-18.8,50.11,0.0,-19.2,72.3,872.4,-22.4,-22.1,72.3,100.0,3359.0,3357.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195690,2026-08-17T11:33:30.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.2,1.6,18.9,0.0,1.5,1.0,242.1,242.4,242.6,23.2,21.0,22.5,870.5,-2.0,49.98,0.0,-8.7,72.3,872.1,-20.9,-18.5,72.3,100.0,3358.0,3357.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195721,2026-08-17T11:33:46.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,2.0,1.0,236.9,235.7,237.4,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195752,2026-08-17T11:34:01.619149+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,4.0,1.7,16.7,0.0,1.5,2.0,246.1,244.6,245.9,30.5,26.5,30.3,871.8,-18.4,50.1,0.0,-19.2,72.3,870.1,-1.7,2.2,72.3,100.0,3351.0,3349.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195783,2026-08-17T11:34:17.618579+00:00,external_ems_1,bess_1,good,0.0128,normal,PCS phase voltage imbalance high: 5.5,5.5,0.2,2.6,0.0,0.1,2.0,1.0,223.9,218.5,224.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195845,2026-08-17T11:34:48.619284+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,248.1,247.4,248.7,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195876,2026-08-17T11:35:03.618669+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,4.8,1.2,1.4,0.0,1.5,2.0,234.5,232.5,235.4,23.6,18.8,23.3,871.6,-5.0,50.09,0.0,-9.7,72.7,870.4,-3.6,-1.0,72.7,100.0,3352.0,3350.0,25.6,24.1,24.5,20000.0,856.4,0,0
1195907,2026-08-17T11:35:19.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.8,0.2,2.3,0.4,0.1,2.0,1.0,237.6,235.3,238.1,0.8,0.6,0.6,867.1,0.4,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1195938,2026-08-17T11:35:34.619207+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,4.2,0.1,0.8,0.0,1.5,2.0,242.9,240.9,243.5,24.3,20.1,24.2,871.0,-12.1,50.03,0.0,-10.6,72.7,871.1,-12.9,-12.7,72.7,100.0,3358.0,3356.0,25.5,24.0,24.5,20000.0,856.4,0,0
1196000,2026-08-17T11:36:05.618583+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,5.0,2.5,3.4,30.8,0.0,1.5,1.0,227.3,222.3,226.8,21.9,19.4,21.5,869.0,10.2,49.93,0.0,5.7,72.7,872.4,-20.6,-21.0,72.7,100.0,3359.0,3358.0,25.5,24.0,24.5,20000.0,856.4,0,0
1196031,2026-08-17T11:36:21.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,2.0,1.0,250.1,249.9,250.4,0.8,0.6,0.6,867.1,-0.1,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196062,2026-08-17T11:36:36.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.2,0.2,0.5,0.0,1.5,2.0,244.0,242.4,244.3,25.4,22.2,25.2,871.2,-13.9,50.08,0.0,-18.3,72.7,871.4,-14.4,-13.5,72.7,100.0,3357.0,3355.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196093,2026-08-17T11:36:52.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.0,0.1,2.0,1.0,234.4,233.8,235.5,0.8,0.6,0.6,867.1,0.0,50.13,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196155,2026-08-17T11:37:23.629615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.1,0.1,2.0,1.0,227.9,226.8,228.8,0.8,0.6,0.6,867.1,0.1,50.04,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196186,2026-08-17T11:37:38.618906+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,3.6,1.9,18.7,0.0,1.5,1.0,243.8,242.7,243.9,23.3,19.7,22.9,870.5,-3.2,50.04,0.0,-12.3,72.7,872.4,-21.9,-21.3,72.7,100.0,3358.0,3357.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196217,2026-08-17T11:37:54.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,2.0,1.0,238.2,237.3,238.8,0.8,0.6,0.6,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196248,2026-08-17T11:38:09.629747+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,3.2,1.3,9.0,0.0,1.5,2.0,245.6,244.9,245.6,30.0,26.8,29.5,871.7,-12.7,50.1,0.0,-19.1,72.7,870.4,-3.7,0.8,72.7,100.0,3358.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196310,2026-08-17T11:38:40.619286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.5,0.3,1.1,0.0,1.5,1.0,251.4,250.3,251.0,30.3,26.8,30.1,871.7,-14.7,50.11,0.0,-19.5,72.7,871.4,-13.6,-11.3,72.7,100.0,3353.0,3352.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196341,2026-08-17T11:38:56.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,2.0,1.0,248.5,248.1,248.9,0.8,0.6,0.6,867.1,-0.1,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196372,2026-08-17T11:39:11.629606+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.5,0.0,3.5,0.0,1.5,2.0,232.6,231.5,233.2,23.5,20.2,23.7,870.4,-2.3,50.06,0.0,-4.4,72.7,870.4,-5.8,-1.2,72.7,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196403,2026-08-17T11:39:27.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.1,0.1,2.0,1.0,247.8,246.9,248.7,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196465,2026-08-17T11:39:58.618965+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.1,0.1,2.0,1.0,245.4,244.6,245.7,0.9,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196496,2026-08-17T11:40:13.618577+00:00,external_ems_2,bess_2,good,0.2197,normal,PCS DC current and BMS current mismatch: 33.7,2.5,4.3,3.0,33.7,0.0,1.5,2.0,225.2,222.7,224.8,22.8,18.8,23.1,869.4,9.5,49.94,0.0,-3.4,73.1,872.4,-24.2,-24.2,73.1,100.0,3361.0,3359.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196527,2026-08-17T11:40:29.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,249.6,248.7,250.0,0.8,0.6,0.6,867.1,0.0,50.1,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196558,2026-08-17T11:40:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,3.2,1.9,13.3,0.0,1.5,2.0,238.0,236.6,238.3,25.3,22.1,25.0,870.9,-11.7,50.04,0.0,-12.9,73.1,872.8,-25.0,-25.1,73.1,100.0,3361.0,3359.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196620,2026-08-17T11:41:15.618571+00:00,external_ems_2,bess_2,good,0.1106,normal,PCS DC current and BMS current mismatch: 26.9,2.0,4.9,3.2,26.9,0.0,1.5,1.0,227.8,225.8,227.5,24.4,19.5,24.0,869.9,0.7,49.96,0.0,-3.3,73.1,873.1,-26.2,-25.9,73.1,100.0,3361.0,3360.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196682,2026-08-17T11:41:46.629838+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.4,1.6,0.0,1.5,1.0,247.9,247.4,247.7,35.6,35.0,35.6,872.7,-26.0,50.15,0.0,-24.4,73.1,873.1,-27.6,-27.7,73.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196713,2026-08-17T11:42:02.629863+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,2.0,1.0,229.6,230.4,230.2,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196775,2026-08-17T11:42:33.629892+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.0,1.0,236.9,237.6,237.8,0.8,0.6,0.7,867.1,-0.2,50.09,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196806,2026-08-17T11:42:48.618681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.6,9.8,0.0,1.4,2.0,246.0,246.0,246.3,34.7,35.0,34.4,872.7,-23.5,50.14,0.0,-23.7,73.1,872.1,-13.7,-14.2,73.1,100.0,3357.0,3355.0,25.4,24.0,24.4,20000.0,856.4,0,0
1196837,2026-08-17T11:43:04.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.1,0.1,2.0,1.0,228.1,228.5,229.2,0.9,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1196868,2026-08-17T11:43:19.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,13.1,0.0,1.5,3.0,245.6,245.4,245.7,34.7,35.1,34.6,872.8,-15.9,50.14,0.0,-23.7,73.1,870.8,-2.8,0.7,73.1,100.0,3359.0,3356.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196930,2026-08-17T11:43:50.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,1.5,0.0,1.5,1.0,249.2,249.4,249.5,33.9,34.3,33.9,872.7,-25.4,50.14,0.0,-23.7,73.1,873.4,-26.9,-26.9,73.1,100.0,3362.0,3361.0,25.5,24.0,24.4,20000.0,856.4,0,0
1196961,2026-08-17T11:44:06.619004+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,244.8,245.4,245.5,0.8,0.6,0.6,867.1,0.0,50.17,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1196992,2026-08-17T11:44:21.618580+00:00,external_ems_2,bess_2,good,0.0513,normal,PCS DC current and BMS current mismatch: 23.2,0.1,1.0,1.3,23.2,0.0,1.4,2.0,227.8,227.9,227.9,25.1,24.1,24.5,871.1,3.3,50.03,0.0,-4.4,73.5,872.4,-19.9,-19.8,73.5,100.0,3356.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197023,2026-08-17T11:44:37.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,243.8,244.4,244.4,0.8,0.6,0.6,867.1,-0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1197085,2026-08-17T11:45:08.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,246.3,246.6,246.9,0.8,0.6,0.6,867.1,0.0,50.19,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1197116,2026-08-17T11:45:23.630577+00:00,external_ems_2,bess_2,good,0.1507,normal,PCS DC current and BMS current mismatch: 29.4,0.4,1.3,2.5,29.4,0.0,1.4,1.0,230.2,230.5,230.6,24.9,23.6,24.1,870.6,4.9,49.97,0.0,-5.9,73.5,873.1,-24.5,-24.6,73.5,100.0,3362.0,3361.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197147,2026-08-17T11:45:39.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.1,1.0,242.0,242.5,242.7,0.8,0.6,0.6,867.1,0.0,50.11,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1197240,2026-08-17T11:46:25.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.1,0.9,11.2,0.0,1.4,1.0,245.0,245.2,245.4,27.1,27.0,27.1,871.9,-8.5,50.1,0.0,-18.6,73.5,872.8,-19.7,-20.0,73.5,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197271,2026-08-17T11:46:41.628966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,237.9,238.5,238.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1197302,2026-08-17T11:46:56.629203+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,0.4,4.1,0.0,1.4,2.0,245.0,245.1,245.1,32.7,32.7,32.2,872.5,-18.9,50.13,0.0,-22.2,73.5,872.1,-14.8,-13.7,73.5,100.0,3358.0,3356.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197333,2026-08-17T11:47:12.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,227.4,228.1,228.0,0.8,0.6,0.7,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1197395,2026-08-17T11:47:43.629352+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,248.5,249.1,249.2,0.8,0.6,0.6,867.1,0.0,50.16,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1197426,2026-08-17T11:47:58.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,1.7,18.4,0.0,1.4,1.0,231.5,231.7,232.0,23.8,22.6,23.1,871.4,-6.1,50.04,0.0,-7.7,73.5,873.1,-24.5,-24.5,73.5,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197457,2026-08-17T11:48:14.619319+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.2,0.1,2.0,1.0,239.6,240.3,240.2,0.8,0.6,0.6,867.1,-0.2,50.06,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1197488,2026-08-17T11:48:29.629809+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.8,0.3,5.0,0.0,1.4,2.0,238.8,238.8,239.0,24.0,23.2,23.3,871.1,-0.7,50.03,0.0,-9.9,73.9,870.8,-5.7,-0.7,73.9,100.0,3358.0,3356.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197550,2026-08-17T11:49:00.629243+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.8,19.6,0.0,1.4,1.0,238.2,238.4,238.4,25.0,24.4,24.7,871.3,-4.4,50.07,0.0,-17.6,73.9,873.1,-24.0,-24.0,73.9,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197581,2026-08-17T11:49:16.618613+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.0,1.0,245.3,245.6,245.8,0.8,0.6,0.6,867.1,-0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1197612,2026-08-17T11:49:31.629704+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.7,18.9,0.0,1.4,1.0,233.2,233.3,233.1,22.2,21.5,22.2,870.1,-5.0,49.99,0.0,-5.2,73.9,872.8,-23.9,-23.8,73.9,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197643,2026-08-17T11:49:47.619415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.0,1.0,249.3,249.5,249.7,0.8,0.6,0.6,867.1,0.1,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1197736,2026-08-17T11:50:33.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,2.4,17.1,0.0,1.4,1.0,237.1,237.9,237.6,23.2,22.3,22.9,870.4,-7.0,50.01,0.0,-9.8,73.9,872.8,-24.1,-23.9,73.9,100.0,3360.0,3359.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197767,2026-08-17T11:50:49.618939+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,2.0,1.0,236.7,237.0,237.0,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1197798,2026-08-17T11:51:04.619380+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,1.9,17.3,0.0,1.4,3.0,246.5,246.5,246.7,30.9,31.0,30.6,872.3,-17.3,50.12,0.0,-20.8,73.9,870.4,0.0,2.1,73.9,100.0,3360.0,3357.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197860,2026-08-17T11:51:35.619076+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.0,0.3,2.1,0.0,1.4,1.0,246.6,246.7,247.0,26.9,26.9,26.9,872.1,-14.3,50.11,0.0,-16.5,73.9,871.8,-12.2,-11.4,73.9,100.0,3355.0,3354.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197891,2026-08-17T11:51:51.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,249.0,249.4,249.3,0.8,0.6,0.6,867.1,0.0,50.14,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1197922,2026-08-17T11:52:06.618643+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,2.5,1.0,2.5,26.1,0.0,1.4,1.0,226.1,228.0,228.6,21.5,20.5,20.8,869.9,4.8,49.95,0.0,1.0,73.9,872.4,-21.3,-22.1,73.9,100.0,3359.0,3358.0,25.4,24.0,24.4,20000.0,856.4,0,0
1197953,2026-08-17T11:52:22.618988+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,2.0,1.0,242.9,243.7,243.8,0.8,0.6,0.6,867.1,-0.1,50.1,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1198015,2026-08-17T11:52:53.630729+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,245.2,245.4,245.6,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1198046,2026-08-17T11:53:08.618572+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,1.8,1.7,2.9,20.3,0.0,1.4,1.0,227.3,228.1,229.1,22.3,20.6,21.3,869.9,-3.5,49.95,0.0,1.2,74.3,872.8,-23.8,-23.6,74.3,100.0,3361.0,3360.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198077,2026-08-17T11:53:24.629889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,2.0,1.0,249.1,249.4,249.5,0.8,0.6,0.6,867.1,0.0,50.15,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1198108,2026-08-17T11:53:39.629379+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,2.2,13.9,0.0,1.4,1.0,246.2,246.5,246.7,28.9,29.2,28.7,870.2,-8.2,50.11,0.0,0.0,74.3,872.4,-22.1,-22.2,74.3,100.0,3360.0,3359.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198170,2026-08-17T11:54:10.629984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.7,4.8,0.0,1.4,2.0,246.1,246.3,246.3,26.9,27.2,26.8,871.8,-10.2,50.09,0.0,-17.4,74.3,871.1,-5.4,-2.3,74.3,100.0,3357.0,3355.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198201,2026-08-17T11:54:26.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,224.7,225.0,225.3,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1198263,2026-08-17T11:54:57.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.1,1.0,240.2,241.4,241.5,0.8,0.6,0.6,867.1,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198339,2026-08-17T11:55:35.618970+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.5,0.0,0.1,2.1,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198370,2026-08-17T11:55:50.629568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.8,0.0,0.1,1.4,1.0,0.3,0.3,0.2,0.7,0.8,0.7,871.2,0.0,49.95,0.0,0.0,74.4,869.4,0.0,0.1,74.3,100.0,3349.0,3348.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198401,2026-08-17T11:56:06.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.5,0.4,0.1,2.1,1.0,1.2,2.2,1.0,0.8,0.6,0.6,867.0,-0.4,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198432,2026-08-17T11:56:21.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.0,1.6,0.0,0.1,1.4,1.0,0.4,0.2,0.2,0.7,0.7,0.7,871.0,0.0,49.95,0.0,0.0,74.4,869.4,0.0,0.0,74.3,100.0,3348.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198494,2026-08-17T11:56:52.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.8,0.6,5.3,0.1,1.4,1.0,238.4,238.5,238.5,12.3,10.5,10.7,868.5,6.0,49.94,0.0,1.0,74.4,869.1,0.7,0.7,74.3,100.0,3347.0,3346.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198525,2026-08-17T11:57:08.629490+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,2.1,1.0,238.4,238.7,238.2,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198556,2026-08-17T11:57:23.618567+00:00,external_ems_2,bess_2,good,0.2456,normal,PCS phase voltage imbalance high: 7.0; PCS phase current imbalance high: 18.2,7.0,18.2,0.7,10.9,0.1,1.4,1.0,212.7,209.8,216.8,29.2,25.1,11.0,867.4,0.3,49.89,0.0,7.5,74.4,868.1,11.2,8.4,74.3,100.0,3346.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198587,2026-08-17T11:57:39.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.1,0.1,2.1,1.0,240.1,239.8,238.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198649,2026-08-17T11:58:10.618728+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.1,1.0,243.1,243.8,243.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198680,2026-08-17T11:58:25.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.1,4.9,0.1,1.4,1.0,240.7,241.2,240.8,12.3,10.7,10.8,867.9,3.3,49.94,0.0,1.5,74.4,867.8,8.2,7.4,74.3,100.0,3343.0,3342.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198711,2026-08-17T11:58:41.619271+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.4,0.1,2.1,1.0,229.3,229.6,229.4,0.8,0.6,0.6,867.1,-0.4,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198742,2026-08-17T11:58:56.618874+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.5,1.4,9.8,0.0,1.4,1.0,251.4,251.4,251.4,19.2,19.0,18.7,869.5,-4.6,50.04,0.0,-10.6,74.4,868.1,5.2,5.4,74.4,100.0,3345.0,3344.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198804,2026-08-17T11:59:27.618618+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,10.3,0.0,1.4,2.0,238.8,239.3,239.1,18.0,17.0,17.2,869.8,-2.9,50.03,0.0,-3.7,74.4,870.4,-13.2,-13.4,74.4,100.0,3353.0,3351.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198835,2026-08-17T11:59:43.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,2.1,1.0,248.5,248.9,248.5,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198866,2026-08-17T11:59:58.629502+00:00,external_ems_2,bess_2,good,0.1379,normal,PCS DC current and BMS current mismatch: 28.6,0.3,2.2,3.0,28.6,0.0,1.4,2.0,222.9,223.0,222.7,21.7,19.5,20.0,867.4,14.1,49.87,0.0,6.6,74.4,870.4,-14.5,-14.0,74.4,100.0,3349.0,3347.0,25.4,24.0,24.4,20000.0,856.4,0,0
1198897,2026-08-17T12:00:14.630344+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.1,1.0,248.3,249.1,249.0,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198959,2026-08-17T12:00:45.618562+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,2.1,1.0,246.4,246.8,246.6,0.8,0.6,0.6,867.1,-0.2,50.09,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1198990,2026-08-17T12:01:00.618655+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.2,1.8,3.0,22.4,0.0,1.4,2.0,230.6,230.4,230.6,20.7,18.9,19.6,867.8,8.3,49.92,0.0,3.2,74.4,870.8,-14.1,-14.3,74.4,100.0,3352.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1199021,2026-08-17T12:01:16.618658+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.1,1.0,240.6,241.1,241.2,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1199052,2026-08-17T12:01:31.629121+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.3,1.3,10.9,0.0,1.4,2.0,248.6,248.5,248.6,21.4,21.3,21.1,870.1,-6.4,50.05,0.0,-12.6,74.4,868.8,4.5,6.0,74.4,100.0,3347.0,3345.0,25.4,24.0,24.4,20000.0,856.4,0,0
1199114,2026-08-17T12:02:02.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.2,0.2,4.9,0.0,1.4,1.0,251.3,251.9,251.4,21.6,21.6,21.4,869.6,-7.6,50.02,0.0,-12.8,74.4,869.4,-2.7,-1.0,74.4,100.0,3351.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1199145,2026-08-17T12:02:18.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.3,0.1,2.1,1.0,242.9,243.6,243.5,0.8,0.6,0.6,867.1,0.3,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,23.9,24.4,20000.0,855.9,0,0
1199176,2026-08-17T12:02:33.618563+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,1.8,19.5,0.0,1.3,2.0,246.2,246.7,246.4,22.0,21.9,21.6,870.2,-12.0,50.06,0.0,-13.0,74.4,868.4,7.5,6.8,74.4,100.0,3346.0,3344.0,25.4,24.1,24.4,20000.0,856.4,0,0
1199207,2026-08-17T12:02:49.619236+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,232.9,233.1,233.1,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199269,2026-08-17T12:03:20.619865+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,2.0,1.0,247.1,247.3,247.0,0.8,0.6,0.6,867.0,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199331,2026-08-17T12:03:51.629116+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,2.0,1.0,248.4,249.0,248.9,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199362,2026-08-17T12:04:06.629153+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,1.7,18.7,0.0,1.3,2.0,240.1,240.6,240.2,18.7,17.6,18.1,869.1,4.9,50.0,0.0,-7.7,74.4,870.8,-13.8,-14.3,74.4,100.0,3350.0,3348.0,25.4,24.1,24.4,20000.0,856.4,0,0
1199424,2026-08-17T12:04:37.618841+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.3,1.6,0.0,1.3,1.0,250.8,250.9,250.6,21.2,21.1,20.9,870.1,-11.3,50.05,0.0,-12.5,74.4,870.4,-9.7,-10.1,74.4,100.0,3353.0,3352.0,25.4,24.1,24.4,20000.0,856.4,0,0
1199455,2026-08-17T12:04:53.628678+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,2.0,1.0,236.7,237.3,238.0,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199486,2026-08-17T12:05:08.619073+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.5,17.3,0.0,1.3,1.0,239.0,238.9,239.1,18.9,17.3,17.9,868.6,9.6,49.92,0.0,-0.6,74.4,870.1,-7.7,-6.8,74.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0
