id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1199517,2026-08-17T12:05:24.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.2,0.0,0.1,2.0,1.0,236.6,237.5,237.3,0.8,0.6,0.6,867.0,0.0,50.03,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199579,2026-08-17T12:05:55.629125+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.0,1.0,226.5,226.1,226.7,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199610,2026-08-17T12:06:10.618763+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.4,0.3,4.1,0.0,1.3,1.0,251.9,252.4,252.0,21.2,21.0,20.8,870.1,-10.0,50.05,0.0,-12.4,74.4,870.4,-14.1,-14.4,74.4,100.0,3352.0,3351.0,25.4,24.1,24.4,20000.0,856.4,0,0
1199641,2026-08-17T12:06:26.619589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.5,0.0,0.1,2.0,1.0,247.9,249.4,249.3,0.8,0.6,0.6,867.0,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199672,2026-08-17T12:06:41.629350+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,2.0,4.2,0.0,1.4,2.0,240.9,241.3,241.3,18.7,17.5,17.7,870.1,5.1,50.05,0.0,-8.7,74.4,868.1,9.3,7.8,74.4,100.0,3344.0,3342.0,25.5,24.1,24.4,20000.0,856.4,0,0
1199734,2026-08-17T12:07:12.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.7,1.7,12.4,0.0,1.4,1.0,244.8,245.1,245.1,18.9,18.2,18.3,869.1,-1.7,50.0,0.0,-3.1,74.4,870.8,-14.1,-14.0,74.4,100.0,3353.0,3352.0,25.5,24.1,24.4,20000.0,856.4,0,0
1199765,2026-08-17T12:07:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,247.4,247.3,247.2,0.8,0.6,0.6,867.1,-0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199796,2026-08-17T12:07:43.618578+00:00,external_ems_2,bess_2,good,0.2421,normal,PCS DC current and BMS current mismatch: 35.1,0.9,2.9,2.2,35.1,0.0,1.4,2.0,227.4,226.5,227.2,32.8,30.7,29.9,867.9,24.3,49.89,0.0,9.5,74.4,870.1,-10.8,-8.3,74.4,100.0,3347.0,3345.0,25.5,24.1,24.4,20000.0,856.4,0,0
1199889,2026-08-17T12:08:30.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.1,0.1,2.0,1.0,247.0,247.3,247.3,0.8,0.6,0.6,867.0,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199920,2026-08-17T12:08:45.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.8,1.8,8.8,0.0,1.4,2.0,231.4,231.2,231.4,20.4,18.6,19.4,868.0,3.1,49.93,0.0,1.6,74.4,869.8,-5.7,-2.5,74.4,100.0,3353.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
1199951,2026-08-17T12:09:01.618733+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,2.0,1.0,250.4,251.1,251.0,0.8,0.6,0.6,867.2,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1199982,2026-08-17T12:09:16.629648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,0.4,5.0,0.0,1.4,1.0,248.1,248.1,248.0,21.1,20.8,20.5,870.0,-9.0,50.05,0.0,-12.2,74.4,870.4,-14.0,-14.0,74.4,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200044,2026-08-17T12:09:47.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,2.2,13.3,0.0,1.4,2.0,247.1,247.2,247.0,21.1,20.8,20.7,870.0,-5.1,50.05,0.0,-12.0,74.4,867.8,8.2,10.8,74.4,100.0,3347.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200075,2026-08-17T12:10:03.618881+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,2.0,1.0,222.1,222.1,222.6,0.8,0.6,0.6,867.0,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200106,2026-08-17T12:10:18.629219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.4,5.5,0.0,1.4,1.0,251.5,251.5,251.3,20.8,20.6,20.3,870.0,-8.2,50.05,0.0,-12.1,74.4,870.4,-13.7,-14.0,74.4,100.0,3350.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200137,2026-08-17T12:10:34.618622+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.1,0.1,2.0,1.0,237.9,239.0,239.1,0.8,0.6,0.6,867.1,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200199,2026-08-17T12:11:05.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,2.0,1.0,230.0,230.0,230.8,0.8,0.6,0.6,867.1,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200230,2026-08-17T12:11:20.629342+00:00,external_ems_2,bess_2,good,0.0433,normal,PCS DC current and BMS current mismatch: 22.7,0.3,0.4,1.9,22.7,0.0,1.4,2.0,251.0,250.7,250.8,20.5,20.1,20.5,868.5,9.1,50.05,0.0,-11.7,74.4,870.4,-13.6,-13.7,74.4,100.0,3352.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200261,2026-08-17T12:11:36.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.2,0.1,2.0,1.0,247.1,247.3,247.5,0.8,0.6,0.6,867.2,-0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200292,2026-08-17T12:11:51.629499+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.6,1.7,15.8,0.0,1.4,1.0,232.1,231.8,232.7,18.8,16.2,18.2,868.1,8.3,49.93,0.0,8.8,74.4,869.8,-7.5,-6.8,74.4,100.0,3349.0,3348.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200385,2026-08-17T12:12:38.619414+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.6,0.1,0.1,2.0,1.0,246.0,244.5,246.2,0.8,0.6,0.6,867.1,0.1,50.07,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200416,2026-08-17T12:12:53.629779+00:00,external_ems_2,bess_2,good,0.0566,normal,PCS phase voltage imbalance high: 5.3; PCS DC current and BMS current mismatch: 23.5,5.3,1.8,2.6,23.5,0.0,1.4,2.0,230.6,225.3,230.5,22.1,22.3,20.5,867.2,14.9,49.88,0.0,8.3,74.4,869.8,-8.6,-7.1,74.4,100.0,3346.0,3344.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200447,2026-08-17T12:13:09.629064+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,249.3,248.1,249.4,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200509,2026-08-17T12:13:40.619037+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,2.0,1.0,235.4,234.5,236.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200540,2026-08-17T12:13:55.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,4.7,1.4,9.6,0.0,1.4,1.0,244.1,242.9,244.5,19.0,14.3,18.6,869.0,-3.6,50.0,0.0,-6.4,74.8,870.4,-13.2,-13.3,74.8,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200571,2026-08-17T12:14:11.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.6,0.2,0.1,2.0,1.0,236.5,234.2,237.1,0.8,0.6,0.6,867.1,-0.2,50.01,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1200602,2026-08-17T12:14:26.618779+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.6,0.5,2.1,0.0,1.4,2.0,246.2,244.9,246.4,21.7,18.1,21.3,869.9,-6.1,50.05,0.0,-11.6,74.8,869.4,-4.0,-1.5,74.8,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200664,2026-08-17T12:14:57.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,2.1,16.9,0.0,1.4,2.0,252.0,250.4,251.6,21.4,18.3,21.0,869.9,-6.7,50.05,0.0,-11.8,74.8,867.8,10.2,9.5,74.8,100.0,3343.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200695,2026-08-17T12:15:13.629839+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.0,0.1,2.0,1.0,250.6,249.2,250.5,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1200726,2026-08-17T12:15:28.628680+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,2.0,1.1,16.5,0.0,1.4,2.0,227.9,225.1,227.4,20.1,18.1,19.4,868.3,11.8,49.97,0.0,2.4,74.8,869.4,-4.7,-1.3,74.8,100.0,3349.0,3347.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200757,2026-08-17T12:15:44.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,2.0,1.0,239.4,237.7,239.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1200819,2026-08-17T12:16:15.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,2.0,1.0,245.9,245.3,246.3,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1200850,2026-08-17T12:16:30.619159+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.4,1.7,15.7,0.0,1.4,1.0,243.6,242.8,243.9,19.3,15.9,19.2,868.7,1.7,49.97,0.0,-6.8,74.8,870.4,-14.0,-13.6,74.8,100.0,3352.0,3351.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200912,2026-08-17T12:17:01.619256+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,2.8,1.5,2.9,25.6,0.0,1.4,2.0,230.9,228.1,230.5,20.2,18.7,19.2,867.5,11.8,49.9,0.0,4.3,74.8,870.4,-13.8,-13.5,74.8,100.0,3351.0,3349.0,25.5,24.1,24.5,20000.0,856.4,0,0
1200974,2026-08-17T12:17:32.618722+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.2,0.8,8.3,0.0,1.4,1.0,249.8,248.0,249.6,21.5,18.3,21.2,869.9,-7.1,50.05,0.0,-11.6,74.8,869.1,1.2,1.0,74.8,100.0,3346.0,3345.0,25.5,24.1,24.5,20000.0,856.4,0,0
1201005,2026-08-17T12:17:48.618559+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.2,2.3,0.1,0.1,2.0,1.0,229.5,227.3,229.8,0.8,0.6,0.6,867.1,-0.1,49.99,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1201036,2026-08-17T12:18:03.629331+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.5,1.2,15.1,0.0,1.4,1.0,231.3,228.7,230.8,20.5,19.0,19.7,867.9,13.3,49.92,0.0,1.0,74.8,869.1,-1.8,-0.2,74.8,100.0,3351.0,3350.0,25.5,24.1,24.5,20000.0,856.4,0,0
1201067,2026-08-17T12:18:19.629337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.1,0.1,2.0,1.0,236.6,236.2,237.3,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1201129,2026-08-17T12:18:50.628695+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,2.0,1.0,225.2,222.9,225.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1201160,2026-08-17T12:19:05.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.3,0.6,3.8,0.0,1.4,1.0,252.5,250.5,252.2,20.9,17.6,20.6,869.7,-4.9,50.02,0.0,-11.3,74.8,869.1,-1.1,1.0,74.8,100.0,3347.0,3346.0,25.5,24.1,24.5,20000.0,856.4,0,0
1201191,2026-08-17T12:19:21.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,2.0,1.0,241.3,241.4,242.0,0.8,0.6,0.6,867.1,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1201222,2026-08-17T12:19:36.618738+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,3.1,1.8,9.7,0.0,1.4,1.0,245.9,244.3,245.7,21.2,18.1,20.9,869.9,-3.9,50.04,0.0,-2.5,74.8,868.1,5.8,7.2,74.8,100.0,3342.0,3341.0,25.5,24.1,24.5,20000.0,856.4,0,0
1201284,2026-08-17T12:20:07.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.2,0.4,1.7,0.0,1.4,2.0,241.3,241.1,241.2,18.4,17.2,17.8,869.2,-0.5,50.05,0.0,-3.3,74.8,868.8,1.2,2.9,74.8,100.0,3344.0,3342.0,25.5,24.1,24.5,20000.0,856.4,0,0
1201315,2026-08-17T12:20:23.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,2.1,1.0,249.0,249.5,249.6,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1201346,2026-08-17T12:20:38.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.1,12.5,0.0,1.5,1.0,231.8,232.0,232.1,18.3,17.2,17.3,869.3,-1.1,49.99,0.0,-0.4,74.8,870.4,-13.6,-13.7,74.8,100.0,3352.0,3351.0,25.5,24.0,24.4,20000.0,856.4,0,0
1201377,2026-08-17T12:20:54.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.1,1.0,248.8,249.3,249.7,0.8,0.6,0.6,867.1,0.2,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1201439,2026-08-17T12:21:25.629437+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.2,0.1,2.1,1.0,246.2,246.7,246.5,0.8,0.6,0.6,867.1,0.2,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1201470,2026-08-17T12:21:40.619018+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,1.8,2.4,26.3,0.0,1.5,1.0,234.2,233.9,234.0,19.7,17.9,18.6,868.0,12.5,49.89,0.0,2.2,74.8,870.4,-13.8,-13.6,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
1201501,2026-08-17T12:21:56.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.1,0.1,2.1,1.0,246.8,249.7,249.9,0.8,0.6,0.6,867.1,0.1,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1201532,2026-08-17T12:22:11.629069+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,1.8,14.3,0.0,1.5,1.0,239.1,239.2,239.4,18.3,16.9,17.6,868.6,0.9,49.98,0.0,-4.1,74.8,870.4,-13.4,-13.7,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
1201594,2026-08-17T12:22:42.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,0.8,5.2,0.0,1.5,1.0,246.6,246.5,246.5,20.9,20.7,20.5,869.9,-6.0,50.05,0.0,-11.8,74.8,869.1,-0.8,0.5,74.8,100.0,3351.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
1201625,2026-08-17T12:22:58.629085+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.2,0.1,2.1,1.0,224.9,225.5,225.8,0.8,0.6,0.6,867.1,0.2,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.0,24.5,20000.0,855.9,0,0
1201656,2026-08-17T12:23:13.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,0.7,4.0,0.0,1.5,2.0,251.9,252.0,251.7,20.5,20.2,20.1,869.8,-6.0,50.05,0.0,-11.7,74.8,869.1,-2.0,0.0,74.8,100.0,3352.0,3350.0,25.5,24.0,24.4,20000.0,856.4,0,0
1201687,2026-08-17T12:23:29.619616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,2.0,1.0,249.8,250.0,249.7,0.8,0.6,0.6,867.1,0.0,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1201749,2026-08-17T12:24:00.628676+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,2.0,1.0,231.1,231.1,231.3,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1201780,2026-08-17T12:24:15.618769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,1.5,11.6,0.0,1.4,2.0,234.0,234.3,234.2,18.2,17.3,17.5,868.9,-1.7,49.98,0.0,1.0,74.8,870.4,-13.3,-13.4,74.8,100.0,3352.0,3350.0,25.4,24.0,24.4,20000.0,856.4,0,0
1201811,2026-08-17T12:24:31.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,2.0,1.0,249.0,249.4,249.1,0.8,0.6,0.6,867.1,0.0,50.08,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1201842,2026-08-17T12:24:46.628702+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.3,1.7,1.7,27.2,0.0,1.5,1.0,228.5,228.2,228.4,20.3,18.6,19.4,867.4,27.2,49.97,0.0,9.5,74.8,869.1,0.0,-0.2,74.8,100.0,3346.0,3345.0,25.4,23.9,24.4,20000.0,856.4,0,0
1201904,2026-08-17T12:25:17.619587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,1.1,12.0,0.0,1.5,1.0,250.5,250.4,250.4,18.2,17.4,17.4,869.3,-0.6,50.03,0.0,-11.3,74.8,870.4,-12.6,-13.1,74.8,100.0,3352.0,3351.0,25.4,23.9,24.4,20000.0,856.4,0,0
1201966,2026-08-17T12:25:48.628917+00:00,external_ems_2,bess_2,good,0.0369,normal,PCS DC current and BMS current mismatch: 22.3,0.2,1.8,2.5,22.3,0.0,1.5,1.0,233.5,233.3,233.5,20.1,18.3,19.1,867.9,9.2,49.93,0.0,1.0,74.8,870.4,-13.1,-13.0,74.8,100.0,3352.0,3351.0,25.4,23.9,24.4,20000.0,856.4,0,0
1201997,2026-08-17T12:26:04.618810+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,2.0,1.0,249.5,250.1,250.1,0.8,0.6,0.6,867.1,0.1,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1202059,2026-08-17T12:26:35.629850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,223.5,223.6,224.0,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1202090,2026-08-17T12:26:50.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.5,2.0,18.4,0.0,1.5,1.0,246.2,246.5,246.2,20.2,19.8,19.7,869.8,-7.2,50.04,0.0,-11.1,74.8,867.8,11.2,9.7,74.8,100.0,3341.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202121,2026-08-17T12:27:06.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.2,0.1,2.0,1.0,237.5,238.1,238.4,0.9,0.6,0.6,867.1,-0.2,50.02,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1202152,2026-08-17T12:27:21.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.3,0.2,1.8,0.0,1.5,2.0,252.5,252.6,252.4,19.5,19.5,19.2,869.6,-6.8,50.04,0.0,-10.8,75.2,869.8,-8.6,-9.2,75.2,100.0,3351.0,3349.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202214,2026-08-17T12:27:52.618524+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.0,3.7,0.0,1.5,2.0,231.9,231.7,231.9,18.7,17.1,17.8,868.4,2.1,49.92,0.0,4.8,75.2,868.4,5.8,4.6,75.2,100.0,3342.0,3340.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202245,2026-08-17T12:28:08.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,2.0,1.0,236.1,236.3,236.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1202276,2026-08-17T12:28:23.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.3,1.4,12.3,0.0,1.5,1.0,249.5,249.8,249.4,19.8,19.5,19.5,868.4,2.2,50.04,0.0,-10.9,75.2,869.8,-10.1,-10.5,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202307,2026-08-17T12:28:39.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,2.0,1.0,246.9,247.2,247.5,0.8,0.6,0.6,867.1,0.0,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202369,2026-08-17T12:29:10.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,2.0,1.0,250.4,251.1,250.8,0.8,0.6,0.6,867.1,0.1,50.07,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202400,2026-08-17T12:29:25.630097+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.7,17.3,0.0,1.5,1.0,236.0,236.1,236.2,17.9,16.0,17.1,868.4,4.7,49.97,0.0,-2.9,75.2,870.1,-12.6,-12.4,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202431,2026-08-17T12:29:41.629343+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,2.0,1.0,239.9,240.2,241.1,0.8,0.6,0.6,867.1,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202524,2026-08-17T12:30:27.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.5,0.8,9.1,0.0,1.5,1.0,248.7,246.8,248.6,19.8,16.3,19.4,869.6,-7.1,50.03,0.0,-9.9,75.2,868.8,2.0,2.2,75.2,100.0,3351.0,3350.0,25.4,23.9,24.3,20000.0,856.4,0,0
1202555,2026-08-17T12:30:43.628708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.3,0.2,0.1,2.0,1.0,234.8,232.4,235.3,0.8,0.6,0.6,867.1,0.2,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202586,2026-08-17T12:30:58.629405+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,4.2,1.0,8.1,0.0,1.4,1.0,246.8,245.8,247.0,17.5,13.3,17.0,868.8,-1.5,49.95,0.0,-5.0,75.2,869.8,-9.6,-5.0,75.2,100.0,3350.0,3349.0,25.3,23.9,24.3,20000.0,856.4,0,0
1202617,2026-08-17T12:31:14.629722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.0,0.1,2.0,1.0,236.9,233.8,237.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202679,2026-08-17T12:31:45.629099+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.4,0.1,0.1,2.0,1.0,228.4,224.6,228.9,0.8,0.6,0.6,867.2,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202710,2026-08-17T12:32:00.628731+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,3.8,1.2,9.8,0.0,1.4,1.0,250.7,248.9,250.5,19.3,15.5,18.9,869.3,-2.0,50.03,0.0,-9.3,75.2,868.1,7.8,6.1,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0
1202741,2026-08-17T12:32:16.618726+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,2.0,1.0,247.9,246.5,248.4,0.8,0.6,0.6,867.1,0.0,50.06,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202772,2026-08-17T12:32:31.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,3.8,0.5,4.7,0.0,1.4,1.0,249.6,247.7,249.5,19.2,15.4,18.8,869.3,-5.8,50.0,0.0,-1.0,75.2,869.8,-10.5,-10.5,75.2,100.0,3349.0,3348.0,25.3,23.9,24.3,20000.0,856.4,0,0
1202834,2026-08-17T12:33:02.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.3,1.3,17.1,0.0,1.4,1.0,228.0,224.3,227.7,32.3,32.9,29.6,866.8,23.3,49.86,0.0,10.8,75.2,868.1,6.2,4.8,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0
1202865,2026-08-17T12:33:18.618565+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.1,0.1,2.0,1.0,246.1,245.6,246.6,0.8,0.6,0.7,867.1,0.1,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1202896,2026-08-17T12:33:33.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,3.2,0.7,13.1,0.0,1.4,2.0,246.5,245.9,246.7,17.4,14.2,17.0,869.1,2.9,49.96,0.0,-7.5,75.2,869.8,-10.2,-10.1,75.2,100.0,3349.0,3347.0,25.3,23.9,24.3,20000.0,856.4,0,0
1202927,2026-08-17T12:33:49.619354+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.3,0.0,0.1,2.0,1.0,246.5,245.2,246.5,0.8,0.6,0.6,867.1,0.0,50.05,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203020,2026-08-17T12:34:35.628743+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,3.0,0.6,3.1,0.0,1.4,1.0,247.0,245.9,246.9,17.7,14.7,17.1,869.0,-0.7,50.02,0.0,-7.8,75.2,868.4,2.4,3.5,75.2,100.0,3346.0,3345.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203051,2026-08-17T12:34:51.618811+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.2,0.3,2.6,0.1,0.1,2.0,1.0,227.9,225.8,228.0,0.9,0.6,0.7,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203082,2026-08-17T12:35:06.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,2.9,0.2,5.7,0.0,1.4,1.0,252.7,251.6,252.6,16.9,14.0,16.4,868.2,-4.7,49.98,0.0,-7.3,75.2,868.4,1.0,2.6,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203144,2026-08-17T12:35:37.618944+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,3.0,2.2,14.4,0.0,1.4,1.0,246.0,244.6,245.7,17.0,14.0,16.4,868.9,0.0,50.01,0.0,-7.1,75.2,866.7,14.4,14.4,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203175,2026-08-17T12:35:53.619156+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.3,0.1,2.0,1.0,228.7,227.6,229.3,0.8,0.6,0.6,867.1,-0.3,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203206,2026-08-17T12:36:08.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.9,1.2,13.1,0.0,1.4,2.0,247.9,247.0,247.9,16.9,14.0,16.3,868.6,-3.0,49.96,0.0,-0.2,75.2,867.4,10.1,9.3,75.2,100.0,3337.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203237,2026-08-17T12:36:24.618732+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.6,0.0,0.1,2.0,1.0,247.4,246.8,247.9,0.9,0.6,0.7,867.1,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203299,2026-08-17T12:36:55.628686+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.7,0.0,0.1,2.0,1.0,242.8,241.8,243.0,0.8,0.6,0.6,867.2,0.0,49.99,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203330,2026-08-17T12:37:10.619760+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,2.7,0.5,1.9,0.0,1.4,2.0,242.4,241.6,242.3,14.9,12.2,14.8,867.6,7.1,49.94,0.0,0.7,75.2,867.1,9.0,7.2,75.2,100.0,3343.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203361,2026-08-17T12:37:26.628694+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.7,0.1,0.1,2.0,1.0,245.3,244.7,245.8,0.9,0.6,0.7,867.2,0.1,50.03,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203392,2026-08-17T12:37:41.629210+00:00,external_ems_2,bess_2,good,0.0273,normal,PCS DC current and BMS current mismatch: 21.7,1.5,3.1,2.9,21.7,0.0,1.4,1.0,225.5,224.4,225.9,28.4,28.9,25.8,866.2,13.6,49.84,0.0,18.5,75.2,869.1,-8.1,-7.5,75.2,100.0,3347.0,3346.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203454,2026-08-17T12:38:12.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.2,2.0,14.6,0.0,1.4,2.0,235.5,234.7,235.0,19.3,18.1,18.6,867.1,6.9,49.88,0.0,4.6,75.2,869.1,-7.7,-8.0,75.2,100.0,3347.0,3345.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203485,2026-08-17T12:38:28.628805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.7,0.0,0.1,2.0,1.0,249.0,248.9,249.2,0.9,0.6,0.7,867.2,0.0,50.04,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.6,20000.0,855.9,0,0
1203547,2026-08-17T12:38:59.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.0,0.1,2.0,1.0,226.5,226.5,226.8,0.9,0.6,0.7,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1203609,2026-08-17T12:39:30.618996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,242.6,243.3,243.2,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1203640,2026-08-17T12:39:45.618583+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.2,0.9,2.4,20.4,0.0,1.4,1.0,246.9,247.0,247.1,15.3,14.7,14.4,868.5,-0.8,50.0,0.0,-6.1,75.2,866.1,19.6,18.9,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203671,2026-08-17T12:40:01.629486+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,2.0,1.0,233.3,233.7,233.8,0.9,0.6,0.7,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.1,24.1,24.5,20000.0,855.9,0,0
1203702,2026-08-17T12:40:16.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,0.5,6.5,0.0,1.4,2.0,250.2,250.6,250.4,15.2,14.7,14.4,868.3,0.0,50.0,0.0,-5.6,75.2,868.8,-6.5,-6.6,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203764,2026-08-17T12:40:47.629091+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.1,9.1,0.0,1.4,1.0,232.8,232.4,232.6,19.2,17.4,18.0,866.7,11.9,49.89,0.0,8.4,75.2,867.8,2.8,2.5,75.2,100.0,3342.0,3341.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203795,2026-08-17T12:41:03.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.1,2.0,1.0,234.9,235.2,235.3,0.9,0.6,0.7,867.2,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1203826,2026-08-17T12:41:18.629138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.8,1.6,15.0,0.0,1.4,1.0,235.1,234.7,234.9,16.5,14.7,15.2,867.2,9.0,49.92,0.0,6.4,75.2,868.8,-6.0,-5.5,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203857,2026-08-17T12:41:34.618619+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.7,0.0,0.1,2.0,1.0,245.9,246.2,246.2,0.8,0.6,0.6,867.2,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1203919,2026-08-17T12:42:05.619475+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,251.5,252.0,251.9,0.8,0.6,0.7,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1203950,2026-08-17T12:42:20.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.1,3.3,0.0,1.4,2.0,248.3,248.7,248.7,14.6,13.9,13.7,868.0,1.5,49.98,0.0,-4.7,75.2,868.1,-1.8,-1.2,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0
1203981,2026-08-17T12:42:36.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.3,2.3,0.1,0.1,2.0,1.0,239.9,240.6,241.0,0.9,0.6,0.7,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1204012,2026-08-17T12:42:51.630032+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,0.3,1.7,2.8,21.9,0.0,1.4,1.0,239.5,239.8,239.6,22.0,20.3,20.7,866.0,16.3,49.88,0.0,5.0,75.2,868.8,-5.6,-5.0,75.2,100.0,3345.0,3344.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204074,2026-08-17T12:43:22.628734+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,5.1,0.0,1.4,1.0,247.8,248.1,248.1,14.2,13.3,13.2,868.0,-1.4,49.99,0.0,-4.6,75.2,867.4,3.7,3.8,75.2,100.0,3341.0,3340.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204105,2026-08-17T12:43:38.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,2.0,1.0,226.4,226.5,226.9,0.9,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.5,20000.0,855.9,0,0
1204136,2026-08-17T12:43:53.618580+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,0.2,1.1,2.3,24.5,0.0,1.4,2.0,247.3,247.5,247.5,14.1,13.3,13.0,868.0,-2.9,49.99,0.0,-4.3,75.2,865.7,21.6,18.6,75.2,100.0,3339.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204167,2026-08-17T12:44:09.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,2.0,1.0,246.0,246.7,246.6,0.8,0.6,0.6,867.1,0.0,50.02,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1204229,2026-08-17T12:44:40.628757+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.0,0.1,2.0,1.0,237.2,237.2,237.3,0.8,0.6,0.7,867.2,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1204260,2026-08-17T12:44:55.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.1,2.2,19.8,0.0,1.4,1.0,246.0,246.1,246.0,14.1,13.1,13.0,867.9,-1.3,49.98,0.0,-3.9,75.2,865.7,18.5,16.4,75.2,100.0,3336.0,3335.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204291,2026-08-17T12:45:11.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,2.0,1.0,230.8,231.3,231.3,0.8,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.0,24.4,20000.0,855.9,0,0
1204322,2026-08-17T12:45:26.629252+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.4,6.6,0.0,1.4,2.0,250.0,250.3,250.2,13.5,12.7,12.5,867.7,2.3,49.98,0.0,-1.4,75.2,868.1,-4.3,-4.1,75.2,100.0,3344.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204384,2026-08-17T12:45:57.628695+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.1,1.9,9.4,0.0,1.3,1.0,226.2,226.1,226.2,30.7,28.6,29.1,865.5,13.6,49.85,0.0,17.2,75.2,867.4,4.2,2.9,75.2,100.0,3338.0,3337.0,25.3,24.0,24.3,20000.0,856.4,0,0
1204415,2026-08-17T12:46:13.629030+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.0,0.1,1.9,1.0,243.5,243.8,243.9,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1204446,2026-08-17T12:46:28.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,1.8,17.4,0.0,1.4,1.0,233.1,233.3,233.4,19.7,18.0,18.4,866.3,13.6,49.91,0.0,2.3,75.2,868.1,-3.8,-3.3,75.2,100.0,3343.0,3342.0,25.3,23.9,24.3,20000.0,856.4,0,0
1204477,2026-08-17T12:46:44.628671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,244.4,245.3,245.2,0.8,0.6,0.7,867.1,0.0,50.01,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1204585,2026-08-17T12:47:38.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.2,0.1,0.1,1.9,1.0,1.3,2.2,1.1,0.8,0.6,0.6,867.0,0.1,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1204647,2026-08-17T12:48:09.618843+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.3,2.5,0.1,0.1,1.9,1.0,1.4,2.3,1.3,0.9,0.6,0.7,867.0,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1204678,2026-08-17T12:48:24.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.2,1.5,0.7,6.8,0.0,1.3,1.0,235.3,234.4,235.6,12.2,10.7,10.7,867.1,6.8,49.94,0.0,0.8,75.2,867.8,0.0,0.0,75.2,100.0,3342.0,3341.0,25.3,24.0,24.3,20000.0,856.4,0,0
1204740,2026-08-17T12:48:55.629198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.8,6.9,0.0,1.3,1.0,238.2,238.7,238.2,12.3,10.7,10.8,867.0,8.2,49.94,0.0,1.6,75.2,867.8,1.3,1.1,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,0,0
1204771,2026-08-17T12:49:11.619210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.0,0.3,2.6,0.0,0.1,2.0,1.0,212.1,209.1,211.9,0.9,0.6,0.7,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1204802,2026-08-17T12:49:26.619142+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.6,1.5,0.6,2.1,0.0,1.3,1.0,241.2,240.3,238.6,12.2,10.7,10.7,866.8,3.2,49.94,0.0,1.2,75.2,867.4,1.1,0.8,75.2,100.0,3341.0,3340.0,25.3,24.0,24.3,20000.0,856.4,0,0
1204833,2026-08-17T12:49:42.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,2.0,1.0,227.0,227.0,228.3,0.8,0.6,0.7,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1204895,2026-08-17T12:50:13.619178+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.2,0.1,2.0,1.0,242.0,242.7,243.1,0.8,0.6,0.7,867.1,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1204926,2026-08-17T12:50:28.629713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,2.8,0.4,8.6,0.0,1.3,1.0,227.2,227.1,227.3,32.7,30.4,29.9,865.0,24.0,49.81,0.0,16.6,75.2,865.4,15.4,13.3,75.2,100.0,3334.0,3333.0,25.3,24.0,24.3,20000.0,856.4,0,0
1204957,2026-08-17T12:50:44.630169+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,2.0,1.0,237.8,238.5,238.7,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1204988,2026-08-17T12:50:59.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,1.7,16.0,0.0,1.3,1.0,235.8,236.0,236.0,19.9,18.3,18.4,865.7,15.1,49.87,0.0,7.9,75.2,867.4,-0.9,-0.6,75.2,100.0,3340.0,3339.0,25.3,24.0,24.3,20000.0,856.4,0,0
1205050,2026-08-17T12:51:30.618580+00:00,external_ems_2,bess_2,good,0.1235,normal,PCS DC current and BMS current mismatch: 27.7,0.0,3.0,3.0,27.7,0.0,1.3,1.0,229.8,229.8,229.8,34.7,32.8,31.7,864.1,27.7,49.8,0.0,16.7,75.2,867.1,0.0,-0.4,75.2,100.0,3339.0,3338.0,25.3,24.0,24.3,20000.0,856.4,0,0
1205081,2026-08-17T12:51:46.619434+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.3,0.2,0.1,2.0,1.0,250.3,251.1,250.8,0.9,0.6,0.7,867.1,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1205112,2026-08-17T12:52:01.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.5,4.0,0.0,1.3,1.0,247.8,248.1,248.0,12.2,11.0,10.9,866.6,3.5,49.95,0.0,0.0,75.2,867.1,-0.5,-0.2,75.2,100.0,3340.0,3339.0,25.3,24.0,24.3,20000.0,856.4,0,0
1205205,2026-08-17T12:52:48.619127+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,2.0,1.0,234.0,234.7,234.8,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1205236,2026-08-17T12:53:03.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,3.5,0.0,1.3,1.0,246.9,247.4,247.0,12.3,11.2,11.0,866.5,3.5,49.95,0.0,0.0,75.2,867.1,0.0,-0.1,75.2,100.0,3339.0,3338.0,25.3,24.0,24.3,20000.0,856.4,0,0
1205267,2026-08-17T12:53:19.629860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,2.0,1.0,225.6,226.1,226.0,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,23.9,24.4,20000.0,855.9,0,0
1205298,2026-08-17T12:53:34.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,1.5,15.1,0.0,1.3,2.0,247.2,247.4,247.5,14.0,12.2,12.6,866.2,7.5,49.95,0.0,0.7,75.2,864.7,22.6,23.7,75.2,100.0,3333.0,3331.0,25.3,24.0,24.3,20000.0,856.4,0,0
1205360,2026-08-17T12:54:05.628681+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,1.2,0.0,1.3,2.0,244.5,244.7,244.8,12.4,11.2,11.1,866.4,4.4,49.95,0.0,0.0,75.2,866.4,5.6,4.7,75.2,100.0,3334.0,3332.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205391,2026-08-17T12:54:21.629018+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.6,0.1,0.1,1.9,1.0,237.4,237.8,237.7,0.9,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205422,2026-08-17T12:54:36.618645+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.1,3.7,0.0,1.3,2.0,246.8,247.1,247.0,12.7,11.6,11.4,865.0,13.1,49.95,0.0,4.0,75.2,865.1,16.8,16.5,75.2,100.0,3332.0,3330.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205453,2026-08-17T12:54:52.629242+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.7,247.4,247.1,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205515,2026-08-17T12:55:23.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.3,0.0,0.1,1.9,1.0,245.1,246.0,245.7,0.9,0.6,0.7,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205546,2026-08-17T12:55:38.629825+00:00,external_ems_2,bess_2,good,0.1876,normal,PCS DC current and BMS current mismatch: 31.7,0.1,2.5,3.1,31.7,0.0,1.3,2.0,227.9,227.8,227.9,39.0,37.7,36.5,863.6,31.7,49.79,0.0,19.9,75.2,866.7,0.0,-0.2,75.2,100.0,3338.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205577,2026-08-17T12:55:54.629249+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,246.5,246.9,247.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205608,2026-08-17T12:56:09.631045+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.5,3.8,0.0,1.3,2.0,248.8,249.2,248.9,12.1,10.8,10.8,866.2,3.3,49.93,0.0,-0.1,75.2,866.7,-0.5,0.0,75.2,100.0,3339.0,3337.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205701,2026-08-17T12:56:56.629409+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.1,0.1,1.9,1.0,243.8,244.6,244.9,0.8,0.6,0.7,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205732,2026-08-17T12:57:11.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.0,3.0,0.0,1.3,1.0,244.8,245.1,245.0,12.8,11.7,11.5,866.1,4.8,49.95,0.0,0.0,75.2,866.1,7.8,4.9,75.2,100.0,3338.0,3337.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205763,2026-08-17T12:57:27.618848+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.9,1.0,226.5,227.2,227.4,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205825,2026-08-17T12:57:58.618616+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,238.1,238.4,238.4,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205856,2026-08-17T12:58:13.628820+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,2.8,0.0,1.3,1.0,245.3,245.6,245.4,12.2,11.0,10.9,866.1,2.8,49.94,0.0,7.3,75.2,866.7,0.0,0.0,75.2,100.0,3337.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205887,2026-08-17T12:58:29.618630+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,231.9,232.6,232.7,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1205918,2026-08-17T12:58:44.619470+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,0.6,8.3,0.0,1.3,1.0,241.8,241.9,242.0,15.8,13.9,14.1,865.0,10.7,49.95,0.0,7.3,74.8,864.4,19.0,18.4,74.8,100.0,3332.0,3331.0,25.3,24.0,24.4,20000.0,856.4,0,0
1205980,2026-08-17T12:59:15.618569+00:00,external_ems_2,bess_2,good,0.1732,normal,PCS DC current and BMS current mismatch: 30.8,0.3,3.5,3.0,30.8,0.0,1.3,1.0,227.1,227.0,227.3,35.3,33.0,31.8,863.4,30.8,49.79,0.0,20.7,74.8,866.4,0.0,0.0,74.8,100.0,3337.0,3336.0,25.3,24.0,24.4,20000.0,856.4,0,0
1206011,2026-08-17T12:59:31.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.9,1.0,246.1,246.6,246.7,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206042,2026-08-17T12:59:46.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.7,0.7,7.8,0.0,1.2,2.0,241.5,241.2,241.4,16.0,14.3,14.5,865.4,11.2,49.88,0.0,2.9,74.8,866.1,3.4,2.0,74.8,100.0,3334.0,3332.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206073,2026-08-17T13:00:02.629020+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,1.9,1.0,245.1,245.8,245.7,0.8,0.6,0.6,867.2,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206135,2026-08-17T13:00:33.618554+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.9,1.0,247.0,247.7,247.5,0.8,0.6,0.6,867.1,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206166,2026-08-17T13:00:48.628760+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.2,2.1,2.2,23.8,0.0,1.2,2.0,240.0,240.2,240.2,28.1,26.0,26.1,863.9,23.8,49.84,0.0,9.5,74.8,866.1,0.0,0.1,74.8,100.0,3334.0,3332.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206228,2026-08-17T13:01:19.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.4,5.6,0.0,1.2,2.0,246.8,247.0,246.9,12.6,11.3,11.2,865.8,4.4,49.95,0.0,0.3,74.8,865.4,10.0,7.6,74.8,100.0,3337.0,3335.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206290,2026-08-17T13:01:50.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.5,2.8,0.0,1.2,1.0,242.1,242.0,241.9,18.1,16.8,16.8,865.6,7.4,49.86,0.0,0.4,74.8,865.1,10.2,8.2,74.8,100.0,3331.0,3330.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206321,2026-08-17T13:02:06.619050+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,246.8,247.5,247.2,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206352,2026-08-17T13:02:21.630685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,2.0,10.0,0.0,1.2,2.0,231.3,231.3,231.5,22.7,21.1,21.2,865.7,14.8,49.91,0.0,10.5,74.8,863.7,24.8,24.8,74.8,100.0,3327.0,3325.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206383,2026-08-17T13:02:37.629357+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.9,1.0,229.5,229.8,229.9,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206445,2026-08-17T13:03:08.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,248.1,248.8,248.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206476,2026-08-17T13:03:23.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,2.3,1.2,11.9,0.0,1.2,2.0,229.1,228.7,229.1,30.0,27.7,27.7,863.9,19.9,49.88,0.0,16.2,74.8,865.1,8.0,6.6,74.8,100.0,3332.0,3330.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206507,2026-08-17T13:03:39.618557+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.4,0.0,0.1,1.9,1.0,250.1,250.8,250.6,0.9,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1206538,2026-08-17T13:03:54.629057+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.6,2.0,13.6,0.0,1.2,1.0,236.0,236.0,236.1,19.9,18.3,18.6,864.1,15.7,49.86,0.0,10.4,74.8,866.1,2.1,0.5,74.8,100.0,3332.0,3331.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206600,2026-08-17T13:04:25.628723+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,0.3,2.4,3.3,29.5,0.0,1.2,2.0,228.7,228.5,228.4,37.3,36.0,34.9,862.8,29.5,49.78,0.0,20.2,74.8,866.1,0.0,0.0,74.8,100.0,3336.0,3334.0,25.3,24.1,24.4,20000.0,856.4,0,0
1206631,2026-08-17T13:04:41.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.4,0.0,0.1,1.8,1.0,248.0,248.9,248.6,0.9,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1206662,2026-08-17T13:04:56.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.3,4.2,0.0,1.3,1.0,248.0,248.4,248.2,12.1,10.8,10.7,865.4,4.2,49.95,0.0,0.2,74.8,865.7,0.0,0.1,74.8,100.0,3335.0,3334.0,25.4,24.1,24.4,20000.0,856.4,0,0
1206693,2026-08-17T13:05:12.629033+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,232.3,232.7,232.9,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1206755,2026-08-17T13:05:43.629524+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.1,1.9,1.0,226.8,227.5,227.8,0.8,0.6,0.6,867.2,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1206786,2026-08-17T13:05:58.619299+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.2,3.7,0.0,1.3,1.0,249.6,249.8,249.9,17.9,16.1,16.4,865.3,4.3,49.92,0.0,2.4,74.8,865.1,8.0,4.7,74.8,100.0,3333.0,3332.0,25.4,24.1,24.4,20000.0,856.4,0,0
1206817,2026-08-17T13:06:14.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,246.1,246.9,246.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1206848,2026-08-17T13:06:29.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.3,16.7,0.0,1.3,2.0,245.4,245.8,245.5,12.2,11.0,10.9,865.4,3.0,49.95,0.0,0.1,74.8,864.1,19.7,19.0,74.8,100.0,3327.0,3325.0,25.4,24.1,24.4,20000.0,856.4,0,0
1206910,2026-08-17T13:07:00.629873+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.8,17.1,0.0,1.3,2.0,234.7,234.8,234.8,22.6,21.1,21.2,863.9,17.1,49.88,0.0,12.5,74.8,865.7,0.0,0.0,74.8,100.0,3335.0,3333.0,25.4,24.1,24.4,20000.0,856.4,0,0
