id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1206941,2026-08-17T13:07:16.629702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,245.4,246.1,245.9,0.9,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1206972,2026-08-17T13:07:31.618568+00:00,external_ems_2,bess_2,good,0.1956,normal,PCS DC current and BMS current mismatch: 32.2,0.1,1.8,3.0,32.2,0.4,1.3,2.0,227.8,227.8,227.9,40.4,38.6,38.9,862.7,32.2,49.78,0.0,19.5,74.8,865.7,0.0,0.0,74.4,100.0,3331.0,3329.0,25.4,24.1,24.4,20000.0,856.4,0,0
1207003,2026-08-17T13:07:47.629000+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,247.5,248.2,248.1,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207065,2026-08-17T13:08:18.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,227.8,228.0,228.1,0.8,0.6,0.7,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207096,2026-08-17T13:08:33.629629+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,0.3,2.4,2.4,26.3,0.0,1.3,2.0,232.3,232.2,232.5,32.8,31.5,30.4,863.0,26.3,49.79,0.0,17.2,74.4,865.4,0.0,-0.2,74.4,100.0,3334.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207127,2026-08-17T13:08:49.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.8,247.4,247.4,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207158,2026-08-17T13:09:04.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.1,3.2,0.0,1.3,2.0,248.1,248.2,248.3,12.2,11.3,10.9,865.2,4.0,49.95,0.0,0.0,74.4,865.1,7.2,5.5,74.4,100.0,3333.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207220,2026-08-17T13:09:35.630138+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.6,0.3,1.5,0.0,1.3,1.0,242.7,241.2,242.7,16.4,16.7,15.1,864.4,13.1,49.92,0.0,3.9,74.4,864.1,14.6,13.1,74.4,100.0,3328.0,3327.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207282,2026-08-17T13:10:06.618560+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,1.9,0.9,8.9,0.0,1.3,1.0,244.1,242.2,244.2,12.5,13.3,11.4,865.0,5.7,49.95,0.0,0.7,74.4,864.1,14.6,11.9,74.4,100.0,3329.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207313,2026-08-17T13:10:22.629555+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.1,0.1,1.9,1.0,233.5,230.6,234.1,0.8,0.6,0.6,867.1,-0.1,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207375,2026-08-17T13:10:53.618620+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.8,0.3,2.6,0.1,0.1,1.9,1.0,236.8,233.6,237.4,0.9,0.6,0.6,867.1,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207406,2026-08-17T13:11:08.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.0,0.6,4.1,0.0,1.3,1.0,248.3,246.5,248.4,12.1,12.8,10.8,864.8,4.1,49.93,0.0,7.6,74.4,865.4,0.0,0.4,74.4,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207437,2026-08-17T13:11:24.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,246.2,244.8,246.6,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207468,2026-08-17T13:11:39.618617+00:00,external_ems_2,bess_2,good,0.1267,normal,PCS DC current and BMS current mismatch: 27.9,3.5,6.0,2.5,27.9,0.0,1.3,1.0,229.0,225.7,229.2,37.5,39.5,33.5,862.2,32.7,49.78,0.0,22.5,74.4,864.7,4.8,3.5,74.4,100.0,3329.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207530,2026-08-17T13:12:10.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.7,10.5,0.0,1.3,1.0,243.5,242.1,243.5,14.1,14.2,13.0,864.7,10.5,49.89,0.0,0.7,74.4,865.4,0.0,0.2,74.4,100.0,3333.0,3332.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207561,2026-08-17T13:12:26.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.9,1.0,236.8,235.5,237.3,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207592,2026-08-17T13:12:41.618569+00:00,external_ems_2,bess_2,good,0.1203,normal,PCS DC current and BMS current mismatch: 27.5,1.1,3.3,2.9,27.5,0.0,1.3,1.0,231.3,230.3,231.4,31.1,31.8,28.5,862.5,27.5,49.81,0.0,14.5,74.4,865.4,0.0,0.2,74.4,100.0,3332.0,3331.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207623,2026-08-17T13:12:57.629940+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,247.4,247.1,248.0,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207685,2026-08-17T13:13:28.629274+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.9,1.0,227.3,226.2,227.5,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207716,2026-08-17T13:13:43.628666+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.4,0.1,0.9,0.0,1.3,2.0,244.3,242.8,244.0,15.5,15.1,14.1,864.2,12.2,49.91,0.0,0.6,74.4,864.1,11.3,7.8,74.4,100.0,3330.0,3328.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207747,2026-08-17T13:13:59.618645+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,246.1,245.5,246.2,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207840,2026-08-17T13:14:45.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.2,1.8,17.7,0.0,1.3,2.0,246.5,245.6,246.6,12.4,12.2,11.2,864.5,6.1,49.95,0.0,0.7,74.4,862.7,23.8,23.7,74.4,100.0,3324.0,3322.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207871,2026-08-17T13:15:01.629572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.7,246.5,247.2,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207902,2026-08-17T13:15:16.619273+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,1.5,4.0,2.4,28.0,0.0,1.3,1.0,229.1,227.6,229.1,32.2,32.9,28.9,862.7,28.0,49.8,0.0,19.5,74.4,865.1,0.0,0.2,74.4,100.0,3331.0,3330.0,25.4,24.1,24.5,20000.0,856.4,0,0
1207933,2026-08-17T13:15:32.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,248.6,248.2,249.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1207995,2026-08-17T13:16:03.630090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.7,0.0,0.1,1.9,1.0,244.3,243.7,244.7,0.8,0.6,0.6,867.2,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1208026,2026-08-17T13:16:18.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,1.2,0.6,7.2,0.0,1.3,1.0,245.4,244.3,244.9,12.7,12.3,11.5,864.5,7.2,49.95,0.0,0.7,74.1,865.1,0.0,0.5,74.1,100.0,3332.0,3331.0,25.4,24.1,24.4,20000.0,856.4,0,0
1208057,2026-08-17T13:16:34.628685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,249.7,249.1,250.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1208088,2026-08-17T13:16:49.618573+00:00,external_ems_2,bess_2,good,0.2101,normal,PCS DC current and BMS current mismatch: 33.1,1.3,4.6,2.8,33.1,0.0,1.3,1.0,228.7,227.5,228.8,38.2,39.3,34.7,861.9,33.1,49.77,0.0,20.1,74.1,864.7,0.0,0.7,74.1,100.0,3331.0,3330.0,25.4,24.1,24.4,20000.0,856.4,0,0
1208150,2026-08-17T13:17:20.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,3.3,0.0,1.3,2.0,248.1,247.8,248.2,12.1,10.7,10.8,864.4,3.3,49.95,0.0,0.3,74.1,865.1,0.0,0.0,74.1,100.0,3332.0,3330.0,25.4,24.1,24.4,20000.0,856.4,0,0
1208181,2026-08-17T13:17:36.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.9,1.0,228.6,228.6,228.9,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1208212,2026-08-17T13:17:51.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,1.5,17.1,0.0,1.4,1.0,237.9,237.8,237.9,21.7,20.2,20.4,863.2,17.1,49.88,0.0,7.4,74.1,864.7,0.0,0.0,74.1,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0
1208243,2026-08-17T13:18:07.629668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.9,1.0,233.9,234.2,234.5,0.8,0.6,0.6,867.1,-0.2,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1208336,2026-08-17T13:18:53.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.4,4.6,0.0,1.4,1.0,247.8,248.3,247.9,12.4,11.2,11.0,864.3,4.6,49.95,0.0,0.2,74.1,864.7,0.0,0.0,74.1,100.0,3331.0,3330.0,25.4,24.0,24.4,20000.0,856.4,0,0
1208367,2026-08-17T13:19:09.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,245.9,246.6,246.4,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1208398,2026-08-17T13:19:24.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.5,14.9,0.0,1.4,1.0,245.9,246.1,246.0,12.2,10.9,10.9,862.9,9.6,49.95,0.0,0.1,74.1,862.4,24.5,24.6,74.1,100.0,3323.0,3322.0,25.4,24.0,24.4,20000.0,856.4,0,0
1208460,2026-08-17T13:19:55.618613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.8,4.6,0.0,1.3,2.0,247.7,247.9,247.9,12.3,11.2,11.0,864.3,4.6,49.95,0.0,0.3,74.1,865.1,0.0,0.1,74.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0
1208491,2026-08-17T13:20:11.629120+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,1.9,1.0,245.8,246.6,246.4,0.8,0.6,0.6,867.1,-0.2,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208522,2026-08-17T13:20:26.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,2.0,1.5,18.4,0.0,1.3,2.0,227.1,227.1,227.2,29.3,27.3,27.3,862.6,25.3,49.82,0.0,17.6,74.1,864.1,6.9,5.7,74.1,100.0,3329.0,3327.0,25.3,24.0,24.4,20000.0,856.4,0,0
1208553,2026-08-17T13:20:42.618850+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.9,247.5,247.5,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208615,2026-08-17T13:21:13.618643+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,244.3,244.9,244.8,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208646,2026-08-17T13:21:28.618578+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.3,2.5,3.0,27.1,0.0,1.3,2.0,231.1,231.0,231.3,36.0,34.6,33.5,861.4,29.8,49.79,0.0,19.9,74.1,864.4,2.7,1.0,74.1,100.0,3331.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0
1208677,2026-08-17T13:21:44.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,246.6,247.3,247.2,0.8,0.6,0.6,867.1,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208708,2026-08-17T13:21:59.630740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,0.6,6.9,0.0,1.3,1.0,246.4,246.7,246.5,12.8,11.6,11.5,864.1,6.9,49.95,0.0,0.5,74.1,864.7,0.0,0.3,74.1,100.0,3330.0,3329.0,25.3,24.0,24.4,20000.0,856.4,0,0
1208770,2026-08-17T13:22:30.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,0.5,6.1,0.0,1.4,1.0,241.0,241.1,241.1,18.1,16.4,16.5,863.2,13.4,49.86,0.0,6.8,74.1,862.7,19.5,19.9,74.1,100.0,3330.0,3329.0,25.3,23.9,24.3,20000.0,856.4,0,0
1208801,2026-08-17T13:22:46.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,234.0,234.6,234.7,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208863,2026-08-17T13:23:17.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,230.5,230.7,230.9,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208925,2026-08-17T13:23:48.636323+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,228.1,228.4,228.7,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1208956,2026-08-17T13:24:03.618564+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.5,3.0,0.0,1.4,2.0,248.5,248.9,248.9,12.9,11.5,11.5,863.9,7.8,49.95,0.0,0.7,74.1,863.4,10.8,9.5,74.1,100.0,3328.0,3326.0,25.3,23.9,24.3,20000.0,856.4,0,0
1208987,2026-08-17T13:24:19.619076+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,246.7,247.3,247.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1209018,2026-08-17T13:24:34.629613+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.9,0.9,7.9,0.0,1.4,2.0,235.0,235.1,235.3,17.0,15.1,15.4,863.0,13.7,49.87,0.0,10.1,74.1,862.1,21.6,21.6,74.1,100.0,3323.0,3321.0,25.3,23.9,24.3,20000.0,856.4,0,0
1209080,2026-08-17T13:25:05.618969+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.7,1.8,15.4,0.0,1.4,1.0,236.6,236.7,236.7,20.5,18.8,19.0,862.6,15.9,49.9,0.0,9.6,73.6,864.4,0.5,0.5,73.6,100.0,3329.0,3328.0,25.3,23.9,24.3,20000.0,856.4,0,0
1209111,2026-08-17T13:25:21.618532+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.1,0.1,1.8,1.0,244.5,245.3,245.0,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1209142,2026-08-17T13:25:36.628822+00:00,external_ems_2,bess_2,good,0.1283,normal,PCS DC current and BMS current mismatch: 28.0,0.2,3.6,3.3,28.0,0.0,1.4,1.0,228.2,228.0,228.2,38.8,36.9,35.2,861.1,30.4,49.77,0.0,21.3,73.6,864.4,2.4,1.0,73.6,100.0,3328.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0
1209173,2026-08-17T13:25:52.629807+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,248.2,248.8,248.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1209235,2026-08-17T13:26:23.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,244.8,245.7,245.3,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1209266,2026-08-17T13:26:38.618592+00:00,external_ems_2,bess_2,good,0.0257,normal,PCS DC current and BMS current mismatch: 21.6,0.3,1.8,2.8,21.6,0.0,1.4,2.0,235.6,235.9,235.9,25.4,23.7,23.6,861.6,22.2,49.82,0.0,13.2,73.6,864.4,0.6,0.6,73.6,100.0,3329.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0
1209297,2026-08-17T13:26:54.618609+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.3,0.1,1.8,1.0,238.8,238.9,239.2,0.8,0.6,0.6,867.1,-0.3,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1209328,2026-08-17T13:27:09.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,0.3,8.8,0.0,1.4,2.0,246.4,246.8,246.4,12.3,11.3,11.0,863.7,4.5,49.94,0.0,1.0,73.6,863.4,13.3,11.3,73.6,100.0,3329.0,3327.0,25.3,23.9,24.3,20000.0,856.4,0,0
1209390,2026-08-17T13:27:40.619034+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.1,4.2,0.0,1.3,1.0,239.4,239.6,239.6,21.7,20.2,20.4,862.5,17.8,49.84,0.0,9.3,73.6,862.4,22.0,21.6,73.6,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209421,2026-08-17T13:27:56.629879+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.9,1.0,235.3,235.8,236.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209452,2026-08-17T13:28:11.629962+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.3,1.0,7.2,0.0,1.3,1.0,244.8,245.1,244.9,12.7,11.6,11.4,863.7,5.7,49.94,0.0,1.0,73.6,862.7,12.9,12.6,73.6,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209483,2026-08-17T13:28:27.618778+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.9,1.0,227.1,227.4,227.4,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209545,2026-08-17T13:28:58.629019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,246.1,246.9,246.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209576,2026-08-17T13:29:13.629807+00:00,external_ems_2,bess_2,good,0.1972,normal,PCS phase current imbalance high: 16.3,0.4,16.3,0.6,2.7,0.0,1.3,1.0,233.0,232.6,232.8,27.2,25.2,10.9,863.5,3.9,49.94,0.0,1.2,73.6,864.1,1.2,1.0,73.6,100.0,3327.0,3326.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209607,2026-08-17T13:29:29.628749+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.9,1.0,243.2,243.6,243.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209638,2026-08-17T13:29:44.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,2.5,1.3,12.0,0.0,1.3,1.0,229.1,229.0,229.3,34.7,32.4,32.2,861.4,27.8,49.83,0.0,19.1,73.6,862.7,15.8,14.2,73.6,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209700,2026-08-17T13:30:15.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.7,2.0,18.6,0.0,1.3,1.0,232.7,233.1,233.1,23.7,22.0,22.3,862.1,19.8,49.85,0.0,11.1,73.6,864.1,1.2,0.8,73.6,100.0,3328.0,3327.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209731,2026-08-17T13:30:31.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.4,0.1,0.1,1.9,1.0,244.7,245.6,245.2,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209762,2026-08-17T13:30:46.618584+00:00,external_ems_2,bess_2,good,0.0673,normal,PCS DC current and BMS current mismatch: 24.2,0.1,2.9,2.9,24.2,0.0,1.3,2.0,229.9,230.0,230.0,36.2,34.3,33.3,860.8,28.8,49.79,0.0,20.1,73.6,863.7,4.6,3.9,73.6,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1209793,2026-08-17T13:31:02.628944+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,248.0,248.7,248.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209855,2026-08-17T13:31:33.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.9,1.0,228.6,228.8,229.0,0.8,0.6,0.6,867.1,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209917,2026-08-17T13:32:04.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.9,1.0,233.1,233.6,233.8,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1209948,2026-08-17T13:32:19.628901+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,1.3,14.5,0.0,1.3,1.0,244.2,244.4,244.4,12.8,11.6,11.5,863.4,7.6,49.94,0.0,1.6,73.6,862.1,22.1,22.3,73.6,100.0,3323.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210010,2026-08-17T13:32:50.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.1,0.1,0.0,1.3,1.0,246.9,247.4,247.0,12.7,11.6,11.4,863.3,6.8,49.94,0.0,1.3,73.6,863.4,6.7,6.2,73.6,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210041,2026-08-17T13:33:06.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,245.1,245.8,245.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1210072,2026-08-17T13:33:21.619774+00:00,external_ems_2,bess_2,good,0.0016,normal,PCS DC current and BMS current mismatch: 20.1,0.4,1.6,2.4,20.1,0.0,1.3,2.0,231.6,231.4,231.8,25.4,24.2,23.8,861.7,21.5,49.82,0.0,17.4,73.2,864.1,1.4,1.3,73.2,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210103,2026-08-17T13:33:37.629118+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.9,1.0,241.8,242.5,242.4,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210165,2026-08-17T13:34:08.618590+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.9,1.0,244.2,244.3,244.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210196,2026-08-17T13:34:23.628668+00:00,external_ems_2,bess_2,good,0.1908,normal,PCS DC current and BMS current mismatch: 31.9,2.2,4.7,3.3,31.9,0.0,1.3,1.0,227.9,225.8,228.0,38.5,39.9,35.2,860.4,34.0,49.76,0.0,22.5,73.2,863.7,2.1,1.6,73.2,100.0,3327.0,3326.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210227,2026-08-17T13:34:39.628668+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.0,0.1,1.9,1.0,247.9,246.5,248.4,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210258,2026-08-17T13:34:54.618570+00:00,external_ems_2,bess_2,good,0.1716,normal,PCS DC current and BMS current mismatch: 30.7,1.8,2.7,2.8,30.7,0.0,1.3,2.0,247.9,246.1,247.8,12.3,13.8,11.1,860.6,33.5,49.93,0.0,19.4,73.2,863.4,2.8,2.4,73.2,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210320,2026-08-17T13:35:25.618899+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.7,0.3,6.3,0.0,1.3,2.0,246.4,244.7,246.4,12.6,14.0,11.3,863.0,8.1,49.93,0.0,2.5,73.2,862.7,14.4,13.5,73.2,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210351,2026-08-17T13:35:41.628709+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.2,2.4,0.0,0.1,1.9,1.0,238.9,236.5,239.4,0.8,0.6,0.6,867.2,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210382,2026-08-17T13:35:56.618904+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,2.6,0.9,1.6,0.0,1.3,1.0,247.1,244.6,246.7,13.9,15.3,12.7,861.8,10.2,49.88,0.0,4.8,73.2,862.7,11.8,11.5,73.2,100.0,3324.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210475,2026-08-17T13:36:43.618909+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.9,0.3,2.4,0.0,0.1,1.9,1.0,228.5,226.4,229.3,0.9,0.6,0.7,867.2,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210506,2026-08-17T13:36:58.619354+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,2.0,0.8,5.8,0.0,1.3,2.0,246.5,245.6,246.5,12.8,13.4,11.4,862.9,8.0,49.93,0.0,2.5,73.2,862.1,13.8,15.6,73.2,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210537,2026-08-17T13:37:14.629044+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.3,0.0,0.1,1.8,1.0,244.9,244.1,245.2,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1210568,2026-08-17T13:37:29.629964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.5,1.6,17.3,0.0,1.3,2.0,245.0,244.3,245.0,12.3,12.4,10.9,863.0,5.8,49.93,0.0,2.5,73.2,861.4,23.1,23.4,73.2,100.0,3317.0,3315.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210630,2026-08-17T13:38:00.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.6,0.5,5.1,0.0,1.3,2.0,247.3,246.3,247.0,12.6,12.7,11.1,862.9,7.6,49.93,0.0,2.2,73.2,863.4,2.5,1.9,73.2,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210661,2026-08-17T13:38:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.3,0.1,1.8,1.0,245.8,245.3,246.2,0.8,0.6,0.6,867.1,-0.3,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1210692,2026-08-17T13:38:31.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,3.9,1.3,17.1,0.0,1.3,1.0,228.7,227.3,228.8,34.3,35.3,31.4,860.8,30.9,49.79,0.0,20.5,73.2,862.1,13.8,14.9,73.2,100.0,3319.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210723,2026-08-17T13:38:47.618708+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.4,0.0,0.1,1.8,1.0,249.1,249.0,249.8,0.9,0.6,0.6,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1210785,2026-08-17T13:39:18.619278+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.3,2.3,0.1,0.1,1.9,1.0,239.9,238.4,240.4,0.9,0.6,0.7,867.1,-0.1,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210816,2026-08-17T13:39:33.618568+00:00,external_ems_2,bess_2,good,0.0978,normal,PCS DC current and BMS current mismatch: 26.1,1.2,3.9,3.3,26.1,0.0,1.3,1.0,232.7,231.5,232.7,35.1,35.9,32.0,860.1,29.0,49.78,0.0,20.2,73.2,863.4,2.9,2.0,73.2,100.0,3326.0,3325.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210847,2026-08-17T13:39:49.619623+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.7,0.0,0.1,1.9,1.0,235.8,235.0,236.5,0.8,0.6,0.7,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1210878,2026-08-17T13:40:04.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.7,0.6,5.6,0.0,1.3,2.0,246.9,246.2,246.9,12.6,12.9,11.2,862.8,7.8,49.93,0.0,2.4,72.8,863.4,2.2,2.1,72.8,100.0,3324.0,3322.0,25.2,23.9,24.3,20000.0,856.4,0,0
1210971,2026-08-17T13:40:51.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.3,2.4,0.0,0.1,1.9,1.0,243.4,242.3,243.8,0.9,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1211002,2026-08-17T13:41:06.618752+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.6,0.3,3.8,0.0,1.3,2.0,248.3,247.8,248.2,12.9,13.3,11.7,862.7,9.1,49.91,0.0,2.4,72.8,862.4,12.9,10.8,72.8,100.0,3320.0,3318.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211033,2026-08-17T13:41:22.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.4,0.0,0.1,1.9,1.0,246.8,246.5,247.3,0.8,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1211095,2026-08-17T13:41:53.618631+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.7,0.0,0.1,1.9,1.0,240.6,239.8,241.1,0.8,0.6,0.7,867.2,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1211126,2026-08-17T13:42:08.628872+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.4,0.7,4.1,0.0,1.3,2.0,247.3,247.1,247.3,12.3,10.9,11.0,862.7,5.9,49.9,0.0,7.1,72.8,863.4,1.8,1.6,72.8,100.0,3326.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211157,2026-08-17T13:42:24.619405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.1,1.9,1.0,245.4,245.6,245.9,0.9,0.6,0.7,867.2,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1211188,2026-08-17T13:42:39.629753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,2.6,1.4,15.3,0.0,1.3,1.0,228.3,227.8,228.0,39.3,38.0,36.7,860.3,32.9,49.8,0.0,21.2,72.8,861.7,17.6,18.0,72.8,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211250,2026-08-17T13:43:10.618755+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,1.7,17.9,0.0,1.3,1.0,236.5,236.6,236.7,22.1,20.6,20.6,861.7,19.2,49.89,0.0,4.5,72.8,863.4,1.3,1.3,72.8,100.0,3325.0,3324.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211281,2026-08-17T13:43:26.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.9,1.0,230.4,230.8,231.2,0.8,0.6,0.7,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1211312,2026-08-17T13:43:41.618858+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,0.1,2.7,2.8,25.6,0.0,1.3,2.0,231.5,231.5,231.6,32.9,31.0,30.2,860.6,27.2,49.81,0.0,16.6,72.8,863.4,1.6,1.0,72.8,100.0,3325.0,3323.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211343,2026-08-17T13:43:57.618629+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.7,0.1,0.1,1.8,1.0,235.9,236.3,236.5,0.8,0.6,0.7,867.2,-0.1,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1211405,2026-08-17T13:44:28.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.4,0.0,0.1,1.8,1.0,229.6,229.9,230.2,0.9,0.6,0.7,867.2,0.0,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1211436,2026-08-17T13:44:43.619607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.8,10.4,0.0,1.3,1.0,245.2,244.9,245.1,15.7,13.9,14.1,862.2,11.0,49.91,0.0,4.2,72.8,861.4,21.4,22.9,72.8,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
1211498,2026-08-17T13:45:14.618636+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.1,1.9,0.0,1.2,2.0,243.9,244.2,244.2,12.8,11.6,11.4,862.8,8.7,49.94,0.0,1.7,72.8,862.7,6.8,6.2,72.8,100.0,3324.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211560,2026-08-17T13:45:45.629098+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.5,19.3,0.0,1.2,2.0,246.9,247.3,247.0,12.6,11.4,11.3,862.6,6.1,49.94,0.0,1.4,72.8,861.1,25.4,20.1,72.8,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211591,2026-08-17T13:46:01.628898+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.1,0.1,1.9,1.0,246.9,247.5,247.4,0.9,0.6,0.7,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1211622,2026-08-17T13:46:16.629051+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.9,1.8,15.6,0.0,1.2,1.0,235.1,235.2,235.3,20.5,18.6,18.7,861.6,17.2,49.89,0.0,10.8,72.8,863.4,1.6,1.2,72.8,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211653,2026-08-17T13:46:32.629497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.9,1.0,242.7,243.3,243.6,0.8,0.6,0.7,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1211715,2026-08-17T13:47:03.628889+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.7,0.0,0.1,1.9,1.0,249.7,250.1,250.2,0.9,0.6,0.7,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1211746,2026-08-17T13:47:18.618647+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.4,0.7,5.0,0.0,1.2,1.0,247.1,247.2,246.8,12.6,11.2,11.2,862.7,6.4,49.94,0.0,1.5,72.8,863.4,1.4,1.1,72.8,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211777,2026-08-17T13:47:34.618688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.3,0.0,0.1,1.9,1.0,243.6,244.3,244.3,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.4,20000.0,855.9,0,0
1211808,2026-08-17T13:47:49.618570+00:00,external_ems_2,bess_2,good,0.0176,normal,PCS DC current and BMS current mismatch: 21.1,0.1,1.8,1.9,21.1,0.0,1.2,1.0,235.6,235.7,235.7,25.6,23.8,23.9,861.2,22.6,49.85,0.0,12.1,72.5,863.1,1.5,1.2,72.5,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211870,2026-08-17T13:48:20.618639+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.4,0.3,3.2,0.0,1.2,1.0,245.0,245.5,245.0,12.7,11.4,11.3,862.7,6.9,49.94,0.0,1.4,72.5,862.4,10.1,11.0,72.5,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211901,2026-08-17T13:48:36.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.8,1.0,227.3,227.4,227.6,0.9,0.6,0.7,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1211932,2026-08-17T13:48:51.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.2,4.7,0.0,1.2,2.0,250.3,250.6,250.4,12.4,10.9,11.0,862.6,6.3,49.94,0.0,1.7,72.5,862.4,11.0,10.4,72.5,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1211963,2026-08-17T13:49:07.628871+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,243.7,244.0,244.0,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212025,2026-08-17T13:49:38.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.3,0.0,0.1,1.8,1.0,231.6,231.9,232.2,0.9,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212056,2026-08-17T13:49:53.619557+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.4,0.9,5.0,0.0,1.2,2.0,235.8,235.9,236.1,22.1,20.7,20.7,862.0,19.0,49.9,0.0,10.9,72.5,861.1,24.0,23.4,72.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212087,2026-08-17T13:50:09.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.0,0.1,1.8,1.0,246.5,247.2,247.1,0.8,0.6,0.6,867.2,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212118,2026-08-17T13:50:24.618574+00:00,external_ems_2,bess_2,good,0.1539,normal,PCS DC current and BMS current mismatch: 29.6,0.4,1.6,3.2,29.6,0.0,1.2,2.0,232.7,232.9,233.1,23.4,21.8,22.1,859.9,31.2,49.84,0.0,22.8,72.5,863.1,1.6,1.3,72.5,100.0,3325.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212180,2026-08-17T13:50:55.629434+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.2,0.1,0.5,0.0,1.2,1.0,248.8,248.7,248.5,12.2,11.0,11.0,862.6,5.4,49.9,0.0,1.4,72.5,862.7,4.9,4.9,72.5,100.0,3323.0,3322.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212211,2026-08-17T13:51:11.628860+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,244.3,244.9,244.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212242,2026-08-17T13:51:26.618564+00:00,external_ems_2,bess_2,good,0.136,normal,PCS phase voltage imbalance high: 10.3,10.3,1.2,0.8,5.5,0.0,1.2,1.0,237.2,237.4,247.5,12.3,11.1,11.1,862.6,6.9,49.94,0.0,1.7,72.5,863.4,1.4,1.3,72.5,100.0,3325.0,3324.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212273,2026-08-17T13:51:42.618627+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.8,1.0,243.6,244.4,244.3,0.9,0.6,0.7,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212335,2026-08-17T13:52:13.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.6,0.0,0.1,1.8,1.0,239.3,239.4,239.8,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212366,2026-08-17T13:52:28.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.2,3.2,0.0,1.2,2.0,247.5,247.5,247.2,12.4,10.9,10.9,862.6,6.3,49.94,0.0,1.5,72.5,862.4,9.5,8.8,72.5,100.0,3325.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212397,2026-08-17T13:52:44.618693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.7,0.1,0.1,1.8,1.0,226.6,227.1,227.3,0.8,0.6,0.6,867.2,-0.1,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1212428,2026-08-17T13:52:59.618588+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.8,0.0,0.7,0.0,1.2,2.0,245.6,245.5,245.8,15.2,13.4,13.6,862.1,11.3,49.92,0.0,3.2,72.5,862.1,12.0,12.5,72.5,100.0,3322.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212490,2026-08-17T13:53:30.619336+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,1.9,18.8,0.0,1.2,2.0,243.6,243.9,243.8,13.0,12.0,11.9,862.6,7.9,49.94,0.0,1.6,72.5,860.7,26.7,26.1,72.5,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212552,2026-08-17T13:54:01.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.3,0.6,4.5,0.0,1.2,1.0,247.7,248.2,247.8,12.6,11.4,11.3,862.5,5.9,49.94,0.0,1.8,72.5,863.1,1.4,1.1,72.5,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212583,2026-08-17T13:54:17.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,245.7,246.3,246.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1212645,2026-08-17T13:54:48.628698+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.3,2.6,0.0,0.1,1.9,1.0,246.2,246.5,246.8,0.9,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1212676,2026-08-17T13:55:03.628670+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.6,0.4,1.0,0.0,1.2,1.0,239.9,239.6,239.8,18.7,17.1,17.3,861.3,14.9,49.84,0.0,8.2,72.1,861.7,13.9,13.3,72.1,100.0,3324.0,3323.0,25.2,24.0,24.4,20000.0,856.4,0,0
1212707,2026-08-17T13:55:19.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.4,0.1,0.1,1.9,1.0,243.1,243.7,243.8,0.8,0.6,0.6,867.2,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1212738,2026-08-17T13:55:34.618558+00:00,external_ems_2,bess_2,good,0.1668,normal,PCS DC current and BMS current mismatch: 30.4,0.2,2.8,3.2,30.4,0.0,1.2,1.0,229.9,229.9,230.1,38.3,36.5,35.5,859.9,32.1,49.79,0.0,19.1,72.1,863.1,1.7,1.1,72.1,100.0,3324.0,3323.0,25.2,24.0,24.3,20000.0,856.4,0,0
1212800,2026-08-17T13:56:05.629012+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.6,5.2,0.0,1.1,2.0,246.3,246.7,246.4,12.6,11.4,11.4,862.5,6.7,49.94,0.0,1.6,72.1,863.1,1.5,1.4,72.1,100.0,3324.0,3322.0,25.2,24.1,24.4,20000.0,856.4,0,0
1212831,2026-08-17T13:56:21.630094+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.9,1.0,227.6,227.9,228.2,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,23.9,24.4,20000.0,855.9,0,0
1212862,2026-08-17T13:56:36.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.6,0.3,12.6,0.0,1.3,1.0,246.8,246.6,246.7,14.2,12.6,12.9,861.4,8.8,49.89,0.0,4.2,72.1,861.1,21.4,21.8,72.1,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1212893,2026-08-17T13:56:52.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.1,0.1,1.8,1.0,241.6,241.4,241.5,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1212955,2026-08-17T13:57:23.618618+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,248.5,248.3,248.2,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1212986,2026-08-17T13:57:38.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,17.7,0.0,1.1,2.0,245.5,245.1,245.0,12.6,11.7,11.8,862.4,7.8,49.93,0.0,11.3,72.1,860.7,25.5,25.1,72.1,100.0,3313.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1213017,2026-08-17T13:57:54.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,234.9,235.1,235.4,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213110,2026-08-17T13:58:40.619198+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.8,0.2,13.2,0.0,1.2,2.0,245.6,245.2,244.8,12.3,11.5,11.6,861.3,6.6,49.89,0.0,13.3,72.1,861.1,19.8,20.5,72.1,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213141,2026-08-17T13:58:56.629981+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,235.0,235.2,235.5,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213172,2026-08-17T13:59:11.619099+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,2.0,10.4,0.0,1.2,2.0,237.3,237.1,237.5,19.6,18.9,19.4,861.1,12.8,49.87,0.0,13.0,72.1,863.1,2.4,2.0,72.1,100.0,3324.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213203,2026-08-17T13:59:27.630196+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,245.4,245.2,245.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213265,2026-08-17T13:59:58.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.0,0.1,1.8,1.0,239.2,239.1,239.2,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213296,2026-08-17T14:00:13.629186+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.8,0.4,6.3,0.0,1.2,1.0,244.6,244.0,244.0,15.8,15.0,15.4,862.3,9.3,49.93,0.0,2.6,72.1,862.7,3.0,4.7,72.1,100.0,3324.0,3323.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213327,2026-08-17T14:00:29.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,239.8,239.4,240.0,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213358,2026-08-17T14:00:44.618912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.6,1.4,0.0,1.2,1.0,235.8,236.0,236.1,28.0,27.2,27.0,860.5,23.8,49.8,0.0,13.8,72.1,861.1,22.4,22.6,72.1,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213420,2026-08-17T14:01:15.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.9,0.8,10.3,0.0,1.2,2.0,245.7,245.4,245.3,12.3,11.4,11.5,862.2,6.4,49.93,0.0,2.2,72.1,861.4,16.7,16.2,72.1,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213451,2026-08-17T14:01:31.629604+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,234.5,234.5,234.9,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213482,2026-08-17T14:01:46.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.5,15.0,0.0,1.2,1.0,248.6,248.3,248.1,12.5,11.7,11.7,862.2,8.2,49.93,0.0,2.6,72.1,860.7,23.2,24.0,72.1,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213513,2026-08-17T14:02:02.628803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.7,0.1,0.1,1.8,1.0,246.1,246.1,246.0,0.8,0.6,0.6,867.2,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213606,2026-08-17T14:02:48.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.1,7.2,0.0,1.2,1.0,231.6,231.4,231.4,24.7,24.1,24.4,860.3,23.0,49.88,0.0,15.5,71.7,861.4,15.8,15.2,71.7,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213637,2026-08-17T14:03:04.618589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,240.9,241.1,241.3,0.8,0.6,0.7,867.1,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213668,2026-08-17T14:03:19.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.5,14.6,0.0,1.2,1.0,237.4,237.4,237.5,22.2,21.8,22.0,861.2,17.0,49.86,0.0,13.7,71.7,862.7,2.4,2.3,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213730,2026-08-17T14:03:50.618766+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.4,0.8,2.3,21.3,0.0,1.2,2.0,229.6,229.2,229.4,36.5,36.3,35.7,859.4,30.4,49.77,0.0,24.5,71.7,861.7,9.1,8.9,71.7,100.0,3319.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213761,2026-08-17T14:04:06.629537+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,249.4,249.7,249.5,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213792,2026-08-17T14:04:21.629559+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.5,5.5,0.0,1.2,1.0,246.8,246.5,246.3,12.6,11.7,11.7,862.2,7.8,49.93,0.0,2.3,71.7,862.7,2.3,2.2,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213823,2026-08-17T14:04:37.629290+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,231.7,232.1,232.5,0.8,0.6,0.6,867.1,0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213885,2026-08-17T14:05:08.629479+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,237.0,236.9,237.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213916,2026-08-17T14:05:23.628685+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,1.8,15.4,0.0,1.2,2.0,244.6,244.4,244.1,12.7,11.9,11.9,862.2,8.0,49.93,0.0,2.5,71.7,860.4,23.4,23.1,71.7,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1213947,2026-08-17T14:05:39.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.8,1.0,227.9,228.2,228.5,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1213978,2026-08-17T14:05:54.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.6,19.0,0.0,1.2,3.0,250.8,250.6,250.4,12.4,11.6,11.6,862.0,7.1,49.93,0.0,2.3,71.7,860.4,26.1,26.6,71.7,100.0,3318.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1214040,2026-08-17T14:06:25.629885+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.2,10.4,0.0,1.2,1.0,242.4,242.1,242.6,19.1,18.4,18.2,861.5,12.9,49.88,0.0,11.6,71.7,862.7,2.5,1.9,71.7,100.0,3323.0,3322.0,25.3,24.1,24.4,20000.0,856.4,0,0
1214071,2026-08-17T14:06:41.618814+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,234.6,235.2,235.5,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1214133,2026-08-17T14:07:12.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,246.1,246.0,245.7,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1214195,2026-08-17T14:07:43.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,249.4,249.6,249.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1214226,2026-08-17T14:07:58.618556+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,0.3,3.6,0.0,1.2,2.0,246.1,245.4,245.5,13.0,12.1,12.3,862.0,9.0,49.88,0.0,2.4,71.7,861.7,12.6,11.2,71.7,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214257,2026-08-17T14:08:14.628684+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.8,1.0,244.9,244.8,245.0,0.8,0.6,0.6,867.1,-0.2,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214288,2026-08-17T14:08:29.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,0.8,0.7,4.9,0.0,1.2,1.0,248.7,247.9,247.7,12.4,12.2,11.6,862.0,8.2,49.93,0.0,2.6,71.7,862.7,3.3,2.7,71.7,100.0,3323.0,3322.0,25.3,24.1,24.5,20000.0,856.4,0,0
