id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1214350,2026-08-17T14:09:00.628731+00:00,external_ems_2,bess_2,good,0.0609,normal,PCS DC current and BMS current mismatch: 23.8,0.8,2.1,1.9,23.8,0.0,1.2,1.0,235.3,235.0,235.8,29.7,30.0,27.9,860.5,26.7,49.84,0.0,11.2,71.3,862.4,2.9,2.6,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214381,2026-08-17T14:09:16.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.8,1.0,245.9,244.9,245.8,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214412,2026-08-17T14:09:31.619797+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.5,3.3,0.8,10.0,0.0,1.2,2.0,245.4,242.9,244.8,12.7,15.2,11.9,861.9,9.9,49.92,0.0,3.7,71.3,861.1,19.9,21.2,71.3,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214443,2026-08-17T14:09:47.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.0,0.2,2.3,0.0,0.1,1.8,1.0,229.2,225.8,229.8,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214505,2026-08-17T14:10:18.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.3,0.2,0.1,1.8,1.0,245.4,242.1,245.1,0.8,0.6,0.6,867.1,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214536,2026-08-17T14:10:33.619009+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.5,1.8,15.3,0.0,1.1,1.0,245.0,242.3,244.5,13.0,15.7,12.2,861.9,11.6,49.92,0.0,3.4,71.3,860.1,26.9,28.8,71.3,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1214567,2026-08-17T14:10:49.619227+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.1,0.2,2.6,0.0,0.1,1.8,1.0,234.2,230.9,235.0,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214598,2026-08-17T14:11:04.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.7,3.6,0.6,7.6,0.0,1.1,2.0,247.6,244.9,246.7,13.0,15.8,12.2,861.8,10.9,49.92,0.0,3.8,71.3,862.4,3.3,3.0,71.3,100.0,3322.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0
1214660,2026-08-17T14:11:35.618607+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.4,3.5,0.3,4.7,0.0,1.2,2.0,230.3,227.0,230.4,23.9,27.0,23.5,860.4,21.9,49.83,0.0,20.6,71.3,860.1,26.6,26.0,71.3,100.0,3314.0,3312.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214691,2026-08-17T14:11:51.618650+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.8,1.0,249.0,247.7,248.6,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214722,2026-08-17T14:12:06.619030+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,1.8,3.1,1.9,20.2,0.0,1.2,2.0,235.0,233.5,235.3,25.5,27.6,24.5,860.5,24.0,49.84,0.0,13.2,71.3,862.4,3.8,3.3,71.3,100.0,3322.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214753,2026-08-17T14:12:22.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,245.1,244.3,245.1,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214815,2026-08-17T14:12:53.628872+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,249.5,248.7,249.4,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214846,2026-08-17T14:13:08.629876+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.3,2.0,0.6,6.6,0.0,1.2,1.0,247.3,246.0,246.5,12.7,14.0,12.0,861.8,9.6,49.93,0.0,3.5,71.3,862.4,3.0,3.1,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214877,2026-08-17T14:13:24.619380+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.6,0.0,0.1,1.8,1.0,235.9,234.9,236.7,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1214908,2026-08-17T14:13:39.629671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.4,0.5,2.3,0.0,1.2,2.0,239.3,237.9,239.6,22.2,24.1,21.7,860.6,20.3,49.86,0.0,9.8,71.3,861.1,18.0,18.3,71.3,100.0,3320.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1214970,2026-08-17T14:14:10.618654+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.2,0.4,5.7,0.0,1.2,1.0,245.2,243.5,244.4,12.7,14.1,11.9,861.8,10.0,49.93,0.0,3.4,71.3,861.4,15.7,15.3,71.3,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1215001,2026-08-17T14:14:26.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.8,1.0,228.2,227.2,228.9,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215032,2026-08-17T14:14:41.619139+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.8,0.7,6.7,0.0,1.2,1.0,243.8,242.1,243.3,18.5,20.1,18.3,861.8,10.7,49.93,0.0,3.4,71.3,861.1,17.4,16.9,71.3,100.0,3319.0,3318.0,25.3,24.1,24.5,20000.0,856.4,0,0
1215063,2026-08-17T14:14:57.618925+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.7,0.2,2.3,0.0,0.1,1.8,1.0,229.0,227.9,229.6,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215125,2026-08-17T14:15:28.628832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,246.2,245.4,246.1,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215187,2026-08-17T14:15:59.618596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.3,0.0,0.1,1.8,1.0,236.5,235.3,237.3,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215218,2026-08-17T14:16:14.629802+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,2.2,0.7,13.0,0.0,1.2,2.0,238.5,237.1,238.6,21.1,22.9,20.7,861.7,17.1,49.93,0.0,11.6,70.9,862.4,4.1,3.3,70.9,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1215280,2026-08-17T14:16:45.618580+00:00,external_ems_2,bess_2,good,0.101,normal,PCS DC current and BMS current mismatch: 26.3,1.8,4.8,2.5,26.3,0.0,1.2,1.0,228.4,226.7,228.5,39.4,42.4,37.6,859.2,35.2,49.76,0.0,25.1,70.9,861.7,8.9,8.1,70.9,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1215311,2026-08-17T14:17:01.630497+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,248.5,247.7,248.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215342,2026-08-17T14:17:16.618954+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,0.4,1.0,7.1,0.0,1.2,2.0,243.5,242.1,242.5,14.8,14.4,14.7,861.4,10.0,49.92,0.0,2.6,70.9,862.4,2.9,2.6,70.9,100.0,3322.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1215373,2026-08-17T14:17:32.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,229.9,230.2,230.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215435,2026-08-17T14:18:03.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,237.0,237.0,237.4,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215466,2026-08-17T14:18:18.629642+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.5,2.7,0.0,1.3,1.0,246.1,245.5,245.4,13.0,12.2,12.2,861.9,10.0,49.93,0.0,2.5,70.9,861.4,12.7,13.5,70.9,100.0,3317.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215497,2026-08-17T14:18:34.618585+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,228.0,228.5,228.9,0.8,0.6,0.6,867.1,0.1,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215528,2026-08-17T14:18:49.618592+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.6,1.7,16.7,0.0,1.3,1.0,248.7,248.6,248.3,13.0,12.4,12.4,861.8,9.4,49.93,0.0,2.4,70.9,860.1,26.1,27.1,70.9,100.0,3315.0,3314.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215590,2026-08-17T14:19:20.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.8,0.5,5.0,0.0,1.3,2.0,244.5,244.3,244.0,12.7,11.9,11.9,861.9,7.6,49.93,0.0,2.4,70.9,862.4,2.6,2.1,70.9,100.0,3322.0,3320.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215621,2026-08-17T14:19:36.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,235.8,236.3,236.6,0.8,0.6,0.6,867.1,0.1,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215652,2026-08-17T14:19:51.629095+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.8,0.3,6.4,0.0,1.3,1.0,231.7,231.8,232.0,26.0,25.2,25.3,860.4,20.1,49.88,0.0,15.1,70.9,860.1,26.5,25.8,70.9,100.0,3310.0,3309.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215745,2026-08-17T14:20:38.628687+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,245.7,246.0,245.8,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215776,2026-08-17T14:20:53.629495+00:00,external_ems_2,bess_2,good,0.1074,normal,PCS DC current and BMS current mismatch: 26.7,0.4,1.8,2.5,26.7,0.0,1.3,2.0,229.1,228.9,229.3,41.7,41.5,39.9,859.2,34.5,49.76,0.0,23.1,70.9,861.7,7.8,7.7,70.9,100.0,3318.0,3316.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215807,2026-08-17T14:21:09.618952+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.8,1.0,250.1,250.3,250.2,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215838,2026-08-17T14:21:24.630578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,0.6,7.1,0.0,1.3,1.0,246.7,246.6,246.3,13.1,12.4,12.4,861.8,9.6,49.93,0.0,2.6,70.9,862.4,2.5,2.2,70.9,100.0,3322.0,3321.0,25.3,24.0,24.3,20000.0,856.4,0,0
1215900,2026-08-17T14:21:55.618582+00:00,external_ems_2,bess_2,good,0.0048,normal,PCS DC current and BMS current mismatch: 20.3,0.5,0.7,2.5,20.3,0.0,1.3,1.0,235.5,235.9,236.0,27.8,27.1,27.2,859.9,22.7,49.84,0.0,12.6,70.5,862.4,2.4,2.0,70.5,100.0,3322.0,3321.0,25.3,24.0,24.4,20000.0,856.4,0,0
1215931,2026-08-17T14:22:11.628677+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,234.0,234.4,234.8,0.8,0.6,0.6,867.1,0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1215962,2026-08-17T14:22:26.629093+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.8,19.7,0.0,1.3,1.0,246.8,246.5,246.2,12.5,11.5,11.5,861.9,7.6,49.93,0.0,2.6,70.5,860.1,27.3,26.2,70.5,100.0,3316.0,3315.0,25.3,24.0,24.3,20000.0,856.4,0,0
1215993,2026-08-17T14:22:42.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,227.3,227.4,227.6,0.8,0.6,0.6,867.1,-0.1,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1216055,2026-08-17T14:23:13.618690+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,236.6,236.9,237.1,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1216086,2026-08-17T14:23:28.618648+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.8,0.4,4.5,0.0,1.3,1.0,244.0,243.5,243.3,13.1,12.3,12.3,861.0,8.9,49.89,0.0,13.7,70.5,861.4,13.4,12.2,70.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216117,2026-08-17T14:23:44.618637+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,232.6,232.7,233.0,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1216148,2026-08-17T14:23:59.618558+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.6,6.3,0.0,1.3,3.0,237.0,236.9,237.1,20.4,19.9,20.3,860.7,17.4,49.87,0.0,11.8,70.5,860.1,23.7,23.7,70.5,100.0,3310.0,3307.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216241,2026-08-17T14:24:46.629707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.8,1.0,241.5,241.2,241.5,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1216272,2026-08-17T14:25:01.629344+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.2,0.8,5.8,0.0,1.3,1.0,240.2,239.5,239.5,14.3,13.1,13.6,861.6,7.8,49.93,0.0,2.3,70.5,862.4,2.0,1.5,70.5,100.0,3320.0,3319.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216303,2026-08-17T14:25:17.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.8,1.0,240.9,240.9,241.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1216365,2026-08-17T14:25:48.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.2,0.1,1.8,1.0,229.8,230.1,230.6,0.8,0.6,0.6,867.1,-0.2,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1216396,2026-08-17T14:26:03.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,1.6,12.1,0.0,1.3,2.0,237.0,237.0,237.0,20.4,19.8,20.2,860.8,14.3,49.88,0.0,7.5,70.5,862.4,2.2,1.8,70.5,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216427,2026-08-17T14:26:19.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.9,1.0,232.6,232.8,233.3,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1216458,2026-08-17T14:26:34.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.5,9.5,0.0,1.3,1.0,241.4,241.1,241.0,12.1,11.1,11.3,861.9,5.0,49.93,0.0,2.3,70.5,861.4,14.5,13.0,70.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216520,2026-08-17T14:27:05.629908+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,5.0,1.0,0.7,11.2,0.0,1.3,1.0,239.9,239.4,244.4,12.1,11.1,11.3,861.8,4.6,49.93,0.0,2.3,70.5,861.1,15.8,13.8,70.5,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216551,2026-08-17T14:27:21.629568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.9,1.0,243.9,243.9,244.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1216582,2026-08-17T14:27:36.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.6,0.1,6.2,0.0,1.3,2.0,227.0,227.1,227.3,23.2,22.6,23.0,860.0,18.2,49.89,0.0,16.9,70.5,860.1,24.4,24.9,70.5,100.0,3308.0,3306.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216613,2026-08-17T14:27:52.619371+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.9,1.0,232.1,232.5,233.0,0.8,0.6,0.6,867.1,-0.1,49.84,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1216675,2026-08-17T14:28:23.629210+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.9,1.0,242.3,242.2,242.6,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1216706,2026-08-17T14:28:38.629782+00:00,external_ems_2,bess_2,good,0.1138,normal,PCS DC current and BMS current mismatch: 27.1,0.1,1.4,3.4,27.1,0.4,1.3,1.0,225.0,225.1,225.1,40.2,40.2,38.8,859.0,29.5,49.77,0.0,22.2,70.1,862.4,2.4,1.8,70.5,100.0,3318.0,3317.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216768,2026-08-17T14:29:09.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.7,0.0,1.2,1.0,243.7,243.4,243.3,12.2,11.1,11.3,861.8,5.0,49.93,0.0,2.3,70.1,862.4,2.3,1.7,70.1,100.0,3320.0,3319.0,25.1,23.9,24.3,20000.0,856.4,0,0
1216830,2026-08-17T14:29:40.629410+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.4,9.5,0.0,1.3,2.0,231.5,231.8,232.0,28.6,27.9,28.0,860.3,24.0,49.84,0.0,10.6,70.1,861.7,14.5,13.2,70.1,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1216861,2026-08-17T14:29:56.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.4,243.3,243.8,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1216892,2026-08-17T14:30:11.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.6,0.2,2.3,0.0,1.2,2.0,243.0,242.3,242.4,20.4,19.8,20.1,860.9,14.0,49.89,0.0,4.8,70.1,861.1,16.3,13.8,70.1,100.0,3320.0,3318.0,25.1,23.9,24.3,20000.0,856.4,0,0
1216923,2026-08-17T14:30:27.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,244.0,243.8,244.4,0.8,0.6,0.6,867.1,0.0,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1216985,2026-08-17T14:30:58.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,225.5,225.8,226.4,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217016,2026-08-17T14:31:13.619247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.7,9.3,0.0,1.2,1.0,244.1,243.4,243.5,12.1,11.1,11.3,861.8,4.8,49.93,0.0,2.3,70.1,861.1,14.1,11.8,70.1,100.0,3315.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217047,2026-08-17T14:31:29.619113+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.8,1.0,243.5,243.4,243.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217078,2026-08-17T14:31:44.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.9,0.9,0.0,1.2,2.0,227.8,228.0,228.1,27.4,26.7,26.5,859.8,21.1,49.82,0.0,18.6,70.1,860.7,20.2,20.4,70.1,100.0,3316.0,3314.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217140,2026-08-17T14:32:15.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.2,17.1,0.0,1.3,1.0,230.6,230.6,230.8,23.9,23.4,23.6,860.2,19.6,49.86,0.0,14.2,70.1,862.4,2.5,1.9,70.1,100.0,3322.0,3321.0,25.2,23.9,24.3,20000.0,856.4,0,0
1217171,2026-08-17T14:32:31.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.8,1.0,241.7,241.7,242.1,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217202,2026-08-17T14:32:46.619002+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.2,0.7,2.4,20.5,0.0,1.2,2.0,227.0,227.1,227.2,41.1,40.7,40.4,859.0,31.4,49.77,0.0,20.8,70.1,861.4,10.9,1.8,70.1,100.0,3317.0,3315.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217233,2026-08-17T14:33:02.628918+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,245.0,244.6,245.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217295,2026-08-17T14:33:33.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.1,0.1,1.8,1.0,227.8,227.7,228.5,0.8,0.6,0.6,867.1,-0.1,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217326,2026-08-17T14:33:48.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.8,6.1,0.0,1.3,2.0,237.4,237.3,237.5,19.3,18.8,19.2,860.9,12.6,49.89,0.0,7.1,70.1,861.7,6.5,10.0,70.1,100.0,3322.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1217357,2026-08-17T14:34:04.619081+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.8,1.0,231.3,231.4,232.0,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217388,2026-08-17T14:34:19.628769+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.8,11.2,0.0,1.3,1.0,241.5,241.0,240.9,12.1,11.1,11.3,861.9,5.0,49.94,0.0,2.2,70.1,861.1,16.2,12.1,70.1,100.0,3317.0,3316.0,25.2,23.9,24.3,20000.0,856.4,0,0
1217450,2026-08-17T14:34:50.618577+00:00,external_ems_2,bess_2,good,0.0641,normal,PCS DC current and BMS current mismatch: 24.0,0.5,1.0,2.1,24.0,0.0,1.2,2.0,245.0,244.5,244.5,12.1,11.1,11.3,861.8,4.7,49.94,0.0,2.2,70.1,859.7,28.7,26.5,70.1,100.0,3313.0,3311.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217481,2026-08-17T14:35:06.619436+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.9,243.4,243.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217512,2026-08-17T14:35:21.629233+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,2.9,0.0,1.3,1.0,244.1,243.5,243.5,12.1,11.1,11.2,861.8,4.9,49.94,0.0,6.5,70.1,862.4,2.0,1.6,70.1,100.0,3321.0,3320.0,25.2,23.9,24.3,20000.0,856.4,0,0
1217543,2026-08-17T14:35:37.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,242.9,242.7,243.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217605,2026-08-17T14:36:08.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,242.2,241.5,242.1,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217636,2026-08-17T14:36:23.618603+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,0.9,1.1,9.8,0.0,1.2,2.0,238.2,237.6,237.5,16.8,15.9,16.6,861.3,11.8,49.86,0.0,5.7,69.7,862.4,2.0,1.9,69.7,100.0,3322.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217667,2026-08-17T14:36:39.629008+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.8,1.0,241.4,241.2,241.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217698,2026-08-17T14:36:54.629426+00:00,external_ems_2,bess_2,good,0.1315,normal,PCS DC current and BMS current mismatch: 28.2,0.1,1.2,2.8,28.2,0.0,1.2,1.0,227.0,226.9,227.0,36.7,37.5,36.3,859.6,30.7,49.79,0.0,17.3,69.7,862.4,2.5,1.8,69.7,100.0,3321.0,3320.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217760,2026-08-17T14:37:25.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.6,3.0,0.0,1.2,1.0,243.0,242.4,242.3,12.1,11.1,11.3,861.8,5.3,49.94,0.0,2.2,69.7,862.4,2.3,1.6,69.7,100.0,3322.0,3321.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217822,2026-08-17T14:37:56.618581+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.0,2.2,0.0,1.1,1.0,242.5,241.6,241.7,13.4,12.4,12.9,861.7,6.8,49.89,0.0,2.2,69.7,861.7,9.0,7.5,69.7,100.0,3321.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1217853,2026-08-17T14:38:12.628742+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,230.4,230.6,231.1,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1217915,2026-08-17T14:38:43.629405+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.8,1.0,226.8,227.1,227.8,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1217946,2026-08-17T14:38:58.618576+00:00,external_ems_2,bess_2,good,0.0064,normal,PCS DC current and BMS current mismatch: 20.4,0.8,1.0,1.7,20.4,0.0,1.2,2.0,244.1,243.3,243.3,12.1,11.1,11.3,861.8,4.8,49.93,0.0,2.2,69.7,860.1,25.2,25.2,69.7,100.0,3317.0,3315.0,25.1,23.9,24.3,20000.0,856.4,0,0
1217977,2026-08-17T14:39:14.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.1,242.6,243.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.6,20000.0,855.9,0,0
1218008,2026-08-17T14:39:29.618564+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.2,1.3,2.4,24.6,0.0,1.1,2.0,224.5,224.7,224.6,35.3,34.3,34.0,860.0,26.7,49.8,0.0,23.2,69.7,862.4,2.1,1.9,69.7,100.0,3322.0,3320.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218070,2026-08-17T14:40:00.628826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.8,0.1,3.7,0.0,1.2,1.0,230.6,230.5,230.5,26.1,25.3,25.5,860.6,22.2,49.86,0.0,7.3,69.7,860.7,18.5,18.4,69.7,100.0,3314.0,3313.0,25.2,24.0,24.3,20000.0,856.4,0,0
1218101,2026-08-17T14:40:16.618582+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.9,1.0,241.4,241.2,241.6,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1218132,2026-08-17T14:40:31.619237+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,2.0,12.4,0.0,1.2,1.0,233.6,233.3,233.5,20.9,20.6,20.8,860.4,14.8,49.85,0.0,12.0,69.7,862.4,2.4,1.7,69.7,100.0,3322.0,3321.0,25.2,24.0,24.3,20000.0,856.4,0,0
1218163,2026-08-17T14:40:47.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,241.2,240.7,241.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218225,2026-08-17T14:41:18.629230+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,234.9,234.8,235.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218256,2026-08-17T14:41:33.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.7,11.2,0.0,1.1,2.0,243.9,243.0,243.0,12.1,11.1,11.3,861.8,4.7,49.94,0.0,2.2,69.7,861.1,15.9,12.3,69.7,100.0,3319.0,3317.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218287,2026-08-17T14:41:49.619725+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.8,1.0,224.2,224.3,225.2,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218380,2026-08-17T14:42:35.630856+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.8,1.0,2.1,23.1,0.0,1.1,2.0,241.6,240.8,241.0,12.1,12.3,11.3,861.8,4.6,49.93,0.0,2.7,69.7,859.7,27.7,27.0,69.7,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218411,2026-08-17T14:42:51.629864+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.6,0.1,0.1,1.8,1.0,230.3,228.0,231.2,0.8,0.6,0.6,867.1,-0.1,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218442,2026-08-17T14:43:06.629182+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.3,3.2,0.1,6.7,0.0,1.1,1.0,245.0,241.7,244.2,12.2,14.5,11.3,861.5,6.6,49.93,0.0,3.4,69.3,861.4,13.3,12.1,69.3,100.0,3319.0,3318.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218473,2026-08-17T14:43:22.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.3,0.0,0.1,1.8,1.0,242.6,239.3,242.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218535,2026-08-17T14:43:53.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.1,0.1,1.8,1.0,243.0,239.5,242.6,0.8,0.6,0.6,867.1,0.1,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218566,2026-08-17T14:44:08.619435+00:00,external_ems_2,bess_2,good,0.0523,normal,PCS phase current imbalance high: 10.2,4.0,10.2,0.4,5.9,0.0,1.2,1.0,232.8,228.9,232.9,21.5,24.9,14.7,861.1,10.4,49.92,0.0,3.3,69.3,860.7,16.3,15.0,69.3,100.0,3313.0,3312.0,25.2,24.0,24.3,20000.0,856.4,0,0
1218597,2026-08-17T14:44:24.619477+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.6,0.2,0.1,1.8,1.0,242.4,238.9,242.3,0.8,0.6,0.6,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218628,2026-08-17T14:44:39.619139+00:00,external_ems_2,bess_2,good,0.1523,normal,PCS DC current and BMS current mismatch: 29.5,4.5,6.5,3.7,29.5,0.0,1.1,1.0,226.8,222.3,226.7,39.7,43.4,36.9,858.7,32.5,49.76,0.0,23.1,69.3,862.4,3.0,3.1,69.3,100.0,3320.0,3319.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218690,2026-08-17T14:45:10.629015+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.9,2.9,0.6,3.0,0.0,1.2,1.0,244.7,241.8,243.8,12.1,14.2,11.3,861.5,6.3,49.93,0.0,3.3,69.3,862.1,3.3,2.9,69.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1218721,2026-08-17T14:45:26.629874+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.2,2.6,0.1,0.1,1.8,1.0,240.7,238.8,240.5,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218752,2026-08-17T14:45:41.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,0.5,8.5,0.0,1.2,1.0,243.5,241.5,242.5,12.2,13.4,11.4,861.6,6.2,49.93,0.0,3.1,69.3,861.1,14.7,12.2,69.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1218783,2026-08-17T14:45:57.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.8,1.0,232.7,231.5,233.5,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218876,2026-08-17T14:46:43.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,2.0,1.5,17.1,0.0,1.1,2.0,241.1,239.4,240.3,12.1,13.3,11.3,861.6,5.8,49.93,0.0,3.1,69.3,860.1,22.9,23.2,69.3,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1218907,2026-08-17T14:46:59.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.4,0.0,0.1,1.8,1.0,226.9,225.5,227.8,0.9,0.6,0.7,867.2,0.0,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1218938,2026-08-17T14:47:14.618598+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.5,3.2,0.0,1.2,1.0,244.5,242.7,243.5,12.1,13.2,11.3,861.6,6.0,49.93,0.0,3.1,69.3,862.1,2.8,2.6,69.3,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219000,2026-08-17T14:47:45.629928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,3.8,0.3,1.6,0.0,1.2,1.0,227.2,225.4,227.4,31.3,33.8,30.0,860.4,27.3,49.84,0.0,18.1,69.3,860.1,25.7,23.8,69.3,100.0,3312.0,3311.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219031,2026-08-17T14:48:01.618606+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.8,0.2,2.3,0.0,0.1,1.8,1.0,236.3,235.2,237.0,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1219062,2026-08-17T14:48:16.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.9,2.2,1.9,18.2,0.0,1.2,1.0,231.9,230.1,232.0,24.2,26.3,24.1,860.2,21.2,49.84,0.0,13.3,69.3,862.1,3.0,2.7,69.3,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219093,2026-08-17T14:48:32.618615+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.9,0.3,2.4,0.0,0.1,1.8,1.0,241.5,239.6,241.0,0.9,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1219155,2026-08-17T14:49:03.618671+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.3,0.0,0.1,1.8,1.0,243.8,242.3,243.6,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1219186,2026-08-17T14:49:18.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.0,0.2,3.2,0.0,1.2,1.0,243.4,241.4,242.4,12.1,13.3,11.3,861.5,5.9,49.93,0.0,3.1,68.9,861.7,9.1,8.7,68.9,100.0,3321.0,3320.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219217,2026-08-17T14:49:34.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.5,0.3,2.6,0.0,0.1,1.8,1.0,227.2,226.0,228.5,0.9,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.2,24.6,20000.0,855.9,0,0
1219248,2026-08-17T14:49:49.619096+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.3,2.2,18.0,0.0,1.2,1.0,234.0,232.3,234.1,24.4,26.4,24.1,860.2,20.9,49.85,0.0,11.0,68.9,862.4,2.9,2.9,68.9,100.0,3319.0,3318.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219310,2026-08-17T14:50:20.618792+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.4,1.2,0.9,11.1,0.0,1.2,1.0,241.4,240.0,240.7,12.1,12.5,11.3,861.6,5.2,49.93,0.0,2.7,68.9,860.7,16.3,14.0,68.9,100.0,3320.0,3319.0,25.2,24.0,24.3,20000.0,856.4,0,0
1219341,2026-08-17T14:50:36.629589+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.9,1.0,226.5,226.4,227.0,0.8,0.6,0.7,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1219403,2026-08-17T14:51:07.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.7,0.0,0.1,1.9,1.0,243.0,242.8,243.2,0.9,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.6,20000.0,855.9,0,0
1219465,2026-08-17T14:51:38.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.7,0.0,0.1,1.9,1.0,242.3,242.2,242.4,0.9,0.6,0.7,867.2,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,26.0,24.1,24.5,20000.0,855.9,0,0
1219496,2026-08-17T14:51:53.619400+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.2,0.8,3.7,0.0,1.1,2.0,225.9,226.1,226.3,34.3,34.1,34.3,859.6,23.8,49.79,0.0,19.5,68.9,860.4,20.1,21.7,68.9,100.0,3311.0,3309.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219527,2026-08-17T14:52:09.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.3,2.3,0.2,0.1,1.8,1.0,245.9,245.4,245.8,0.9,0.6,0.7,867.1,-0.2,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219558,2026-08-17T14:52:24.628798+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,1.8,13.4,0.0,1.1,1.0,232.7,232.5,232.4,21.0,20.7,21.0,860.6,15.4,49.85,0.0,9.2,68.9,862.4,2.0,1.9,68.9,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219621,2026-08-17T14:52:56.628790+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.6,0.0,0.1,1.8,1.0,243.7,243.5,243.8,0.9,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219652,2026-08-17T14:53:11.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.3,0.0,1.1,1.0,243.8,243.3,243.3,12.1,11.1,11.3,861.7,4.4,49.94,0.0,2.2,68.9,862.4,2.1,1.7,68.9,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219683,2026-08-17T14:53:27.629927+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,225.6,226.0,226.5,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219714,2026-08-17T14:53:42.628945+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,12.8,0.0,1.1,1.0,243.0,242.4,242.4,12.1,11.1,11.3,861.7,4.6,49.94,0.0,2.2,68.9,861.1,17.4,13.6,68.9,100.0,3316.0,3315.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219776,2026-08-17T14:54:13.618964+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.2,6.3,0.0,1.1,2.0,241.9,241.2,241.4,14.5,13.5,14.0,861.3,8.1,49.89,0.0,3.1,68.9,861.1,14.4,11.4,68.9,100.0,3319.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219807,2026-08-17T14:54:29.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.7,0.0,0.1,1.8,1.0,238.4,238.2,238.6,0.8,0.6,0.6,867.2,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219838,2026-08-17T14:54:44.618582+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.9,1.0,2.1,20.5,0.0,1.1,2.0,241.7,240.9,240.8,12.1,11.1,11.3,861.8,5.2,49.94,0.0,2.2,68.9,859.7,25.7,26.2,68.9,100.0,3308.0,3306.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219869,2026-08-17T14:55:00.628691+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.8,1.0,230.5,230.8,231.3,0.8,0.6,0.7,867.1,0.0,49.87,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219931,2026-08-17T14:55:31.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.8,1.0,242.0,241.9,242.1,0.8,0.6,0.7,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.1,24.5,20000.0,855.9,0,0
1219962,2026-08-17T14:55:46.630136+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.6,6.3,0.0,1.1,1.0,224.5,224.5,224.4,35.8,35.0,34.3,859.8,26.9,49.82,0.0,19.8,68.9,860.4,20.6,21.7,68.9,100.0,3315.0,3314.0,25.2,24.1,24.4,20000.0,856.4,0,0
1219993,2026-08-17T14:56:02.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.3,0.1,0.1,1.9,1.0,245.2,245.2,245.3,0.8,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.0,24.5,20000.0,855.9,0,0
1220024,2026-08-17T14:56:17.628668+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.4,2.1,19.6,0.0,1.1,1.0,232.0,231.8,232.1,24.9,24.5,24.5,860.3,21.7,49.85,0.0,12.3,68.6,862.4,2.1,1.6,68.6,100.0,3321.0,3320.0,25.2,24.1,24.4,20000.0,856.4,0,0
1220086,2026-08-17T14:56:48.618578+00:00,external_ems_2,bess_2,good,0.1171,normal,PCS DC current and BMS current mismatch: 27.3,0.1,1.1,2.7,27.3,0.0,1.1,2.0,227.7,227.6,227.7,37.1,37.0,36.0,859.4,29.9,49.77,0.0,20.4,68.6,862.1,2.6,1.5,68.6,100.0,3320.0,3318.0,25.2,24.1,24.4,20000.0,856.4,0,0
1220117,2026-08-17T14:57:04.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,235.3,235.1,235.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220148,2026-08-17T14:57:19.629171+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.3,8.4,0.0,1.2,1.0,243.2,242.4,242.3,12.1,11.1,11.3,861.7,4.6,49.94,0.0,2.2,68.6,861.4,13.0,12.0,68.6,100.0,3320.0,3319.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220179,2026-08-17T14:57:35.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.4,0.0,0.1,1.8,1.0,224.9,225.0,225.5,0.8,0.6,0.7,867.2,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220241,2026-08-17T14:58:06.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,238.4,238.1,238.4,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220272,2026-08-17T14:58:21.629573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,8.7,0.0,1.1,1.0,241.4,240.9,240.9,12.1,11.1,11.3,861.8,4.3,49.94,0.0,2.2,68.6,861.1,13.0,12.4,68.6,100.0,3318.0,3317.0,25.2,24.1,24.4,20000.0,856.4,0,0
1220303,2026-08-17T14:58:37.619265+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.8,1.0,230.3,230.5,230.9,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220334,2026-08-17T14:58:52.618634+00:00,external_ems_2,bess_2,good,0.0032,normal,PCS DC current and BMS current mismatch: 20.2,0.6,1.0,1.7,20.2,0.0,1.2,2.0,241.0,240.5,240.4,12.1,11.1,11.3,861.8,4.8,49.94,0.0,2.2,68.6,860.1,25.0,24.5,68.6,100.0,3315.0,3313.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220396,2026-08-17T14:59:23.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.1,16.1,0.0,1.2,1.0,233.5,233.4,233.4,24.2,23.7,23.9,860.3,18.5,49.85,0.0,10.8,68.6,862.4,2.4,1.9,68.6,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220458,2026-08-17T14:59:54.629492+00:00,external_ems_2,bess_2,good,0.085,normal,PCS DC current and BMS current mismatch: 25.3,0.2,0.2,3.0,25.3,0.0,1.2,2.0,225.2,225.2,225.4,37.6,37.6,37.4,859.1,30.8,49.78,0.0,23.6,68.6,862.1,5.5,5.2,68.6,100.0,3318.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220489,2026-08-17T15:00:10.618633+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,244.4,243.9,244.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220551,2026-08-17T15:00:41.619550+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,229.1,229.3,229.9,0.8,0.6,0.7,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220582,2026-08-17T15:00:56.629076+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS DC current and BMS current mismatch: 27.2,0.1,1.1,2.9,27.2,0.0,1.2,1.0,227.2,227.2,227.3,37.9,37.5,36.8,859.5,29.2,49.79,0.0,18.6,68.6,862.4,2.0,1.9,68.6,100.0,3321.0,3320.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220613,2026-08-17T15:01:12.628702+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.3,0.0,0.1,1.8,1.0,230.0,230.4,231.0,0.8,0.6,0.7,867.1,0.0,49.9,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220644,2026-08-17T15:01:27.618673+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.7,10.1,0.0,1.2,1.0,243.1,242.3,242.3,12.1,11.1,11.2,861.8,4.8,49.94,0.0,2.2,68.6,861.1,14.9,13.6,68.6,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220706,2026-08-17T15:01:58.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,9.0,0.0,1.2,2.0,242.9,242.6,242.4,12.9,11.9,12.3,860.8,5.9,49.9,0.0,3.5,68.6,861.1,14.9,12.8,68.6,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220737,2026-08-17T15:02:14.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.8,1.0,230.7,230.8,231.4,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220768,2026-08-17T15:02:29.619594+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,4.2,0.0,1.2,1.0,241.5,240.9,240.9,12.1,11.1,11.3,861.8,5.0,49.94,0.0,2.2,68.6,861.7,9.2,6.8,68.6,100.0,3315.0,3314.0,25.3,24.1,24.4,20000.0,856.4,0,0
1220799,2026-08-17T15:02:45.618648+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.8,1.0,227.2,227.3,227.8,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220861,2026-08-17T15:03:16.618796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.2,0.1,1.8,1.0,242.9,242.5,242.8,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1220892,2026-08-17T15:03:31.618572+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.4,0.3,2.3,24.4,0.0,1.2,1.0,226.1,226.2,226.5,33.4,33.3,33.6,860.1,26.8,49.8,0.0,19.7,68.2,862.4,2.4,1.8,68.2,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1220923,2026-08-17T15:03:47.630418+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,237.3,237.5,237.8,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221016,2026-08-17T15:04:33.629049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.1,1.1,8.1,0.0,1.2,1.0,238.9,238.1,238.2,16.0,14.9,15.5,861.3,10.2,49.92,0.0,2.2,68.2,862.4,2.1,1.8,68.2,100.0,3321.0,3320.0,25.3,24.1,24.5,20000.0,856.4,0,0
1221047,2026-08-17T15:04:49.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.8,1.0,241.1,240.6,240.8,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221078,2026-08-17T15:05:04.618645+00:00,external_ems_2,bess_2,good,0.0321,normal,PCS DC current and BMS current mismatch: 22.0,0.2,1.0,2.3,22.0,0.0,1.2,2.0,230.6,230.6,230.8,29.5,29.0,28.5,859.8,24.5,49.79,0.0,15.8,68.2,862.1,2.5,2.0,68.2,100.0,3319.0,3317.0,25.3,24.1,24.5,20000.0,856.4,0,0
1221109,2026-08-17T15:05:20.618641+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.8,1.0,234.9,234.7,235.3,0.8,0.6,0.6,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221171,2026-08-17T15:05:51.629317+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,1.8,1.0,237.0,235.9,237.4,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221202,2026-08-17T15:06:06.618644+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.5,1.8,1.4,10.2,0.0,1.1,1.0,232.1,231.1,232.6,24.8,26.5,24.7,860.0,21.5,49.81,0.0,14.2,68.2,861.4,11.3,10.3,68.2,100.0,3318.0,3317.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221233,2026-08-17T15:06:22.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.9,0.2,2.3,0.1,0.1,1.8,1.0,233.3,230.3,234.2,0.8,0.6,0.6,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221264,2026-08-17T15:06:37.618581+00:00,external_ems_2,bess_2,good,0.0305,normal,PCS DC current and BMS current mismatch: 21.9,4.0,3.3,1.1,21.9,0.0,1.1,1.0,243.1,239.1,242.0,12.1,14.7,11.4,861.5,6.2,49.93,0.0,3.3,68.2,860.4,28.1,28.4,68.2,100.0,3316.0,3315.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221326,2026-08-17T15:07:08.618565+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.7,3.4,0.3,8.3,0.0,1.1,1.0,246.3,242.6,245.3,12.1,14.7,11.3,861.4,6.8,49.9,0.0,3.4,68.2,861.1,15.1,14.6,68.2,100.0,3315.0,3314.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221357,2026-08-17T15:07:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.2,0.2,2.3,0.1,0.1,1.8,1.0,240.4,237.2,240.3,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221388,2026-08-17T15:07:39.618631+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,4.3,3.4,1.8,21.0,0.0,1.1,1.0,234.6,230.3,234.1,12.1,14.8,11.4,861.5,6.5,49.93,0.0,8.3,68.2,859.7,27.5,27.0,68.2,100.0,3313.0,3312.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221419,2026-08-17T15:07:55.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.6,0.0,0.1,1.8,1.0,232.7,228.8,233.6,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1221512,2026-08-17T15:08:41.629825+00:00,external_ems_2,bess_2,good,0.17,normal,PCS DC current and BMS current mismatch: 30.6,2.7,5.3,2.8,30.6,0.0,1.1,1.0,225.6,223.1,225.8,40.4,43.8,38.5,859.3,34.0,49.77,0.0,23.7,68.2,862.1,3.4,2.8,68.2,100.0,3320.0,3319.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221543,2026-08-17T15:08:57.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.7,1.0,245.0,243.8,245.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1221574,2026-08-17T15:09:12.628677+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,1.4,9.7,0.0,1.1,2.0,235.0,233.2,234.8,18.1,19.9,18.0,860.7,13.4,49.89,0.0,3.1,68.2,862.1,3.7,2.9,68.2,100.0,3320.0,3318.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221636,2026-08-17T15:09:43.630713+00:00,external_ems_2,bess_2,good,0.0898,normal,PCS DC current and BMS current mismatch: 25.6,1.8,3.9,2.6,25.6,0.0,1.1,1.0,230.0,228.2,229.9,33.6,35.8,31.9,859.5,28.5,49.81,0.0,17.5,67.8,862.1,2.9,4.3,67.8,100.0,3321.0,3320.0,25.3,24.2,24.5,20000.0,856.4,0,0
1221667,2026-08-17T15:09:59.618563+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.3,0.2,0.1,1.7,1.0,243.3,241.9,243.1,0.8,0.6,0.6,867.1,-0.2,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
