id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1229116,2026-08-17T16:12:03.618571+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.8,10.5,0.0,1.2,1.0,245.7,244.9,244.9,12.0,11.0,11.2,860.9,4.8,49.93,0.0,2.2,64.3,860.1,15.3,13.9,64.3,100.0,3317.0,3316.0,25.3,24.1,24.4,20000.0,856.4,0,0
1229147,2026-08-17T16:12:19.629922+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,243.6,243.4,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229178,2026-08-17T16:12:34.618745+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.9,20.5,0.0,1.2,2.0,229.2,229.0,229.3,12.1,11.1,11.3,861.0,4.3,49.92,0.0,11.3,64.3,859.1,24.8,25.3,64.3,100.0,3314.0,3312.0,25.3,24.1,24.4,20000.0,856.4,0,0
1229240,2026-08-17T16:13:05.618579+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.9,10.1,0.0,1.2,1.0,236.5,236.0,236.0,18.2,17.5,18.0,859.8,12.3,49.87,0.0,10.0,64.3,861.7,2.2,1.5,64.3,100.0,3318.0,3317.0,25.3,24.1,24.4,20000.0,856.4,0,0
1229271,2026-08-17T16:13:21.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.8,1.0,241.8,241.7,242.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229302,2026-08-17T16:13:36.629498+00:00,external_ems_2,bess_2,good,0.0706,normal,PCS DC current and BMS current mismatch: 24.4,0.3,1.8,2.4,24.4,0.0,1.2,2.0,224.4,224.6,224.7,40.5,40.9,39.1,858.3,31.5,49.77,0.0,22.7,64.3,860.7,7.1,6.8,64.3,100.0,3317.0,3315.0,25.3,24.1,24.4,20000.0,856.4,0,0
1229333,2026-08-17T16:13:52.618595+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.8,1.0,244.9,244.7,245.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229426,2026-08-17T16:14:38.629247+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.5,1.7,16.0,0.0,1.3,1.0,230.4,230.5,230.9,30.9,30.4,30.4,859.0,25.0,49.83,0.0,15.2,64.3,860.7,9.0,8.9,64.3,100.0,3318.0,3317.0,25.3,24.0,24.4,20000.0,856.4,0,0
1229457,2026-08-17T16:14:54.618642+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.1,0.1,1.8,1.0,232.2,232.4,233.1,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229488,2026-08-17T16:15:09.629135+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.2,6.8,0.0,1.2,2.0,242.2,241.7,241.6,12.1,11.1,11.3,860.9,4.4,49.94,0.0,2.2,64.3,860.7,11.2,10.3,64.3,100.0,3315.0,3313.0,25.2,24.0,24.4,20000.0,856.4,0,0
1229550,2026-08-17T16:15:40.618575+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.6,1.0,1.8,23.6,0.0,1.2,1.0,241.7,241.2,241.1,12.1,11.1,11.2,860.9,3.9,49.94,0.0,2.2,64.3,859.1,27.5,26.8,64.3,100.0,3316.0,3315.0,25.2,24.0,24.4,20000.0,856.4,0,0
1229581,2026-08-17T16:15:56.619026+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.1,0.1,1.8,1.0,227.3,227.0,227.6,0.8,0.6,0.6,867.1,-0.1,49.79,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229612,2026-08-17T16:16:11.629513+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,11.3,0.0,1.2,2.0,245.5,244.9,244.9,12.0,11.1,11.2,860.8,4.9,49.94,0.0,2.2,64.3,860.1,16.2,13.6,64.3,100.0,3313.0,3311.0,25.2,24.0,24.4,20000.0,856.4,0,0
1229643,2026-08-17T16:16:27.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.9,243.4,243.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229705,2026-08-17T16:16:58.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.8,1.0,236.8,237.1,237.5,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229736,2026-08-17T16:17:13.618590+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,1.6,18.3,0.0,1.2,2.0,230.4,230.2,230.2,24.6,24.0,24.2,859.8,20.5,49.87,0.0,13.1,64.3,861.4,2.2,1.9,64.3,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1229767,2026-08-17T16:17:29.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.8,1.0,241.6,241.1,241.5,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,23.9,24.3,20000.0,855.9,0,0
1229798,2026-08-17T16:17:44.618567+00:00,external_ems_2,bess_2,good,0.1187,normal,PCS DC current and BMS current mismatch: 27.4,0.2,2.1,2.9,27.4,0.0,1.2,2.0,224.4,224.6,224.6,39.5,39.2,37.4,858.2,30.3,49.77,0.0,23.8,63.8,861.1,2.9,3.3,63.8,100.0,3316.0,3314.0,25.2,24.0,24.3,20000.0,856.4,0,0
1229860,2026-08-17T16:18:15.618632+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,2.7,0.0,1.2,2.0,244.0,243.6,243.5,12.1,11.1,11.3,860.8,4.9,49.94,0.0,2.2,63.8,861.4,2.2,1.8,63.8,100.0,3318.0,3316.0,25.2,24.0,24.3,20000.0,856.4,0,0
1229891,2026-08-17T16:18:31.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,1.0,227.0,227.2,227.8,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1229953,2026-08-17T16:19:02.628793+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.7,1.0,230.8,231.0,231.7,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230015,2026-08-17T16:19:33.618795+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,225.2,225.4,226.0,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230046,2026-08-17T16:19:48.618580+00:00,external_ems_2,bess_2,good,0.0417,normal,PCS DC current and BMS current mismatch: 22.6,0.6,0.9,1.7,22.6,0.0,1.1,2.0,245.3,244.8,244.7,12.0,11.1,11.2,860.8,4.6,49.94,0.0,2.2,63.8,859.1,27.2,25.7,63.8,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230077,2026-08-17T16:20:04.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.3,2.3,0.0,0.1,1.7,1.0,243.6,243.5,243.8,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230108,2026-08-17T16:20:19.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.6,2.4,0.0,1.1,2.0,244.1,243.7,243.6,12.0,11.1,11.2,860.8,4.5,49.94,0.0,2.2,63.8,861.4,2.1,1.8,63.8,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230170,2026-08-17T16:20:50.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,2.2,17.1,0.0,1.1,1.0,225.5,225.6,226.0,35.2,35.9,35.6,858.5,25.9,49.82,0.0,19.5,63.8,860.7,8.8,8.1,63.8,100.0,3315.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230201,2026-08-17T16:21:06.628696+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,241.4,241.2,241.7,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230232,2026-08-17T16:21:21.618713+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,2.0,17.9,0.0,1.1,2.0,230.4,230.5,230.6,23.7,23.2,23.2,859.4,19.9,49.85,0.0,11.1,63.8,861.4,2.0,1.8,63.8,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230263,2026-08-17T16:21:37.619322+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,241.1,240.7,240.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230325,2026-08-17T16:22:08.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,243.9,243.7,244.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230356,2026-08-17T16:22:23.629314+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.6,13.1,0.0,1.2,2.0,243.9,243.4,243.4,12.1,11.1,11.2,860.8,4.6,49.94,0.0,2.2,63.8,861.4,17.7,14.0,63.8,100.0,3318.0,3316.0,25.1,23.9,24.3,20000.0,856.4,0,0
1230387,2026-08-17T16:22:39.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.7,1.0,225.2,225.5,226.1,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.3,20000.0,855.9,0,0
1230418,2026-08-17T16:22:54.618635+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,0.6,0.5,2.6,0.0,1.1,2.0,235.8,235.8,235.8,20.0,19.4,20.0,859.6,13.0,49.88,0.0,8.6,63.8,860.1,15.6,13.3,63.8,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230480,2026-08-17T16:23:25.628696+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,1.4,18.8,0.0,1.1,2.0,241.6,241.0,240.9,12.2,11.1,11.3,860.8,4.4,49.94,0.0,2.2,63.8,859.4,23.2,22.1,63.8,100.0,3311.0,3309.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230511,2026-08-17T16:23:41.618584+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,1.0,225.0,225.1,225.7,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230542,2026-08-17T16:23:56.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.0,1.1,0.0,1.1,2.0,245.2,244.7,244.7,12.0,11.1,11.2,860.7,4.8,49.94,0.0,2.2,63.8,860.7,5.9,5.9,63.8,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230573,2026-08-17T16:24:12.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,239.5,239.0,239.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230635,2026-08-17T16:24:43.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.2,2.6,0.0,0.1,1.7,1.0,230.5,230.9,231.7,0.8,0.6,0.6,867.1,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230666,2026-08-17T16:24:58.628720+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.5,0.5,12.1,0.0,1.2,1.0,234.2,234.1,234.3,20.3,19.8,20.0,859.6,14.3,49.87,0.0,13.0,63.4,859.1,26.4,25.4,63.4,100.0,3308.0,3307.0,25.1,23.9,24.3,20000.0,856.4,0,0
1230697,2026-08-17T16:25:14.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.7,1.0,242.5,242.4,242.8,0.8,0.6,0.6,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230728,2026-08-17T16:25:29.618567+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS DC current and BMS current mismatch: 26.4,2.1,1.2,3.3,26.4,0.0,1.1,2.0,226.6,226.8,224.7,39.3,38.4,38.1,858.1,28.6,49.77,0.0,23.4,63.4,861.4,2.2,1.8,63.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230790,2026-08-17T16:26:00.618995+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,0.3,2.5,20.5,0.0,1.1,2.0,227.1,226.8,226.9,36.5,36.5,36.2,858.2,29.7,49.79,0.0,19.5,63.4,860.7,9.2,7.2,63.4,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230821,2026-08-17T16:26:16.629331+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,245.4,244.9,245.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230852,2026-08-17T16:26:31.628787+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,2.4,0.0,1.1,2.0,243.0,242.4,242.4,12.0,11.1,11.2,860.7,4.6,49.94,0.0,2.2,63.4,861.4,2.2,1.3,63.4,100.0,3318.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1230883,2026-08-17T16:26:47.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,228.2,228.4,229.0,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1230945,2026-08-17T16:27:18.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,230.1,230.5,230.9,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231007,2026-08-17T16:27:49.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.7,1.0,224.7,224.6,225.0,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231038,2026-08-17T16:28:04.618719+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.0,0.4,2.8,0.0,1.0,2.0,246.4,245.8,245.7,15.6,14.6,15.2,860.0,9.8,49.91,0.0,2.2,63.4,860.4,12.6,10.2,63.4,100.0,3312.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1231100,2026-08-17T16:28:35.629470+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.5,1.0,2.0,23.1,0.0,1.0,2.0,241.3,240.9,240.8,12.1,11.1,11.3,860.7,4.6,49.94,0.0,2.2,63.4,858.7,27.7,27.9,63.4,100.0,3306.0,3304.0,25.0,24.0,24.3,20000.0,856.4,0,0
1231131,2026-08-17T16:28:51.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,234.5,234.7,235.3,0.8,0.6,0.6,867.1,0.0,49.86,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231162,2026-08-17T16:29:06.618688+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,3.1,0.0,1.0,1.0,243.6,243.1,243.2,12.1,11.1,11.2,860.7,5.1,49.94,0.0,2.2,63.4,861.4,2.0,1.7,63.4,100.0,3315.0,3314.0,25.0,24.0,24.3,20000.0,856.4,0,0
1231193,2026-08-17T16:29:22.629825+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,242.2,241.7,242.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231255,2026-08-17T16:29:53.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,245.2,245.0,245.4,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231286,2026-08-17T16:30:08.618928+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.4,1.1,9.1,0.0,1.1,2.0,232.3,232.4,232.3,20.6,20.3,20.7,859.6,14.8,49.88,0.0,7.7,63.4,860.7,5.7,5.9,63.4,100.0,3314.0,3312.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231317,2026-08-17T16:30:24.628772+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,228.9,228.8,229.3,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231348,2026-08-17T16:30:39.618581+00:00,external_ems_2,bess_2,good,0.1219,normal,PCS DC current and BMS current mismatch: 27.6,0.2,0.5,3.1,27.6,0.0,1.1,1.0,228.6,228.4,228.5,34.2,34.6,34.1,858.3,29.7,49.78,0.0,18.4,63.4,861.4,2.1,1.9,63.4,100.0,3317.0,3316.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231410,2026-08-17T16:31:10.629455+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.5,2.8,0.0,1.1,2.0,243.6,242.7,242.7,12.1,11.1,11.2,860.6,4.9,49.94,0.0,2.2,63.4,861.1,2.1,1.9,63.4,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231441,2026-08-17T16:31:26.629543+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,225.9,226.3,226.6,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231472,2026-08-17T16:31:41.628753+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,1.5,18.8,0.0,1.1,2.0,242.2,241.4,241.3,12.1,11.1,11.3,860.6,4.9,49.94,0.0,2.2,63.4,859.1,23.7,26.1,63.4,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231565,2026-08-17T16:32:28.653240+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.7,1.0,237.8,238.0,238.2,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231596,2026-08-17T16:32:43.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.8,8.7,0.0,1.1,2.0,238.5,238.1,238.6,19.4,18.9,18.8,859.9,15.3,49.94,0.0,6.2,63.0,859.1,24.0,23.0,63.0,100.0,3310.0,3308.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231627,2026-08-17T16:32:59.618805+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,230.6,230.8,231.3,0.8,0.6,0.6,867.1,0.0,49.82,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231658,2026-08-17T16:33:14.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.5,0.5,12.7,0.0,1.1,2.0,232.8,232.4,232.7,21.0,20.6,21.1,860.6,15.1,49.9,0.0,11.1,63.0,861.1,2.4,1.8,63.0,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231720,2026-08-17T16:33:45.618757+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.9,0.9,7.2,0.0,1.0,1.0,223.8,223.9,223.8,38.0,38.0,37.1,858.2,28.6,49.76,0.0,24.2,63.0,859.1,21.4,21.7,63.0,100.0,3311.0,3310.0,25.0,24.0,24.3,20000.0,856.4,0,0
1231751,2026-08-17T16:34:01.629846+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.7,1.0,242.2,241.6,242.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231782,2026-08-17T16:34:16.618664+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,4.1,0.0,1.1,2.0,240.5,240.2,240.0,13.2,12.1,12.5,860.5,6.4,49.94,0.0,2.2,63.0,861.1,2.3,1.8,63.0,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1231813,2026-08-17T16:34:32.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.0,0.1,1.7,1.0,240.9,240.8,241.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231875,2026-08-17T16:35:03.618873+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.1,0.1,1.7,1.0,235.4,235.1,235.5,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231906,2026-08-17T16:35:18.618895+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.6,2.3,0.0,1.0,2.0,244.4,243.7,243.6,12.0,11.1,11.2,860.5,4.6,49.94,0.0,2.2,63.0,861.1,2.3,1.8,63.0,100.0,3317.0,3315.0,25.0,24.0,24.3,20000.0,856.4,0,0
1231937,2026-08-17T16:35:34.629032+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,225.1,225.3,225.9,0.8,0.6,0.6,867.1,0.1,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1231968,2026-08-17T16:35:49.630219+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.4,1.9,0.0,1.1,2.0,233.7,233.9,233.8,23.3,22.7,23.1,859.3,18.3,49.83,0.0,10.9,63.0,859.7,16.4,16.8,63.0,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232061,2026-08-17T16:36:36.629910+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.6,0.0,0.1,1.8,1.0,225.1,225.5,226.0,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1232092,2026-08-17T16:36:51.630072+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,1.7,19.2,0.0,1.0,2.0,245.5,245.0,245.0,12.0,11.1,11.2,860.4,4.6,49.94,0.0,2.2,63.0,858.7,23.8,25.0,63.0,100.0,3305.0,3303.0,25.0,24.0,24.3,20000.0,856.4,0,0
1232123,2026-08-17T16:37:07.628665+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.3,0.1,0.1,1.8,1.0,241.4,241.1,241.4,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1232185,2026-08-17T16:37:38.618566+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,231.3,231.5,232.1,0.8,0.6,0.6,867.1,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1232216,2026-08-17T16:37:53.628912+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.3,0.8,4.3,0.0,1.1,2.0,225.6,225.4,225.4,33.5,33.3,32.2,858.3,27.1,49.84,0.0,20.7,63.0,859.1,22.8,22.2,63.0,100.0,3308.0,3306.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232247,2026-08-17T16:38:09.618592+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.8,1.0,237.4,237.6,238.1,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1232278,2026-08-17T16:38:24.619081+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,2.1,18.4,0.0,1.1,2.0,233.1,233.1,233.2,25.0,24.4,24.6,859.0,20.9,49.85,0.0,11.0,63.0,861.1,2.5,1.8,63.0,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232340,2026-08-17T16:38:55.618575+00:00,external_ems_2,bess_2,good,0.0866,normal,PCS DC current and BMS current mismatch: 25.4,0.0,0.4,2.7,25.4,0.0,1.1,2.0,226.3,226.3,226.3,38.4,38.7,38.3,858.0,31.3,49.78,0.0,20.0,62.6,860.7,5.9,6.2,62.6,100.0,3313.0,3311.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232371,2026-08-17T16:39:11.629112+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.8,1.0,243.9,243.6,244.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.4,20000.0,855.9,0,0
1232402,2026-08-17T16:39:26.629428+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.7,2.8,0.0,1.1,2.0,243.3,242.8,242.8,12.1,11.1,11.2,860.4,5.0,49.94,0.0,2.2,62.6,861.1,2.2,1.8,62.6,100.0,3317.0,3315.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232433,2026-08-17T16:39:42.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.8,1.0,227.7,227.7,228.4,0.8,0.6,0.6,867.1,-0.1,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1232495,2026-08-17T16:40:13.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.8,1.0,231.5,231.7,232.3,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.0,24.5,20000.0,855.9,0,0
1232526,2026-08-17T16:40:28.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,1.7,18.7,0.0,1.1,2.0,241.7,241.2,241.1,12.1,11.1,11.3,860.4,4.4,49.94,0.0,2.2,62.6,858.7,23.1,24.4,62.6,100.0,3309.0,3307.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232588,2026-08-17T16:40:59.618569+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.9,0.8,2.1,0.0,1.1,2.0,245.4,245.0,244.9,12.0,11.1,11.2,860.3,4.5,49.94,0.0,2.2,62.6,861.1,2.4,1.9,62.6,100.0,3316.0,3314.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232650,2026-08-17T16:41:30.619013+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.5,2.2,15.4,0.0,1.0,2.0,228.2,228.2,228.3,22.8,22.3,22.8,858.9,17.7,49.92,0.0,12.6,62.6,861.1,2.3,1.8,62.6,100.0,3316.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0
1232681,2026-08-17T16:41:46.629253+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,1.0,236.9,237.1,237.7,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1232712,2026-08-17T16:42:01.618595+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.7,1.2,7.3,0.0,1.0,3.0,230.8,230.9,230.9,25.6,24.9,25.1,859.2,15.4,49.87,0.0,13.8,62.6,860.4,8.1,6.4,62.6,100.0,3311.0,3308.0,25.1,24.1,24.3,20000.0,856.4,0,0
1232743,2026-08-17T16:42:17.619193+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,241.4,241.2,241.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1232805,2026-08-17T16:42:48.628931+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.1,0.1,1.7,1.0,243.9,243.7,244.1,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1232836,2026-08-17T16:43:03.629076+00:00,external_ems_2,bess_2,good,0.0914,normal,PCS DC current and BMS current mismatch: 25.7,0.1,1.8,3.0,25.7,0.0,1.1,2.0,226.8,226.7,226.8,36.3,36.1,34.5,857.7,28.1,49.78,0.0,20.6,62.6,860.7,2.4,2.0,62.6,100.0,3315.0,3313.0,25.1,24.0,24.3,20000.0,856.4,0,0
1232867,2026-08-17T16:43:19.618570+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,1.0,235.5,235.4,236.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1232898,2026-08-17T16:43:34.618586+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.1,6.7,0.0,1.0,2.0,243.2,242.7,242.6,12.1,11.1,11.2,860.3,4.2,49.94,0.0,2.2,62.6,860.4,10.9,8.2,62.6,100.0,3316.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0
1232960,2026-08-17T16:44:05.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.3,0.6,3.0,0.0,1.0,2.0,235.6,235.3,235.4,22.4,22.1,22.2,859.1,17.2,49.87,0.0,8.1,62.6,859.7,14.2,12.1,62.6,100.0,3311.0,3309.0,25.1,24.1,24.3,20000.0,856.4,0,0
1232991,2026-08-17T16:44:21.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,236.1,235.9,236.4,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233022,2026-08-17T16:44:36.618986+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,0.6,1.0,1.9,21.0,0.0,1.0,2.0,241.6,241.1,241.0,12.1,11.1,11.3,860.3,5.1,49.94,0.0,2.2,62.6,858.4,26.1,26.2,62.6,100.0,3310.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233053,2026-08-17T16:44:52.628674+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,229.5,229.8,230.3,0.8,0.6,0.6,867.1,0.0,49.81,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233115,2026-08-17T16:45:23.618578+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,242.5,242.0,242.3,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233146,2026-08-17T16:45:38.618676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.6,0.9,9.0,0.0,1.0,2.0,228.1,228.0,228.2,25.6,25.0,25.4,858.8,22.2,49.83,0.0,17.5,62.6,859.7,13.2,10.7,62.6,100.0,3306.0,3308.0,25.1,24.1,24.3,20000.0,856.4,0,0
1233177,2026-08-17T16:45:54.618664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.1,0.2,2.6,0.0,0.1,1.7,1.0,231.4,231.7,232.5,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233208,2026-08-17T16:46:09.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.6,1.2,14.5,0.0,1.0,2.0,230.7,230.7,230.8,24.3,23.7,24.0,858.9,20.4,49.87,0.0,13.4,62.3,860.1,5.9,5.9,62.3,100.0,3316.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0
1233270,2026-08-17T16:46:40.619383+00:00,external_ems_2,bess_2,good,0.1555,normal,PCS DC current and BMS current mismatch: 29.7,0.1,0.6,2.9,29.7,0.0,1.0,2.0,226.7,226.7,226.6,38.6,38.8,38.2,857.8,31.8,49.77,0.0,21.3,62.3,860.7,2.1,1.7,62.3,100.0,3316.0,3314.0,25.1,24.1,24.3,20000.0,856.4,0,0
1233301,2026-08-17T16:46:56.629672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,245.0,244.8,245.3,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233332,2026-08-17T16:47:11.629724+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,2.5,0.0,1.0,3.0,244.1,243.5,243.5,12.0,11.1,11.3,860.1,4.8,49.94,0.0,2.2,62.3,860.7,2.3,1.7,62.3,100.0,3316.0,3313.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233363,2026-08-17T16:47:27.619019+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.7,1.0,240.8,240.7,241.0,0.8,0.6,0.6,867.1,0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233425,2026-08-17T16:47:58.628706+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.3,0.0,0.1,1.7,1.0,233.6,233.5,234.3,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233456,2026-08-17T16:48:13.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,1.0,0.4,1.0,0.0,1.0,3.0,242.3,241.5,241.7,15.7,14.7,15.3,859.7,9.9,49.88,0.0,5.5,62.3,860.1,8.9,8.5,62.3,100.0,3313.0,3310.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233487,2026-08-17T16:48:29.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,230.6,230.7,231.4,0.8,0.6,0.6,867.1,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233518,2026-08-17T16:48:44.618577+00:00,external_ems_2,bess_2,good,0.077,normal,PCS DC current and BMS current mismatch: 24.8,0.6,1.0,2.1,24.8,0.0,1.0,2.0,241.6,241.1,241.0,12.1,11.1,11.2,860.2,4.6,49.94,0.0,2.2,62.3,858.1,29.4,28.2,62.3,100.0,3307.0,3305.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233580,2026-08-17T16:49:15.619424+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.8,0.9,0.6,2.6,0.0,1.0,2.0,244.4,243.6,243.6,12.0,11.1,11.2,860.1,4.6,49.94,0.0,2.2,62.3,860.7,2.0,1.5,62.3,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233642,2026-08-17T16:49:46.629421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.0,1.1,1.3,16.0,0.0,1.0,2.0,225.7,225.7,225.7,35.3,36.1,35.0,858.1,29.0,49.82,0.0,21.8,62.3,859.4,13.0,10.4,62.3,100.0,3311.0,3309.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233673,2026-08-17T16:50:02.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.7,1.0,241.9,241.4,241.8,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233735,2026-08-17T16:50:33.629796+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.0,0.1,1.7,1.0,241.4,241.3,241.6,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233766,2026-08-17T16:50:48.618583+00:00,external_ems_2,bess_2,good,0.0577,normal,PCS DC current and BMS current mismatch: 23.6,0.1,0.6,2.6,23.6,0.0,1.0,3.0,226.9,227.0,227.0,38.1,38.5,37.9,857.5,29.5,49.78,0.0,19.4,62.3,860.1,5.9,5.5,62.3,100.0,3314.0,3311.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233797,2026-08-17T16:51:04.618815+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.1,0.1,1.7,1.0,244.0,243.8,244.3,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233828,2026-08-17T16:51:19.619049+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.7,2.4,0.0,1.1,3.0,243.1,242.5,242.6,12.0,11.1,11.3,860.0,4.6,49.94,0.0,2.2,62.3,860.7,2.2,1.7,62.3,100.0,3315.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0
1233890,2026-08-17T16:51:50.618562+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.4,0.5,1.6,0.0,1.0,2.0,236.8,236.6,236.8,20.2,19.8,20.1,858.9,14.5,49.88,0.0,6.1,62.3,859.4,16.1,14.5,62.3,100.0,3314.0,3312.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233921,2026-08-17T16:52:06.618569+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.2,0.0,0.1,1.7,1.0,229.9,230.1,230.7,0.8,0.6,0.6,867.0,0.0,49.88,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1233952,2026-08-17T16:52:21.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.6,11.2,0.0,1.0,3.0,242.8,242.3,242.2,12.0,11.1,11.2,860.0,4.3,49.94,0.0,2.2,62.3,859.4,15.5,12.3,62.3,100.0,3310.0,3307.0,25.1,24.1,24.4,20000.0,856.4,0,0
1233983,2026-08-17T16:52:37.618828+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.0,0.1,1.7,1.0,225.2,225.4,226.0,0.8,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1234045,2026-08-17T16:53:08.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.7,1.0,239.2,238.5,239.1,0.8,0.6,0.6,867.1,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1234076,2026-08-17T16:53:23.618574+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.9,1.0,0.1,1.8,0.0,1.0,3.0,241.5,240.8,240.6,12.1,11.1,11.2,860.0,4.7,49.94,0.0,2.2,61.9,860.1,6.5,6.2,61.9,100.0,3311.0,3308.0,25.1,24.1,24.4,20000.0,856.4,0,0
1234107,2026-08-17T16:53:39.629065+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.5,0.0,0.1,1.7,1.0,230.5,230.9,231.4,0.8,0.6,0.6,867.0,0.0,49.83,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1234200,2026-08-17T16:54:25.618584+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.4,1.8,13.1,0.0,1.1,3.0,232.8,233.1,233.2,20.5,20.1,20.4,858.9,15.0,49.93,0.0,11.0,61.9,860.7,1.9,1.6,61.9,100.0,3315.0,3312.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234231,2026-08-17T16:54:41.628681+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.7,1.0,242.2,241.7,242.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.5,20000.0,855.9,0,0
1234262,2026-08-17T16:54:56.618555+00:00,external_ems_2,bess_2,good,0.1587,normal,PCS DC current and BMS current mismatch: 29.9,0.1,1.8,3.0,29.9,0.0,1.1,3.0,224.7,224.8,224.8,38.8,38.3,37.0,857.4,31.9,49.77,0.0,23.4,61.9,860.4,2.0,1.6,61.9,100.0,3314.0,3311.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234293,2026-08-17T16:55:12.618722+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.3,0.0,0.1,1.7,1.0,245.2,245.0,245.2,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234355,2026-08-17T16:55:43.618567+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.6,0.0,0.1,1.7,1.0,228.4,228.7,229.4,0.8,0.6,0.6,867.1,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234386,2026-08-17T16:55:58.628674+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.6,0.9,2.8,21.5,0.0,1.1,4.0,231.7,232.0,232.3,28.5,28.6,27.7,857.6,24.2,49.8,0.0,16.0,61.9,860.4,2.7,1.9,61.9,100.0,3314.0,3310.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234417,2026-08-17T16:56:14.628746+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.2,2.6,0.1,0.1,1.7,1.0,230.2,230.4,231.0,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234448,2026-08-17T16:56:29.628667+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.6,12.5,0.0,1.1,4.0,242.7,242.1,242.1,12.1,12.3,11.3,859.7,5.1,49.93,0.0,2.6,61.9,859.1,17.6,15.0,61.9,100.0,3309.0,3305.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234510,2026-08-17T16:57:00.628776+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.8,3.1,1.7,19.4,0.0,1.1,4.0,245.9,243.1,245.2,12.0,14.4,11.3,859.4,6.5,49.93,0.0,3.4,61.9,857.7,25.9,26.8,61.9,100.0,3305.0,3301.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234541,2026-08-17T16:57:16.619544+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.5,0.2,2.3,0.0,0.1,1.7,1.0,244.3,240.8,243.9,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234572,2026-08-17T16:57:31.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.5,3.5,0.1,9.0,0.0,1.1,3.0,240.7,237.2,240.3,19.7,22.7,19.2,859.6,16.3,49.93,0.0,11.4,61.9,859.7,7.3,6.4,61.9,100.0,3310.0,3307.0,25.2,24.1,24.4,20000.0,856.4,0,0
1234603,2026-08-17T16:57:47.630601+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.3,0.2,2.6,0.0,0.1,1.7,1.0,235.9,232.8,237.1,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234696,2026-08-17T16:58:33.618562+00:00,external_ems_2,bess_2,good,0.1603,normal,PCS DC current and BMS current mismatch: 30.0,4.6,6.3,3.3,30.0,0.0,1.0,3.0,226.7,222.1,226.7,42.6,46.8,40.5,856.8,33.8,49.78,0.0,24.4,61.9,860.1,3.8,3.4,61.9,100.0,3313.0,3310.0,25.2,24.2,24.4,20000.0,856.4,0,0
1234727,2026-08-17T16:58:49.618586+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.1,0.2,2.6,0.0,0.1,1.7,1.0,245.5,242.4,245.1,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234758,2026-08-17T16:59:04.618580+00:00,external_ems_2,bess_2,good,0.1619,normal,PCS DC current and BMS current mismatch: 30.1,4.5,5.2,3.2,30.1,0.0,1.0,4.0,227.5,223.2,227.7,43.5,46.8,41.6,856.5,34.3,49.75,0.0,21.4,61.9,859.7,4.2,3.4,61.9,100.0,3311.0,3307.0,25.2,24.2,24.4,20000.0,856.4,0,0
1234820,2026-08-17T16:59:35.628900+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,0.8,2.8,0.0,1.0,4.0,243.5,241.7,242.8,12.0,13.4,11.3,859.3,6.1,49.93,0.0,3.1,61.9,860.1,3.3,2.9,61.9,100.0,3314.0,3310.0,25.2,24.2,24.5,20000.0,856.4,0,0
1234851,2026-08-17T16:59:51.628817+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.7,1.0,240.5,239.2,240.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234882,2026-08-17T17:00:06.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.2,2.0,18.2,0.0,1.0,5.0,232.4,230.6,232.6,24.8,26.6,24.4,857.7,21.4,49.84,0.0,11.9,61.5,859.7,3.2,2.9,61.5,100.0,3312.0,3307.0,25.2,24.2,24.5,20000.0,856.4,0,0
1234913,2026-08-17T17:00:22.619068+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.1,0.1,1.7,1.0,243.4,241.8,243.1,0.9,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1234975,2026-08-17T17:00:53.629596+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.1,0.2,2.6,0.0,0.1,1.7,1.0,224.9,223.7,225.8,0.8,0.6,0.6,867.1,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235006,2026-08-17T17:01:08.629112+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.7,1.9,0.7,9.9,0.0,1.0,4.0,244.6,242.9,243.8,12.0,13.2,11.3,859.1,5.8,49.93,0.0,3.0,61.5,858.4,15.7,13.1,61.5,100.0,3308.0,3304.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235037,2026-08-17T17:01:24.618763+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.4,0.2,2.6,0.1,0.1,1.7,1.0,238.3,236.9,238.2,0.8,0.6,0.6,867.1,-0.1,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235068,2026-08-17T17:01:39.618585+00:00,external_ems_2,bess_2,good,0.0112,normal,PCS DC current and BMS current mismatch: 20.7,3.1,3.0,2.1,20.7,0.0,1.0,5.0,241.9,238.8,240.8,12.1,14.3,11.3,859.2,6.2,49.93,0.0,3.3,61.5,857.1,26.9,27.7,61.5,100.0,3302.0,3297.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235130,2026-08-17T17:02:10.629067+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,3.9,3.6,1.8,12.9,0.0,1.0,4.0,233.6,229.9,233.8,20.3,23.9,20.3,857.9,16.3,49.84,0.0,15.0,61.5,859.7,3.4,2.6,61.5,100.0,3312.0,3308.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235161,2026-08-17T17:02:26.628996+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.6,0.2,2.3,0.0,0.1,1.7,1.0,242.8,238.2,242.7,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235223,2026-08-17T17:02:57.618650+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.6,0.1,0.1,1.7,1.0,244.4,235.6,243.6,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235285,2026-08-17T17:03:28.618602+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.6,0.2,0.1,1.7,1.0,243.0,234.2,242.6,0.8,0.6,0.7,867.1,-0.2,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235316,2026-08-17T17:03:43.619760+00:00,external_ems_2,bess_2,good,0.177,normal,PCS phase voltage imbalance high: 7.1; PCS phase current imbalance high: 10.3; PCS DC current and BMS current mismatch: 30.6,7.1,10.3,3.2,30.6,0.0,1.0,6.0,229.2,222.1,229.2,40.1,47.1,36.8,856.2,34.7,49.76,0.0,23.7,61.5,859.4,4.1,4.0,61.5,100.0,3310.0,3304.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235347,2026-08-17T17:03:59.618577+00:00,external_ems_1,bess_1,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,0.2,2.6,0.0,0.1,1.7,1.0,245.6,236.1,245.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.9,24.2,24.6,20000.0,855.9,0,0
1235378,2026-08-17T17:04:14.618562+00:00,external_ems_2,bess_2,good,0.1154,normal,PCS phase voltage imbalance high: 9.5,9.5,6.9,0.4,2.7,0.0,1.0,5.0,245.0,235.5,244.0,12.1,18.2,11.3,858.7,7.1,49.92,0.0,4.2,61.5,859.1,4.4,3.2,61.5,100.0,3311.0,3306.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235440,2026-08-17T17:04:45.618569+00:00,external_ems_2,bess_2,good,0.016,normal,PCS DC current and BMS current mismatch: 21.0,4.8,3.7,1.6,21.0,0.0,1.0,5.0,242.7,237.9,241.6,12.1,15.0,11.3,858.7,6.2,49.92,0.0,3.6,61.5,857.1,27.2,26.8,61.5,100.0,3303.0,3298.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235471,2026-08-17T17:05:01.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.5,0.2,2.4,0.0,0.1,1.7,1.0,226.3,222.7,227.2,0.8,0.6,0.6,867.2,0.0,49.8,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235502,2026-08-17T17:05:16.618693+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,1.9,0.1,2.9,0.0,1.0,5.0,241.5,239.7,240.9,14.8,16.4,14.5,858.3,9.7,49.9,0.0,3.2,61.5,858.4,12.6,11.6,61.5,100.0,3304.0,3299.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235533,2026-08-17T17:05:32.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.7,0.0,0.1,1.7,1.0,238.7,237.2,238.8,0.9,0.6,0.6,867.2,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235595,2026-08-17T17:06:03.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.2,2.6,0.0,0.1,1.7,1.0,231.2,229.6,231.9,0.8,0.6,0.6,867.1,0.0,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235626,2026-08-17T17:06:18.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.6,1.9,0.8,4.8,0.0,1.0,6.0,243.0,241.4,242.4,13.5,15.0,13.1,858.6,8.6,49.93,0.0,5.0,61.1,859.4,3.8,2.9,61.1,100.0,3311.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235657,2026-08-17T17:06:34.628870+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.2,0.3,2.6,0.0,0.1,1.7,1.0,241.6,240.4,241.6,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235688,2026-08-17T17:06:49.618572+00:00,external_ems_2,bess_2,good,0.0722,normal,PCS DC current and BMS current mismatch: 24.5,2.0,3.3,3.0,24.5,0.0,1.1,6.0,226.4,224.5,226.5,34.4,36.8,33.5,856.1,28.2,49.78,0.0,22.6,61.1,859.1,3.7,3.1,61.1,100.0,3307.0,3301.0,25.3,24.2,24.5,20000.0,856.4,0,0
1235750,2026-08-17T17:07:20.628703+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,1.3,10.1,0.0,1.0,6.0,235.1,233.3,234.9,18.8,20.8,18.7,857.8,13.6,49.84,0.0,7.2,61.1,859.1,3.5,2.8,61.1,100.0,3311.0,3305.0,25.2,24.2,24.5,20000.0,856.4,0,0
1235781,2026-08-17T17:07:36.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.0,0.1,1.7,1.0,240.5,239.2,240.4,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235812,2026-08-17T17:07:51.618570+00:00,external_ems_2,bess_2,good,0.1443,normal,PCS DC current and BMS current mismatch: 29.0,1.7,4.8,3.1,29.0,0.0,1.1,6.0,226.8,225.3,227.0,37.1,39.9,35.1,856.0,32.3,49.78,0.0,21.0,61.1,859.1,3.3,2.9,61.1,100.0,3308.0,3302.0,25.3,24.2,24.5,20000.0,856.4,0,0
1235843,2026-08-17T17:08:07.628672+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.5,0.2,2.6,0.0,0.1,1.7,1.0,235.7,234.3,235.8,0.8,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235905,2026-08-17T17:08:38.630321+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.4,0.2,2.6,0.2,0.1,1.7,1.0,225.1,223.7,226.1,0.8,0.6,0.7,867.1,-0.2,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235936,2026-08-17T17:08:53.629907+00:00,external_ems_2,bess_2,good,0.0449,normal,PCS DC current and BMS current mismatch: 22.8,2.0,2.1,1.9,22.8,0.0,1.1,7.0,244.6,242.6,243.5,12.0,13.3,11.2,858.3,5.7,49.93,0.0,3.1,61.1,856.4,28.5,29.3,61.1,100.0,3301.0,3294.0,25.3,24.2,24.5,20000.0,856.4,0,0
1235967,2026-08-17T17:09:09.619218+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.3,0.2,2.6,0.1,0.1,1.7,1.0,237.3,236.0,237.3,0.8,0.6,0.6,867.1,-0.1,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.1,24.5,20000.0,855.9,0,0
1235998,2026-08-17T17:09:24.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.8,2.1,0.9,11.0,0.0,1.2,6.0,241.3,239.5,240.6,12.1,13.4,11.3,858.3,5.6,49.93,0.0,3.1,61.1,857.4,16.6,16.0,61.1,100.0,3307.0,3301.0,25.3,24.1,24.5,20000.0,856.4,0,0
1236060,2026-08-17T17:09:55.629011+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.0,2.1,1.7,18.0,0.0,1.1,7.0,241.1,239.1,240.0,12.1,13.4,11.3,858.4,6.0,49.93,0.0,3.4,61.1,856.7,24.0,24.7,61.1,100.0,3297.0,3290.0,25.2,24.1,24.5,20000.0,856.4,0,0
1236091,2026-08-17T17:10:11.628744+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.0,0.1,1.7,1.0,234.3,233.1,235.1,0.8,0.6,0.6,867.1,0.0,49.89,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1236122,2026-08-17T17:10:26.618570+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.1,0.7,2.0,13.7,0.0,1.1,7.0,237.6,236.5,236.9,19.5,20.2,19.7,857.1,16.3,49.93,0.0,7.9,61.1,859.1,2.6,1.7,61.1,100.0,3310.0,3303.0,25.2,24.1,24.4,20000.0,856.4,0,0
1236153,2026-08-17T17:10:42.619351+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.0,0.1,1.7,2.0,241.1,240.4,241.0,0.8,0.6,0.6,867.1,0.0,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1236215,2026-08-17T17:11:13.618657+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.2,0.1,1.7,1.0,245.3,245.2,245.4,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1236277,2026-08-17T17:11:44.629833+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.7,1.0,230.0,230.1,230.7,0.8,0.6,0.6,867.1,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
1236308,2026-08-17T17:11:59.628687+00:00,external_ems_2,bess_2,good,0.0385,normal,PCS DC current and BMS current mismatch: 22.4,0.1,0.7,3.0,22.4,0.0,1.1,7.0,229.6,229.5,229.6,30.7,30.6,30.0,855.7,24.7,49.79,0.0,17.3,61.1,858.7,2.3,1.5,61.1,100.0,3307.0,3300.0,25.2,24.1,24.4,20000.0,856.4,0,0
1236370,2026-08-17T17:12:30.620837+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.5,8.5,0.0,1.1,8.0,243.1,242.5,242.5,12.1,11.1,11.2,858.2,4.3,49.94,0.0,2.2,60.7,857.7,12.8,11.4,60.7,100.0,3310.0,3302.0,25.2,24.1,24.4,20000.0,856.4,0,0
1236401,2026-08-17T17:12:46.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.8,0.3,2.6,0.0,0.1,1.7,1.0,224.4,224.8,225.2,0.9,0.6,0.6,867.1,0.0,49.8,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.0,24.4,20000.0,855.9,0,0
