id,timestamp_utc,source_id,bess_id,quality,anomaly_score,health_state,anomaly_reason,pcs_phase_voltage_imbalance,pcs_phase_current_imbalance,pcs_dc_voltage_vs_bms_voltage_delta,pcs_dc_current_vs_bms_current_delta,pcs_soc_vs_bms_soc_delta,bms_temperature_spread,bms_cell_voltage_spread,pcs_phase_a_voltage,pcs_phase_b_voltage,pcs_phase_c_voltage,pcs_phase_a_current,pcs_phase_b_current,pcs_phase_c_current,pcs_dc_voltage,pcs_dc_current,pcs_grid_frequency,pcs_charge_discharge_power,pcs_total_active_power,pcs_soc,bms_cluster_total_voltage,bms_cluster_total_current,bms_can_hall_sampling_current,bms_display_soc,bms_soh,bms_cell_max_voltage,bms_cell_min_voltage,bms_battery_max_temperature,bms_battery_min_temperature,bms_average_temperature,bms_insulation_resistance,bms_pre_charge_total_voltage,pcs_fault_flag_count,bms_fault_flag_count
1258479,2026-08-17T20:16:45.629961+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.1,0.1,1.7,2.0,238.5,238.3,238.9,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1258541,2026-08-17T20:17:16.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.1,0.1,1.7,2.0,238.5,238.3,238.8,0.8,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1258572,2026-08-17T20:17:31.618651+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.7,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.0,4.2,49.94,0.0,2.2,50.9,852.4,2.5,1.8,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1258603,2026-08-17T20:17:47.618969+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.7,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.0,24.4,20000.0,855.9,0,0
1258634,2026-08-17T20:18:02.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.4,1.9,0.0,0.9,1.0,238.6,238.3,238.8,12.1,11.0,11.2,852.0,4.2,49.94,0.0,2.2,50.9,852.4,2.3,1.7,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1258696,2026-08-17T20:18:33.628890+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.1,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.0,4.3,49.94,0.0,2.2,50.9,852.4,2.2,1.8,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1258727,2026-08-17T20:18:49.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.1,0.1,1.6,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1258758,2026-08-17T20:19:04.629821+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.9,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.1,4.1,49.94,0.0,2.2,50.9,852.4,2.2,1.4,50.9,100.0,3283.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1258789,2026-08-17T20:19:20.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.2,0.1,1.6,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1258851,2026-08-17T20:19:51.629803+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,238.3,238.4,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1258882,2026-08-17T20:20:06.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,1.9,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,852.1,4.0,49.94,0.0,2.2,50.9,852.4,2.1,1.8,50.9,100.0,3284.0,3282.0,25.0,24.1,24.3,20000.0,856.4,0,0
1258944,2026-08-17T20:20:37.618941+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.0,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.1,4.2,49.94,0.0,2.2,50.9,852.7,2.2,1.8,50.9,100.0,3284.0,3283.0,25.0,24.1,24.3,20000.0,856.4,0,0
1259006,2026-08-17T20:21:08.628672+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,2.2,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.1,4.4,49.94,0.0,2.2,50.5,852.7,2.2,1.8,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259037,2026-08-17T20:21:24.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.4,20000.0,855.9,0,0
1259068,2026-08-17T20:21:39.630421+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.6,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.1,4.0,49.94,0.0,2.2,50.5,852.7,2.4,1.9,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259099,2026-08-17T20:21:55.629625+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259161,2026-08-17T20:22:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.6,238.3,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259192,2026-08-17T20:22:41.618671+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.1,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.3,49.94,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259223,2026-08-17T20:22:57.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.4,239.1,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259254,2026-08-17T20:23:12.619646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.2,1.5,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259316,2026-08-17T20:23:43.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,2.1,0.0,0.9,1.0,238.8,238.2,238.6,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.1,2.0,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259347,2026-08-17T20:23:59.629423+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.3,0.1,0.1,1.6,1.0,238.4,238.4,239.1,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259378,2026-08-17T20:24:14.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,1.9,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.2,4.0,49.94,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259409,2026-08-17T20:24:30.619231+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259471,2026-08-17T20:25:01.629264+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.6,1.0,238.4,238.4,239.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259502,2026-08-17T20:25:16.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,1.8,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,3.9,49.94,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259533,2026-08-17T20:25:32.618560+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259564,2026-08-17T20:25:47.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.2,49.94,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259626,2026-08-17T20:26:18.618602+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.5,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.2,4.7,49.93,0.0,2.2,50.5,852.7,2.2,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259657,2026-08-17T20:26:34.628673+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259688,2026-08-17T20:26:49.628676+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.4,2.2,0.0,0.9,1.0,238.9,238.2,238.6,12.1,11.0,11.2,852.3,4.3,49.93,0.0,2.2,50.5,852.7,2.1,1.9,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259719,2026-08-17T20:27:05.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.6,2.0,238.6,238.3,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259781,2026-08-17T20:27:36.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.6,2.0,238.4,238.3,239.0,0.8,0.6,0.6,867.0,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259812,2026-08-17T20:27:51.628995+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,2.2,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.3,4.3,49.93,0.0,2.2,50.5,852.7,2.1,1.7,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259843,2026-08-17T20:28:07.618581+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,2.0,238.5,238.2,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1259874,2026-08-17T20:28:22.629545+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.7,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.3,3.9,49.93,0.0,2.2,50.5,852.7,2.2,1.8,50.5,100.0,3284.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259936,2026-08-17T20:28:53.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.7,1.6,0.0,0.9,1.0,238.6,238.2,238.7,12.1,11.0,11.2,852.3,4.0,49.93,0.0,2.2,50.5,853.0,2.4,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1259998,2026-08-17T20:29:24.618663+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.4,1.5,0.0,0.9,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.3,3.6,49.93,0.0,2.2,50.5,852.7,2.1,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260029,2026-08-17T20:29:40.618564+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.2,0.0,0.1,1.6,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1260091,2026-08-17T20:30:11.628693+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.2,0.0,0.1,1.6,2.0,238.4,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1260122,2026-08-17T20:30:26.619054+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.3,2.1,0.0,0.9,2.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.2,49.93,0.0,2.2,50.5,852.7,2.1,1.6,50.5,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260153,2026-08-17T20:30:42.628718+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.6,0.0,0.1,1.6,1.0,238.5,238.3,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1260184,2026-08-17T20:30:57.629826+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.3,2.0,0.0,0.9,2.0,238.7,238.2,238.6,12.0,11.0,11.2,852.4,4.1,49.93,0.0,2.2,50.5,852.7,2.1,1.8,50.5,100.0,3285.0,3283.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260246,2026-08-17T20:31:28.618537+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.1,0.0,0.9,1.0,238.7,238.2,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,852.7,2.2,2.0,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260277,2026-08-17T20:31:44.618561+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.6,1.0,238.4,238.3,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.1,24.5,20000.0,855.9,0,0
1260308,2026-08-17T20:31:59.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.1,0.0,0.9,1.0,238.7,238.3,238.6,12.1,11.0,11.2,852.4,4.5,49.93,0.0,2.2,50.5,853.0,2.4,1.4,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260339,2026-08-17T20:32:15.618571+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,1.0,238.3,238.3,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260401,2026-08-17T20:32:46.628664+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260432,2026-08-17T20:33:01.629286+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.3,2.0,0.0,0.9,1.0,238.7,238.3,238.8,12.1,11.0,11.2,852.4,4.4,49.93,0.0,2.2,50.5,852.7,2.4,1.8,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260463,2026-08-17T20:33:17.618612+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.0,0.1,1.5,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260556,2026-08-17T20:34:03.629270+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.8,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.5,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1260587,2026-08-17T20:34:19.628721+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.5,2.0,238.5,238.3,238.7,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260618,2026-08-17T20:34:34.628984+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.6,1.8,0.0,0.8,1.0,238.7,238.2,238.7,12.1,11.0,11.2,852.4,4.2,49.93,0.0,2.2,50.5,853.0,2.4,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1260649,2026-08-17T20:34:50.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.5,1.0,238.5,238.3,238.7,0.8,0.6,0.6,867.1,0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260711,2026-08-17T20:35:21.619337+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.6,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260742,2026-08-17T20:35:36.629498+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.0,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.1,49.93,0.0,2.2,50.5,853.0,2.1,1.6,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1260773,2026-08-17T20:35:52.618574+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.2,0.1,1.5,1.0,238.4,238.4,238.8,0.8,0.6,0.6,867.1,-0.2,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260804,2026-08-17T20:36:07.618946+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,2.1,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.2,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1260866,2026-08-17T20:36:38.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.6,1.9,0.0,0.9,1.0,238.6,238.3,238.7,12.1,11.0,11.2,852.4,4.3,49.93,0.0,2.2,50.5,853.0,2.4,1.9,50.5,100.0,3285.0,3284.0,25.0,24.1,24.4,20000.0,856.4,0,0
1260897,2026-08-17T20:36:54.619093+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.5,2.0,238.5,238.3,238.8,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1260928,2026-08-17T20:37:09.618568+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.2,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.2,49.93,0.0,2.2,50.5,853.0,2.0,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1260959,2026-08-17T20:37:25.619784+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.6,0.1,0.1,1.5,2.0,238.3,238.4,238.9,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1261052,2026-08-17T20:38:11.629547+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.0,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.1,49.93,0.0,2.2,50.5,853.0,2.1,1.5,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261083,2026-08-17T20:38:27.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.0,0.1,1.5,2.0,238.4,238.3,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261114,2026-08-17T20:38:42.629245+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.3,0.0,0.8,1.0,238.6,238.3,238.7,12.1,11.0,11.2,852.5,4.4,49.93,0.0,2.2,50.5,853.0,2.1,1.9,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261176,2026-08-17T20:39:13.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.1,0.5,2.3,0.0,0.8,1.0,238.7,238.3,238.7,12.1,11.0,11.2,852.5,4.3,49.94,0.0,2.2,50.5,853.0,2.0,1.7,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261207,2026-08-17T20:39:29.618580+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,1.0,238.3,238.4,238.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261238,2026-08-17T20:39:44.618582+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.7,1.1,0.5,2.2,0.0,0.8,1.0,238.9,238.2,238.6,12.1,11.0,11.2,852.5,4.4,49.93,0.0,2.2,50.5,853.0,2.2,1.5,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261269,2026-08-17T20:40:00.618682+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.3,0.0,0.1,1.5,1.0,238.4,238.4,238.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261331,2026-08-17T20:40:31.629158+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.3,0.1,0.1,1.5,1.0,238.3,238.4,238.8,0.8,0.6,0.6,867.1,-0.1,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261362,2026-08-17T20:40:46.629508+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.1,0.0,0.8,1.0,238.6,238.3,238.8,12.1,11.0,11.2,852.5,4.3,49.93,0.0,2.2,50.5,853.0,2.2,1.8,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261393,2026-08-17T20:41:02.629390+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.1,0.1,1.5,2.0,238.3,238.3,239.0,0.8,0.6,0.6,867.1,0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261424,2026-08-17T20:41:17.618567+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,0.9,0.5,2.1,0.0,0.8,1.0,238.7,238.2,238.8,12.1,11.7,11.2,852.5,4.5,49.93,0.0,2.4,50.5,853.0,2.4,2.2,50.5,100.0,3285.0,3284.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261486,2026-08-17T20:41:48.618577+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,1.0,1.0,0.6,1.6,0.0,0.9,1.0,238.9,237.9,238.5,12.1,12.2,11.2,852.4,4.2,49.93,0.0,2.6,50.5,853.0,2.6,2.1,50.5,100.0,3285.0,3284.0,25.1,24.2,24.4,20000.0,856.4,0,0
1261517,2026-08-17T20:42:04.618610+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.0,0.2,2.6,0.1,0.1,1.5,1.0,238.0,236.4,238.4,0.8,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261579,2026-08-17T20:42:35.629309+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,3.3,0.2,2.5,0.0,0.1,1.5,1.0,238.7,235.7,239.0,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261641,2026-08-17T20:43:06.618571+00:00,external_ems_1,bess_1,good,0.0308,normal,PCS phase voltage imbalance high: 6.2,6.2,0.2,2.6,0.1,0.1,1.5,1.0,239.9,233.8,240.0,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.7,24.2,24.6,20000.0,855.9,0,0
1261672,2026-08-17T20:43:21.618565+00:00,external_ems_2,bess_2,good,0.0539,normal,PCS phase voltage imbalance high: 7.1,7.1,4.9,0.4,2.3,0.0,0.8,1.0,240.3,233.3,240.4,12.1,16.1,11.2,852.3,5.5,49.92,0.0,3.7,50.5,852.7,3.2,3.4,50.5,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261703,2026-08-17T20:43:37.629705+00:00,external_ems_1,bess_1,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,0.2,2.3,0.0,0.1,1.6,2.0,240.1,232.3,240.2,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1261734,2026-08-17T20:43:52.628665+00:00,external_ems_2,bess_2,good,0.1026,normal,PCS phase voltage imbalance high: 9.0,9.0,7.2,0.6,3.2,0.0,0.8,1.0,240.5,231.5,239.9,12.2,18.4,11.2,852.1,7.5,49.92,0.0,4.2,50.5,852.7,4.3,4.5,50.5,100.0,3284.0,3283.0,25.0,24.2,24.4,20000.0,856.4,0,0
1261796,2026-08-17T20:44:23.629162+00:00,external_ems_2,bess_2,good,0.1158,normal,PCS phase voltage imbalance high: 9.5; PCS phase current imbalance high: 8.2,9.5,8.2,0.3,3.5,0.0,0.8,1.0,240.8,231.3,240.1,12.3,19.5,11.3,852.1,7.8,49.92,0.0,4.4,50.5,852.4,4.3,3.6,50.5,100.0,3284.0,3283.0,25.0,24.2,24.5,20000.0,856.4,0,0
1261827,2026-08-17T20:44:39.618622+00:00,external_ems_1,bess_1,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,0.2,2.6,0.0,0.1,1.6,1.0,240.2,231.7,240.5,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1261858,2026-08-17T20:44:54.629391+00:00,external_ems_2,bess_2,good,0.0975,normal,PCS phase voltage imbalance high: 8.8,8.8,7.1,0.6,3.6,0.0,0.9,1.0,240.5,231.7,240.2,12.3,18.3,11.2,852.1,7.8,49.92,0.0,4.2,50.5,852.7,4.2,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0
1261889,2026-08-17T20:45:10.618719+00:00,external_ems_1,bess_1,good,0.0872,normal,PCS phase voltage imbalance high: 8.4,8.4,0.3,2.6,0.0,0.1,1.6,1.0,240.1,231.9,240.3,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1261951,2026-08-17T20:45:41.618565+00:00,external_ems_1,bess_1,good,0.0898,normal,PCS phase voltage imbalance high: 8.5,8.5,0.2,2.6,0.0,0.1,1.6,2.0,240.3,231.8,240.3,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1261982,2026-08-17T20:45:56.618575+00:00,external_ems_2,bess_2,good,0.0924,normal,PCS phase voltage imbalance high: 8.6,8.6,6.9,0.6,1.7,0.0,0.9,2.0,240.4,231.8,240.2,12.2,18.1,11.2,852.1,5.9,49.92,0.0,4.2,50.5,852.7,4.2,4.1,50.5,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
1262013,2026-08-17T20:46:12.628716+00:00,external_ems_1,bess_1,good,0.0821,normal,PCS phase voltage imbalance high: 8.2,8.2,0.2,2.6,0.1,0.1,1.6,1.0,239.9,232.1,240.3,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3333.0,25.8,24.2,24.6,20000.0,855.9,0,0
1262044,2026-08-17T20:46:27.619088+00:00,external_ems_2,bess_2,good,0.077,normal,PCS phase voltage imbalance high: 8.0,8.0,5.5,0.6,1.9,0.0,0.9,2.0,240.1,232.1,239.9,12.1,16.7,11.2,852.1,6.2,49.92,0.0,4.0,50.5,852.7,4.3,4.1,50.5,100.0,3284.0,3282.0,25.1,24.2,24.5,20000.0,856.4,0,0
1262106,2026-08-17T20:46:58.628928+00:00,external_ems_2,bess_2,good,0.0718,normal,PCS phase voltage imbalance high: 7.8,7.8,5.1,0.6,1.5,0.0,0.9,1.0,240.1,232.3,239.6,12.1,16.3,11.2,852.1,6.7,49.92,0.0,3.9,50.5,852.7,5.2,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0
1262137,2026-08-17T20:47:14.618580+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.6,0.1,0.1,1.6,2.0,239.8,232.5,239.9,0.8,0.6,0.6,867.1,-0.1,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.8,24.2,24.6,20000.0,855.9,0,0
1262168,2026-08-17T20:47:29.618577+00:00,external_ems_2,bess_2,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,5.1,0.6,4.1,0.0,0.9,1.0,239.9,232.5,239.7,12.1,16.3,11.2,852.1,7.0,49.92,0.0,3.9,50.5,852.7,2.9,4.0,50.5,100.0,3284.0,3283.0,25.1,24.2,24.5,20000.0,856.4,0,0
1262199,2026-08-17T20:47:45.618607+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.3,0.0,0.1,1.5,2.0,239.8,232.4,239.7,0.8,0.6,0.7,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1262261,2026-08-17T20:48:16.618576+00:00,external_ems_1,bess_1,good,0.0641,normal,PCS phase voltage imbalance high: 7.5,7.5,0.2,2.3,0.0,0.1,1.5,2.0,239.7,232.5,240.0,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1262292,2026-08-17T20:48:31.618581+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,5.2,0.6,1.3,0.0,0.9,2.0,240.1,232.2,239.6,12.1,16.4,11.2,852.1,6.5,49.92,0.0,3.9,50.1,852.7,5.2,3.2,50.1,100.0,3284.0,3282.0,25.1,24.2,24.4,20000.0,856.4,0,0
1262323,2026-08-17T20:48:47.629021+00:00,external_ems_1,bess_1,good,0.0616,normal,PCS phase voltage imbalance high: 7.4,7.4,0.2,2.3,0.0,0.1,1.5,2.0,239.8,232.5,239.9,0.8,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1262354,2026-08-17T20:49:02.619091+00:00,external_ems_2,bess_2,good,0.0693,normal,PCS phase voltage imbalance high: 7.7,7.7,5.1,0.6,2.9,0.0,0.9,1.0,240.1,232.4,239.6,12.1,16.3,11.2,852.1,6.9,49.92,0.0,3.9,50.1,852.7,4.0,4.0,50.1,100.0,3284.0,3283.0,25.1,24.2,24.4,20000.0,856.4,0,0
1262416,2026-08-17T20:49:33.628910+00:00,external_ems_2,bess_2,good,0.0744,normal,PCS phase voltage imbalance high: 7.9,7.9,5.1,0.7,2.9,0.0,0.9,2.0,240.2,232.3,239.6,12.1,16.3,11.2,852.0,6.8,49.92,0.0,3.9,50.1,852.7,3.9,4.0,50.1,100.0,3284.0,3282.0,25.0,24.1,24.4,20000.0,856.4,0,0
1262447,2026-08-17T20:49:49.618979+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,2.3,0.3,2.3,0.1,0.1,1.5,2.0,238.1,235.8,238.1,0.9,0.6,0.6,867.1,-0.1,49.96,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.6,20000.0,855.9,0,0
1262478,2026-08-17T20:50:04.629517+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,2.2,2.4,0.6,2.4,0.0,1.0,1.0,238.1,235.9,237.6,12.1,13.6,11.2,852.1,5.6,49.93,0.0,3.2,50.1,852.7,3.2,3.1,50.1,100.0,3284.0,3283.0,25.1,24.1,24.4,20000.0,856.4,0,0
1262509,2026-08-17T20:50:20.629404+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.3,2.6,0.2,0.1,1.5,2.0,238.1,237.0,238.6,0.9,0.6,0.7,867.1,-0.2,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1262571,2026-08-17T20:50:51.618985+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.6,0.2,2.6,0.1,0.1,1.5,2.0,238.3,236.9,238.5,0.8,0.6,0.7,867.1,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.2,24.5,20000.0,855.9,0,0
1262633,2026-08-17T20:51:22.629062+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.3,2.6,0.0,0.1,1.6,2.0,238.0,237.5,238.4,0.9,0.6,0.7,867.1,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1262667,2026-08-17T20:51:39.629540+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.2,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,866.9,-0.2,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1262739,2026-08-17T20:52:15.619764+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.5,0.0,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,867.0,0.0,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1262770,2026-08-17T20:52:30.618615+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.0,0.9,1.0,0.3,0.3,0.2,0.7,0.8,0.7,855.1,0.0,49.95,0.0,0.0,50.1,853.4,0.0,0.0,50.1,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1262801,2026-08-17T20:52:46.629438+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.4,2.3,1.3,0.8,0.6,0.7,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1262832,2026-08-17T20:53:01.619265+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.1,2.0,0.6,0.0,0.9,1.0,0.4,0.2,0.2,0.7,0.8,0.7,855.0,0.0,49.95,0.0,0.0,50.1,853.0,0.6,0.6,50.1,100.0,3286.0,3285.0,25.0,24.1,24.4,20000.0,856.4,0,0
1262894,2026-08-17T20:53:32.618614+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.1,0.5,1.6,0.0,1.0,2.0,237.4,236.8,236.9,13.8,12.7,13.1,852.2,7.1,49.92,0.0,4.4,50.1,852.7,5.5,5.8,50.1,100.0,3283.0,3281.0,25.0,24.0,24.3,20000.0,856.4,0,0
1262925,2026-08-17T20:53:48.618571+00:00,external_ems_1,bess_1,good,0.0103,normal,PCS phase voltage imbalance high: 5.4,5.4,0.2,2.3,0.1,0.1,1.6,2.0,215.7,212.4,217.8,0.8,0.6,0.7,867.1,-0.1,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1262956,2026-08-17T20:54:03.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.5,0.5,2.1,0.0,1.0,1.0,239.0,239.0,238.8,12.0,10.5,10.5,852.5,3.2,49.94,0.0,1.2,50.1,853.0,1.1,0.9,50.1,100.0,3285.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0
1262987,2026-08-17T20:54:19.629449+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.6,0.0,0.1,1.6,2.0,238.1,238.5,238.4,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1263049,2026-08-17T20:54:50.629669+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.6,2.0,238.1,238.5,238.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.5,20000.0,855.9,0,0
1263080,2026-08-17T20:55:05.618578+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.5,0.4,2.0,0.0,1.0,1.0,238.3,238.5,238.6,12.0,10.5,10.5,852.6,3.1,49.94,0.0,1.2,50.1,853.0,1.1,0.6,50.1,100.0,3285.0,3284.0,25.0,24.0,24.3,20000.0,856.4,0,0
1263111,2026-08-17T20:55:21.628801+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.3,2.6,0.0,0.1,1.6,2.0,237.3,237.1,237.8,0.9,0.6,0.6,867.1,0.0,49.95,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.7,24.1,24.4,20000.0,855.9,0,0
1263204,2026-08-17T20:56:07.618580+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.7,1.2,9.7,0.0,1.0,2.0,237.5,237.0,237.0,18.0,17.3,17.6,851.5,11.9,49.88,0.0,10.3,50.1,852.7,2.2,1.3,50.1,100.0,3284.0,3282.0,25.0,24.0,24.3,20000.0,856.4,0,0
1263235,2026-08-17T20:56:23.618579+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.1,0.1,1.5,2.0,242.8,242.9,243.0,0.8,0.6,0.7,867.1,0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.1,24.4,20000.0,855.9,0,0
1263266,2026-08-17T20:56:38.619018+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,0.7,2.3,20.0,0.0,1.0,2.0,225.0,225.0,225.2,43.4,42.7,43.0,849.1,31.7,49.78,0.0,23.6,50.1,851.4,11.7,11.2,50.1,100.0,3277.0,3275.0,25.0,24.0,24.3,20000.0,856.4,0,0
1263297,2026-08-17T20:56:54.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.6,2.0,240.7,240.5,240.6,0.9,0.6,0.7,867.1,0.0,49.94,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263359,2026-08-17T20:57:25.618635+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,240.9,240.7,240.8,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263390,2026-08-17T20:57:40.629611+00:00,external_ems_2,bess_2,good,0.0208,normal,PCS DC current and BMS current mismatch: 21.3,0.3,1.6,3.5,21.3,0.0,1.0,1.0,225.2,225.0,224.9,37.5,37.1,35.9,848.9,24.7,49.77,0.0,24.8,50.1,852.4,3.4,2.6,50.1,100.0,3281.0,3280.0,24.9,23.9,24.3,20000.0,856.4,0,0
1263421,2026-08-17T20:57:56.618583+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.6,0.0,0.1,1.6,2.0,243.1,242.9,243.0,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263452,2026-08-17T20:58:11.618578+00:00,external_ems_2,bess_2,good,0.0096,normal,PCS DC current and BMS current mismatch: 20.6,0.7,1.0,1.8,20.6,0.0,0.9,1.0,242.3,241.6,241.7,12.0,11.0,11.2,851.8,4.7,49.93,0.0,2.3,50.1,850.0,25.3,25.3,50.1,100.0,3282.0,3281.0,24.9,24.0,24.2,20000.0,856.4,0,0
1263514,2026-08-17T20:58:42.618566+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.0,0.2,4.9,0.0,1.0,1.0,245.3,245.1,244.8,12.0,11.0,11.2,851.2,4.4,49.93,0.0,2.3,50.1,851.4,9.3,8.0,50.1,100.0,3282.0,3281.0,24.9,23.9,24.2,20000.0,856.4,0,0
1263545,2026-08-17T20:58:58.618556+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.6,0.0,0.1,1.6,2.0,233.0,233.3,233.7,0.8,0.6,0.6,867.1,0.0,49.88,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263579,2026-08-17T20:59:15.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.3,2.2,1.2,0.8,0.6,0.6,866.9,0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263626,2026-08-17T20:59:38.618730+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.7,0.0,0.3,1.0,1.0,0.3,0.2,0.2,0.7,0.8,0.7,854.4,0.0,49.95,0.0,0.0,49.8,852.7,0.0,0.1,50.1,100.0,3284.0,3283.0,24.9,23.9,24.2,20000.0,856.4,0,0
1263719,2026-08-17T21:00:25.618832+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,1.0,0.2,2.4,0.1,0.1,1.6,2.0,1.4,2.3,1.3,0.8,0.6,0.7,866.9,-0.1,49.98,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263750,2026-08-17T21:00:40.618575+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,0.1,1.6,0.9,0.3,1.0,1.0,0.4,0.3,0.3,0.7,0.8,0.7,854.6,0.0,49.95,0.0,0.0,49.8,853.0,0.9,0.5,50.1,100.0,3285.0,3284.0,24.9,23.9,24.2,20000.0,856.4,0,0
1263781,2026-08-17T21:00:56.629059+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.3,2.5,0.1,0.1,1.6,2.0,238.2,238.6,238.6,0.9,0.6,0.6,867.0,-0.1,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263843,2026-08-17T21:01:27.618588+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,4.8,0.2,2.5,0.0,0.1,1.6,2.0,215.9,211.9,216.7,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263874,2026-08-17T21:01:42.618572+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.1,1.5,0.4,2.1,0.0,0.9,1.0,238.8,238.8,238.7,12.0,10.5,10.5,852.3,3.2,49.94,0.0,1.2,49.8,852.7,1.1,0.8,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
1263905,2026-08-17T21:01:58.618573+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.5,0.2,2.5,0.0,0.1,1.6,2.0,238.0,238.5,238.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.6,24.0,24.4,20000.0,855.9,0,0
1263936,2026-08-17T21:02:13.618585+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.5,0.6,2.4,0.0,0.9,1.0,238.3,238.4,238.7,12.0,10.5,10.5,852.4,3.0,49.94,0.0,1.2,49.8,853.0,0.6,0.6,49.8,100.0,3285.0,3284.0,24.8,23.9,24.2,20000.0,856.4,0,0
1263998,2026-08-17T21:02:44.630080+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.5,2.2,0.0,0.9,1.0,238.8,238.3,238.6,12.1,11.0,11.2,852.2,4.6,49.93,0.0,2.3,49.8,852.7,2.4,1.7,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264029,2026-08-17T21:03:00.618636+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.9,0.2,2.3,0.0,0.1,1.5,2.0,238.6,238.6,239.5,0.8,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264060,2026-08-17T21:03:15.618587+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.5,2.0,0.0,0.9,1.0,238.7,238.2,238.7,12.2,11.0,11.2,852.2,4.2,49.93,0.0,2.3,49.8,852.7,2.2,2.1,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264091,2026-08-17T21:03:31.629688+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.3,2.5,0.0,0.1,1.5,2.0,238.3,238.4,238.4,0.9,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264153,2026-08-17T21:04:02.619090+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,238.2,238.3,238.3,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264184,2026-08-17T21:04:17.618630+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.1,0.5,0.4,0.0,0.9,1.0,238.5,238.3,238.6,12.1,11.0,11.2,852.2,4.1,49.93,0.0,2.2,49.8,852.7,4.5,3.6,49.8,100.0,3284.0,3283.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264246,2026-08-17T21:04:48.618571+00:00,external_ems_2,bess_2,good,0.0128,normal,PCS DC current and BMS current mismatch: 20.8,0.2,1.0,2.0,20.8,0.0,0.9,2.0,244.0,243.8,244.0,12.0,11.0,11.1,852.0,4.6,49.93,0.0,2.3,49.8,850.0,25.4,24.1,49.8,100.0,3273.0,3271.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264308,2026-08-17T21:05:19.628965+00:00,external_ems_2,bess_2,good,0.0738,normal,PCS DC current and BMS current mismatch: 24.6,0.4,1.3,1.9,24.6,0.0,0.9,2.0,225.3,225.3,225.7,34.1,33.1,32.8,850.5,26.8,49.84,0.0,18.7,49.8,852.4,2.2,1.9,49.8,100.0,3283.0,3281.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264339,2026-08-17T21:05:35.629723+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.3,0.0,0.1,1.5,2.0,235.5,236.1,236.1,0.8,0.6,0.6,867.1,0.0,49.91,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264370,2026-08-17T21:05:50.629141+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.4,11.4,0.0,0.9,1.0,230.6,230.6,231.0,24.7,24.0,24.0,850.3,19.9,49.85,0.0,15.1,49.8,851.7,8.5,7.7,49.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264401,2026-08-17T21:06:06.629415+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.1,240.9,240.9,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264463,2026-08-17T21:06:37.622460+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.3,2.6,0.0,0.1,1.5,2.0,240.4,240.6,240.6,0.9,0.6,0.6,867.1,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264494,2026-08-17T21:06:52.619100+00:00,external_ems_2,bess_2,good,0.0241,normal,PCS DC current and BMS current mismatch: 21.5,0.4,1.2,2.3,21.5,0.0,0.9,1.0,228.5,228.5,228.9,34.0,33.6,32.8,849.4,27.1,49.81,0.0,17.1,49.8,851.7,5.6,1.8,49.8,100.0,3281.0,3280.0,24.8,23.9,24.2,20000.0,856.4,0,0
1264525,2026-08-17T21:07:08.618558+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.6,0.1,0.1,1.5,2.0,237.0,237.2,237.3,0.8,0.6,0.6,867.1,-0.1,49.91,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264556,2026-08-17T21:07:23.629609+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.0,0.8,2.3,0.0,0.9,1.0,242.2,241.9,242.3,12.0,11.0,11.2,851.6,4.7,49.93,0.0,2.3,49.8,852.4,2.4,1.8,49.8,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264618,2026-08-17T21:07:54.618576+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.2,0.0,3.3,0.0,0.9,1.0,241.0,240.5,240.8,15.3,14.1,14.7,851.0,9.0,49.91,0.0,3.6,49.8,851.0,12.3,11.1,49.8,100.0,3282.0,3281.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264649,2026-08-17T21:08:10.629685+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.6,0.0,0.1,1.5,2.0,243.8,243.7,243.7,0.8,0.6,0.6,867.1,0.0,49.93,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264680,2026-08-17T21:08:25.619161+00:00,external_ems_2,bess_2,good,0.0497,normal,PCS DC current and BMS current mismatch: 23.1,0.3,1.1,1.9,23.1,0.0,0.9,2.0,240.8,240.6,240.9,12.1,11.0,11.2,851.6,4.0,49.93,0.0,2.2,49.8,849.7,27.1,26.6,49.8,100.0,3276.0,3274.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264711,2026-08-17T21:08:41.629401+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.2,0.1,1.5,2.0,229.6,229.7,229.9,0.8,0.6,0.6,867.0,-0.2,49.85,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264773,2026-08-17T21:09:12.618575+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.1,0.1,1.5,2.0,243.2,243.4,243.3,0.8,0.6,0.6,867.0,-0.1,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264804,2026-08-17T21:09:27.628740+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,1.1,0.8,6.9,0.0,0.9,2.0,225.9,225.8,226.3,34.0,34.1,33.0,849.2,27.8,49.84,0.0,20.0,49.8,850.0,20.9,19.5,49.8,100.0,3277.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264835,2026-08-17T21:09:43.618572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.0,0.1,1.5,2.0,230.4,230.8,231.1,0.8,0.6,0.6,867.0,0.0,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264866,2026-08-17T21:09:58.618589+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.8,0.1,0.0,0.9,1.0,243.4,243.2,243.4,12.0,11.0,11.2,849.9,12.5,49.93,0.0,6.6,49.8,850.7,12.4,11.1,49.8,100.0,3277.0,3276.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264928,2026-08-17T21:10:29.618582+00:00,external_ems_2,bess_2,good,0.1475,normal,PCS DC current and BMS current mismatch: 29.2,0.5,1.0,2.8,29.2,0.0,0.9,1.0,225.1,225.1,225.6,39.5,39.0,38.5,848.9,31.4,49.78,0.0,20.5,49.8,851.7,2.2,1.9,49.8,100.0,3281.0,3280.0,24.8,23.9,24.1,20000.0,856.4,0,0
1264959,2026-08-17T21:10:45.628703+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,244.6,244.5,244.3,0.8,0.6,0.6,867.0,0.0,49.96,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1264990,2026-08-17T21:11:00.618646+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.6,1.0,0.7,1.1,0.0,0.9,2.0,243.0,242.4,242.8,12.0,11.0,11.1,851.3,4.8,49.93,0.0,2.2,49.4,852.0,3.7,2.2,49.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265021,2026-08-17T21:11:16.618568+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.2,0.0,0.1,1.5,2.0,240.3,240.3,240.4,0.8,0.6,0.6,867.0,0.0,49.92,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265083,2026-08-17T21:11:47.618621+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.6,0.2,2.5,0.0,0.1,1.5,2.0,226.5,226.9,227.1,0.8,0.6,0.6,867.0,0.0,49.84,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265114,2026-08-17T21:12:02.619083+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.5,0.6,0.5,7.5,0.0,0.9,1.0,235.5,235.6,236.0,21.6,21.0,21.1,851.2,4.5,49.91,0.0,2.3,49.4,850.7,12.0,10.4,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265145,2026-08-17T21:12:18.618966+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.7,0.2,2.5,0.1,0.1,1.5,2.0,230.1,230.5,230.8,0.8,0.6,0.6,867.0,-0.1,49.87,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265176,2026-08-17T21:12:33.629179+00:00,external_ems_2,bess_2,good,0.008,normal,PCS DC current and BMS current mismatch: 20.5,0.3,1.0,1.9,20.5,0.0,0.9,1.0,240.8,240.6,240.9,12.0,11.0,11.1,851.3,3.9,49.93,0.0,2.8,49.4,849.4,24.4,25.4,49.4,100.0,3272.0,3271.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265238,2026-08-17T21:13:04.629905+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.3,1.3,5.7,0.0,0.9,1.0,242.9,242.7,243.1,14.5,13.2,13.6,850.4,7.9,49.89,0.0,8.2,49.4,851.7,2.2,1.9,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265300,2026-08-17T21:13:35.618583+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.8,1.9,5.5,0.0,0.9,2.0,228.1,228.0,228.4,26.1,25.3,25.3,851.3,16.7,49.88,0.0,13.9,49.4,849.4,22.2,23.1,49.4,100.0,3271.0,3269.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265331,2026-08-17T21:13:51.628900+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,236.1,236.3,236.4,0.8,0.6,0.7,867.0,0.0,49.92,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265393,2026-08-17T21:14:22.618597+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.2,0.2,2.5,0.0,0.1,1.5,2.0,241.1,240.9,241.0,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265424,2026-08-17T21:14:37.618769+00:00,external_ems_2,bess_2,good,0.0337,normal,PCS DC current and BMS current mismatch: 22.1,0.4,1.4,2.2,22.1,0.0,0.8,1.0,229.4,229.2,229.6,33.4,33.2,32.0,849.2,26.8,49.78,0.0,17.1,49.4,851.4,4.7,3.3,49.4,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1265455,2026-08-17T21:14:53.619572+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,243.5,243.6,243.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265486,2026-08-17T21:15:08.619765+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.2,1.0,0.5,2.4,0.0,0.9,2.0,242.0,241.9,242.1,12.0,11.0,11.1,851.2,4.6,49.93,0.0,2.2,49.4,851.7,2.2,1.7,49.4,100.0,3280.0,3278.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265548,2026-08-17T21:15:39.629662+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,1.2,0.1,7.3,0.0,0.9,1.0,241.0,240.6,240.9,14.5,13.3,13.9,850.6,7.7,49.92,0.0,2.7,49.4,850.7,15.0,12.5,49.4,100.0,3280.0,3279.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265579,2026-08-17T21:15:55.629439+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,231.0,230.9,231.2,0.8,0.6,0.6,867.0,0.0,49.9,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265610,2026-08-17T21:16:10.618573+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,0.9,0.3,7.9,0.0,0.9,1.0,245.4,245.1,245.2,11.9,11.0,11.1,851.0,4.6,49.93,0.0,2.3,49.4,850.7,12.5,10.3,49.4,100.0,3276.0,3275.0,24.8,23.9,24.1,20000.0,856.4,0,0
1265641,2026-08-17T21:16:26.618576+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.4,0.2,2.5,0.0,0.1,1.5,2.0,225.0,225.2,225.4,0.8,0.6,0.6,867.0,0.0,49.79,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265703,2026-08-17T21:16:57.628707+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.2,0.0,0.1,1.5,2.0,229.1,229.2,229.4,0.8,0.6,0.6,867.0,0.0,49.82,0.0,0.0,95.0,864.8,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265734,2026-08-17T21:17:12.629817+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.4,0.7,1.0,15.2,0.0,0.8,1.0,231.7,231.7,232.1,22.7,22.0,22.2,850.4,17.4,49.88,0.0,12.0,49.4,851.4,2.2,1.6,49.4,100.0,3280.0,3279.0,24.7,23.9,24.1,20000.0,856.4,0,0
1265765,2026-08-17T21:17:28.618577+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.1,0.2,2.5,0.0,0.1,1.5,2.0,242.5,242.6,242.5,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
1265858,2026-08-17T21:18:14.619118+00:00,external_ems_2,bess_2,good,0.0,normal,normal operating range,0.3,1.0,0.7,2.3,0.0,0.8,1.0,244.1,243.8,243.9,12.0,11.0,11.1,851.0,4.5,49.9,0.0,2.2,49.0,851.7,2.2,1.3,49.0,100.0,3279.0,3278.0,24.7,23.9,24.1,20000.0,856.4,0,0
1265889,2026-08-17T21:18:30.629072+00:00,external_ems_1,bess_1,good,0.0,normal,normal operating range,0.3,0.2,2.5,0.0,0.1,1.5,2.0,240.7,240.5,240.4,0.8,0.6,0.6,867.0,0.0,49.97,0.0,0.0,95.0,864.5,0.0,0.0,95.1,100.0,3334.0,3332.0,25.5,24.0,24.3,20000.0,855.9,0,0
